


360 Space Loads

                          Space,,,,,,,,,Occupancy,,,Lighting,,,,,,Envelope

                          Name,Story Name,Condg Type,Space Function,Occ Class, Thermal Zone,Floor Area,Volume,Multiplier,Dsgn,Min,Number,Reg Inst Pwr,Reg Sim Pwr,Reg Ltg Sch Hrs,NonReg Sim Pwr,NonReg Ltg Sch Hrs,Reg Base Pwr, Res Gross Wall Area,Res Win Area,Non Res Gross Wall Area,Non Res Win Area,Semi Cond Gross Wall Area,Semi Cond Win Area,Res Roof Gross Area,Res Skylight Area,NonRes Roof Gross Area,NonRes Skylight Area,Semi Roof Gross Area,Semi Skelight Area,Res Floor Area,NonRes Floor Area,Semi Floor Area,Res BelowGrade Wall Area,NonRes BelowGrade Wall Area,Semi BelowGrade Wall Area,Res GroundContacted Slab Area,NonRes GroundContacted Slab Area,Semi GroundContacted Slab Area

                          ,,,,,,(ft2),(ft3),,(ppl/1000ft2),(ppl/1000ft2),(people),(Watts),(Watts),(hrs.),(Watts),(hrs.),(Watts),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2)
"L01-105_IstoComlUncd","L1","Unconditioned","Storage Room - <50 ft2","Nonresidential","Thermal Zone: L01-105_IstoComlUncd",4752.9660,71294.4000,1,3,0,7.1,0.0,3802.4,0,-99996,0.0,3802.4,0.0,0.0,0.0,624.4,685.3,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
"L01-102_OfceComlPthp","L1","DirectlyConditioned","Office - Enclosed","Nonresidential","Thermal Zone: L01-102_OfceComlPthp",236.9860,3554.7700,1,10,10,1.2,0.0,260.7,0,-99996,0.0,260.7,0.0,0.0,308.9,79.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,167.5,0.0,0.0,237.0,0.0
"L01-103_AstoComlIncd","L1","IndirectlyConditioned","Storage Room - <50 ft2","Nonresidential","Thermal Zone: L01-102_OfceComlPthp",109.3114,1639.6900,1,3,0,0.2,0.0,87.4,0,-99996,0.0,87.4,0.0,0.0,73.7,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.1,0.0,0.0,109.3,0.0
"L01-001_ElevComlIncd","L1","IndirectlyConditioned","Unoccupied-Include in Gross Floor Area","Nonresidential","Thermal Zone: L01-102_OfceComlPthp",60.5140,907.7090,1,-99996,0,0.0,0.0,0.0,0,-99996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.5,0.0
"L01-101_LbbyComlPthp","L1","DirectlyConditioned","Lobby - All other","Nonresidential","Thermal Zone: L01-102_OfceComlPthp",250.3627,3755.4500,1,10,67,1.3,0.0,325.5,0,-99996,0.0,325.5,0.0,0.0,122.0,81.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,250.4,0.0
"L01-101A_StrsComlIncd","L1","IndirectlyConditioned","Stairwell","Nonresidential","Thermal Zone: L01-102_OfceComlPthp",177.8624,2667.9300,1,10,10,0.9,0.0,106.7,0,-99996,0.0,106.7,0.0,0.0,416.7,155.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,177.9,0.0
"L01-100_VestComlIncd","L1","IndirectlyConditioned","Corridor - All other","Nonresidential","Thermal Zone: L01-102_OfceComlPthp",104.5857,1568.8000,1,10,10,0.5,0.0,52.3,0,-99996,0.0,52.3,0.0,0.0,158.4,95.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,104.6,0.0
"L02-214_AstoComlPthp","L2","DirectlyConditioned","Storage Room - <50 ft2","Nonresidential","Thermal Zone: L02-214_AstoComlPthp",343.2500,4197.9600,1,3,0,0.5,0.0,274.6,0,-99996,0.0,274.6,0.0,0.0,362.3,0.0,0.0,0.0,0.0,0.0,343.5,0.0,0.0,0.0,0.0,0.0,343.3,0.0,0.0,0.0,0.0,0.0,0.0
"L02-211_RestComlIncd","L2","IndirectlyConditioned","Restroom - All other","Nonresidential","Thermal Zone: L02-201_CorrComlPthp",740.0042,9122.4600,1,10,10,7.4,0.0,666.0,0,-99996,0.0,666.0,0.0,0.0,264.6,0.0,0.0,0.0,0.0,0.0,740.6,0.0,0.0,0.0,0.0,0.0,740.0,0.0,0.0,0.0,0.0,0.0,0.0
"L02-209_AstoComlPthp","L2","DirectlyConditioned","Storage Room - <50 ft2","Nonresidential","Thermal Zone: L02-209_AstoComlPthp",346.6873,4240.8000,1,3,0,0.5,0.0,277.3,0,-99996,0.0,277.3,0.0,0.0,184.1,0.0,0.0,0.0,0.0,0.0,347.0,0.0,0.0,0.0,0.0,0.0,346.7,0.0,0.0,0.0,0.0,0.0,0.0
"L02-207_UtilComlIncd","L2","IndirectlyConditioned","Warehouse - Storage Area - Medium to bulky, palletized items","Nonresidential","Thermal Zone: L02-206_MprpComlPthp",98.6881,1187.5800,1,3,2,0.1,0.0,88.8,0,-99996,0.0,88.8,0.0,0.0,63.6,0.0,0.0,0.0,0.0,0.0,98.8,0.0,0.0,0.0,0.0,0.0,98.7,0.0,0.0,0.0,0.0,0.0,0.0
"L02-207C_MechComlIncd","L2","IndirectlyConditioned","Electrical/MechanicaI Room","Nonresidential","Thermal Zone: L02-206_MprpComlPthp",54.4818,642.4280,1,3,3,0.1,0.0,81.7,0,-99996,0.0,81.7,0.0,0.0,175.8,0.0,0.0,0.0,0.0,0.0,54.5,0.0,0.0,0.0,0.0,0.0,54.5,0.0,0.0,0.0,0.0,0.0,0.0
"L02-207B_MechComlIncd","L2","IndirectlyConditioned","Electrical/MechanicaI Room","Nonresidential","Thermal Zone: L02-206_MprpComlPthp",53.0181,638.2380,1,3,3,0.1,0.0,79.5,0,-99996,0.0,79.5,0.0,0.0,72.2,0.0,0.0,0.0,0.0,0.0,53.1,0.0,0.0,0.0,0.0,0.0,53.0,0.0,0.0,0.0,0.0,0.0,0.0
"L02-207A_MechComlIncd","L2","IndirectlyConditioned","Electrical/MechanicaI Room","Nonresidential","Thermal Zone: L02-206_MprpComlPthp",52.5704,645.5680,1,3,3,0.1,0.0,78.9,0,-99996,0.0,78.9,0.0,0.0,73.1,0.0,0.0,0.0,0.0,0.0,52.6,0.0,0.0,0.0,0.0,0.0,52.6,0.0,0.0,0.0,0.0,0.0,0.0
"L02-216_MprpComlPthp","L2","DirectlyConditioned","Conference/Meeting/Multipurpose Room","Nonresidential","Thermal Zone: L02-216_MprpComlPthp",257.0023,3266.7400,1,67,67,8.6,0.0,334.1,0,-99996,0.0,334.1,0.0,0.0,417.0,54.4,0.0,0.0,0.0,0.0,257.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
"L02-217_AstoComlIncd","L2","IndirectlyConditioned","Storage Room - <50 ft2","Nonresidential","Thermal Zone: L02-216_MprpComlPthp",43.3954,537.9890,1,3,0,0.1,0.0,34.7,0,-99996,0.0,34.7,0.0,0.0,86.1,0.0,0.0,0.0,0.0,0.0,43.4,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
"L02-206_MprpComlPthp","L2","DirectlyConditioned","Conference/Meeting/Multipurpose Room","Nonresidential","Thermal Zone: L02-206_MprpComlPthp",237.1794,3020.9500,1,67,67,7.9,0.0,308.3,0,-99996,0.0,308.3,0.0,0.0,211.5,56.3,0.0,0.0,0.0,0.0,237.4,0.0,0.0,0.0,0.0,0.0,237.2,0.0,0.0,0.0,0.0,0.0,0.0
"L02-201_CorrComlPthp","L2","DirectlyConditioned","Corridor - All other","Nonresidential","Thermal Zone: L02-201_CorrComlPthp",945.8054,12205.8000,1,10,10,4.7,0.0,472.9,0,-99996,0.0,472.9,0.0,0.0,215.4,124.8,0.0,0.0,0.0,0.0,946.6,0.0,0.0,0.0,0.0,0.0,778.5,0.0,0.0,0.0,0.0,0.0,0.0
"L02-218_MechComlPthp","L2","DirectlyConditioned","Electrical/MechanicaI Room","Nonresidential","Thermal Zone: L02-218_MechComlPthp",45.8999,580.8810,1,3,3,0.1,0.0,68.8,0,-99996,0.0,68.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.9,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
"L02-215_LndyComlIncd","L2","IndirectlyConditioned","Warehouse - Storage Area - Medium to bulky, palletized items","Nonresidential","Thermal Zone: L02-201_CorrComlPthp",111.2292,1434.2200,1,3,2,0.2,0.0,100.1,0,-99996,0.0,100.1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,111.3,0.0,0.0,0.0,0.0,0.0,111.2,0.0,0.0,0.0,0.0,0.0,0.0
"L02-208_RestComlIncd","L2","IndirectlyConditioned","Restroom - All other","Nonresidential","Thermal Zone: L02-206_MprpComlPthp",101.3740,1305.5500,1,10,10,1.0,0.0,91.2,0,-99996,0.0,91.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101.5,0.0,0.0,0.0,0.0,0.0,101.4,0.0,0.0,0.0,0.0,0.0,0.0
"L02-001_ElevComlIncd","L2","IndirectlyConditioned","Unoccupied-Include in Gross Floor Area","Nonresidential","Thermal Zone: L02-201_CorrComlPthp",60.5140,782.4780,1,-99996,0,0.0,0.0,0.0,0,-99996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,60.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
"L02-201B_UtilComlIncd","L2","IndirectlyConditioned","Warehouse - Storage Area - Medium to bulky, palletized items","Nonresidential","Thermal Zone: L02-201_CorrComlPthp",17.3018,224.9890,1,3,2,0.0,0.0,15.6,0,-99996,0.0,15.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,17.3,0.0,0.0,0.0,0.0,0.0,17.3,0.0,0.0,0.0,0.0,0.0,0.0
"L02-202_OfceComlPthp","L2","DirectlyConditioned","Office - Enclosed","Nonresidential","Thermal Zone: L02-202_OfceComlPthp",187.6170,2581.4000,1,10,10,0.9,0.0,206.4,0,-99996,0.0,206.4,0.0,0.0,149.0,82.8,0.0,0.0,0.0,0.0,187.8,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
"L02-203_BrkrComlPthp","L2","DirectlyConditioned","Lounge/Breakroom - All other","Nonresidential","Thermal Zone: L02-203_BrkrComlPthp",223.2711,3112.6100,1,67,67,7.4,0.0,267.9,0,-99996,0.0,267.9,0.0,0.0,247.4,40.5,0.0,0.0,0.0,0.0,223.5,0.0,0.0,0.0,0.0,0.0,223.3,0.0,0.0,0.0,0.0,0.0,0.0
"L02-204_FitnComlPthp","L2","DirectlyConditioned","Gymnasium/Fitness Center - Exercise area","Nonresidential","Thermal Zone: L02-204_FitnComlPthp",1417.3033,19758.8000,1,45,20,31.9,0.0,1275.6,0,-99996,0.0,1275.6,0.0,0.0,772.6,358.8,0.0,0.0,0.0,0.0,1418.5,0.0,0.0,0.0,0.0,0.0,1417.3,0.0,0.0,0.0,0.0,0.0,0.0
"L02-205_AstoComlIncd","L2","IndirectlyConditioned","Storage Room - <50 ft2","Nonresidential","Thermal Zone: L02-204_FitnComlPthp",178.1334,2483.3600,1,3,0,0.3,0.0,142.5,0,-99996,0.0,142.5,0.0,0.0,467.4,0.0,0.0,0.0,0.0,0.0,178.3,0.0,0.0,0.0,0.0,0.0,178.1,0.0,0.0,0.0,0.0,0.0,0.0
"L02-201A_StrsComlIncd","L2","IndirectlyConditioned","Stairwell","Nonresidential","Thermal Zone: L02-201_CorrComlPthp",177.8624,2447.1700,1,10,10,0.9,0.0,106.7,0,-99996,0.0,106.7,0.0,0.0,385.8,147.8,0.0,0.0,0.0,0.0,178.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
