
,,Thermal Zones
,,,,,,,Systems,,,Occupancy,,Ventilation,,,,Exhaust,,,,,Cooling Sizing,,,,,,Heating Sizing,,,,,,Unmet Hours
,,Name,Type,Floor Area,Volume,Multiplier,PriHVACSys[1],PriHVACSys[2],VentSys,Density,Number,Spec. Method,Control,Flow/Area,Flow/Person,Exh Flow,ExhSysRef,ExhOperMode,ExhCtrlMthd,ExhBalancedSchRef,Load-SRes,Flow-SRes,TStat Sch.,Sizing Ratio,Supply Temp,DeltaT,Load-SRes,Flow-SRes,Tstat Sch.,Sizing Ratio,Supply Temp,DeltaT,Clg-SRes,Htg-SRes
,,,,(ft2),(ft3),,,,,,(ppl/1000ft2),(people),,(cfm/ft2),(cfm/person),(cfm),,,,,(Btu/hr),(cfm),,,(degF),(degF),(Btu/hr),(cfm),,,(degF),(degF),(#),(#)
ThrmlZn,"UNDEFINED","Thermal Zone: L01-105_IstoComlUncd",Unconditioned,4753,71294,1,"NONE","NONE","NONE",1.5,7.1,NoVentilation,UNDEFINED,0.000,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",0,-99996,"NONE",-99996.00,-99996.0,-99996.0,0,-99996,"NONE",-99996.00,-99996.00,-99996.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L01-102_OfceComlPthp",Conditioned,940,14094,1,"BaseAirSys3","NONE","BaseAirSys3",4.3,4.0,Maximum,Fixed,0.097,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",17183,-99996,"NoClgSetpt",1.00,55.0,20.0,22861,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-214_AstoComlPthp",Conditioned,343,4198,1,"BaseAirSys3-2","NONE","BaseAirSys3-2",1.5,0.5,Maximum,Fixed,0.248,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",4082,-99996,"NoClgSetpt",1.00,55.0,20.0,8018,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-209_AstoComlPthp",Conditioned,347,4241,1,"BaseAirSys3-3","NONE","BaseAirSys3-3",1.5,0.5,Maximum,Fixed,0.245,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",3661,-99996,"NoClgSetpt",1.00,55.0,20.0,6892,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-216_MprpComlPthp",Conditioned,300,3805,1,"BaseAirSys3-4","NONE","BaseAirSys3-4",28.7,8.6,Maximum,CO2Sensors,0.197,0.33,0,"NONE",UNDEFINED,UNDEFINED,"NONE",10638,-99996,"NoClgSetpt",1.00,55.0,20.0,9009,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-206_MprpComlPthp",Conditioned,597,7440,1,"BaseAirSys3-5","NONE","BaseAirSys3-5",15.6,9.3,Maximum,Fixed,0.031,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",13598,-99996,"NoClgSetpt",1.00,55.0,20.0,15943,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-201_CorrComlPthp",Conditioned,2053,26217,1,"BaseAirSys3-6","NONE","BaseAirSys3-6",6.4,13.2,Maximum,Fixed,0.032,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",28093,-99996,"NoClgSetpt",1.00,55.0,20.0,42012,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-218_MechComlPthp",Conditioned,46,581,1,"BaseAirSys3-7","NONE","NONE",1.5,0.1,NoVentilation,Fixed,0.000,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",983,-99996,"GLBHClgSetpt",1.00,55.0,20.0,661,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-202_OfceComlPthp",Conditioned,188,2581,1,"BaseAirSys3-8","NONE","BaseAirSys3-8",5.0,0.9,Maximum,Fixed,0.138,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",3769,-99996,"NoClgSetpt",1.00,55.0,20.0,5573,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-203_BrkrComlPthp",Conditioned,223,3113,1,"BaseAirSys3-9","NONE","BaseAirSys3-9",33.3,7.4,Maximum,CO2Sensors,0.215,0.26,0,"NONE",UNDEFINED,UNDEFINED,"NONE",6478,-99996,"NoClgSetpt",1.00,55.0,20.0,6872,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-204_FitnComlPthp",Conditioned,1595,22242,1,"BaseAirSys3-10","NONE","BaseAirSys3-10",20.2,32.2,Maximum,Fixed,0.412,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",37153,-99996,"NoClgSetpt",1.00,55.0,20.0,35513,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0

,,AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
,,Name,Type,Status,Sys Cnt,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control,Fan Control
,,,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF)
AirSys,"UNDEFINED","BaseAirSys3","SZAC","New",1,939.622,32399.3,55,34.4812,386.232,34383,90,36.5924,1042.8,1.10981,91.091,0.0969443,"Thermal Zone: L01-102_OfceComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-2","SZAC","New",1,343.25,11426.5,55,33.2891,384.095,15046.5,90,43.8355,365.738,1.06551,85.0143,0.247674,"Thermal Zone: L02-214_AstoComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-3","SZAC","New",1,346.687,9831.4,55,28.3581,383.713,13745.5,90,39.648,314.37,0.906783,85.0143,0.245219,"Thermal Zone: L02-209_AstoComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-4","SZAC","New",1,300.398,16027.1,55,53.3528,417.432,16776.3,90,55.8468,557.517,1.85593,59.1404,0.196873,"Thermal Zone: L02-216_MprpComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-5","SZAC","New",1,597.312,22555.1,55,37.761,386.913,21007.9,90,35.1707,727.238,1.21752,18.4814,0.0309409,"Thermal Zone: L02-206_MprpComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-6","SZAC","New",1,2052.72,59450.5,55,28.9619,386.82,57266.3,90,27.8978,1916.39,0.933586,66.5329,0.0324121,"Thermal Zone: L02-201_CorrComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-7","SZAC","New",1,45.8999,1518.99,55,33.0936,406.934,1238.39,90,26.9802,51.5108,1.12224,0,0,"Thermal Zone: L02-218_MechComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-8","SZAC","New",1,187.617,7901.88,55,42.1171,386.038,8492.23,90,45.2636,254.202,1.3549,25.8739,0.137908,"Thermal Zone: L02-202_OfceComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-9","SZAC","New",1,223.271,9753.91,55,43.6864,385.621,11427.1,90,51.1806,313.443,1.40387,48.0515,0.215216,"Thermal Zone: L02-203_BrkrComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-10","SZAC","New",2,1595.44,29086.2,55,36.4618,401.665,42701,90,53.5289,973.575,1.22045,328.968,0.412386,"Thermal Zone: L02-204_FitnComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"

,,Terminal Units
,,,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
,,Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit","Uncontrolled","New",1,"BaseAirSys3",1,"Thermal Zone: L01-102_OfceComlPthp",939.622,1,1042.8,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-2","Uncontrolled","New",1,"BaseAirSys3-2",1,"Thermal Zone: L02-214_AstoComlPthp",343.25,1,365.738,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-3","Uncontrolled","New",1,"BaseAirSys3-3",1,"Thermal Zone: L02-209_AstoComlPthp",346.687,1,314.37,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-4","Uncontrolled","New",1,"BaseAirSys3-4",1,"Thermal Zone: L02-216_MprpComlPthp",300.398,1,557.517,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-5","Uncontrolled","New",1,"BaseAirSys3-5",1,"Thermal Zone: L02-206_MprpComlPthp",597.312,1,727.238,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-6","Uncontrolled","New",1,"BaseAirSys3-6",1,"Thermal Zone: L02-201_CorrComlPthp",2052.72,1,1916.39,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-7","Uncontrolled","New",1,"BaseAirSys3-7",1,"Thermal Zone: L02-218_MechComlPthp",45.8999,1,51.5108,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-8","Uncontrolled","New",1,"BaseAirSys3-8",1,"Thermal Zone: L02-202_OfceComlPthp",187.617,1,254.202,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-9","Uncontrolled","New",1,"BaseAirSys3-9",1,"Thermal Zone: L02-203_BrkrComlPthp",223.271,1,313.443,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-10","Uncontrolled","New",1,"BaseAirSys3-10",2,"Thermal Zone: L02-204_FitnComlPthp",1595.44,2,973.575,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



,,Cooling Coils
,,,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
,,Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
CoilClg,"UNDEFINED","BaseSys3 CoilClg","DirectExpansion","New","Electric","BaseAirSys3",1,"n/a",32399.3,33802.5,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys3-2",1,"n/a",11426.5,11921.4,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys3-3",1,"n/a",9831.4,10257.2,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-4","DirectExpansion","New","Electric","BaseAirSys3-4",1,"n/a",16027.1,16721.2,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-5","DirectExpansion","New","Electric","BaseAirSys3-5",1,"n/a",22555.1,23532,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-6","DirectExpansion","New","Electric","BaseAirSys3-6",1,"n/a",59450.5,62025.4,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-7","DirectExpansion","New","Electric","BaseAirSys3-7",1,"n/a",1518.99,1584.78,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-8","DirectExpansion","New","Electric","BaseAirSys3-8",1,"n/a",7901.88,8244.12,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-9","DirectExpansion","New","Electric","BaseAirSys3-9",1,"n/a",9753.91,10176.4,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-10","DirectExpansion","New","Electric","BaseAirSys3-10",2,"n/a",29086.2,30346,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996



,,Heating Coils
,,,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
,,Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg","Furnace","New","Gas","BaseAirSys3",1,"n/a",34383,34383,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-2","Furnace","New","Gas","BaseAirSys3-2",1,"n/a",15046.5,15046.5,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-3","Furnace","New","Gas","BaseAirSys3-3",1,"n/a",13745.5,13745.5,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-4","Furnace","New","Gas","BaseAirSys3-4",1,"n/a",16776.3,16776.3,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-5","Furnace","New","Gas","BaseAirSys3-5",1,"n/a",21007.9,21007.9,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-6","Furnace","New","Gas","BaseAirSys3-6",1,"n/a",57266.3,57266.3,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-7","Furnace","New","Gas","BaseAirSys3-7",1,"n/a",1238.39,1238.39,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-8","Furnace","New","Gas","BaseAirSys3-8",1,"n/a",8492.23,8492.23,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-9","Furnace","New","Gas","BaseAirSys3-9",1,"n/a",11427.1,11427.1,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-10","Furnace","New","Gas","BaseAirSys3-10",2,"n/a",42701,42701,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996

,,Fans
,,,,,,,Relationships,,,Capacity,,,Power,,,,Motor,,,Sizing
,,Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency,FlowCapSim-SRes
,,,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp),,,(cfm)
Fan,"UNDEFINED","BaseSys3 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3",1,"n/a",1042.8,-99996,0.65,"BrakeHorsePower",0.516763,2.04395,0.447858,1,"InAirStream",0.825,1042.8
Fan,"UNDEFINED","BaseSys3 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-2",1,"n/a",365.738,-99996,0.65,"BrakeHorsePower",0.199838,2.25367,0.49381,1,"InAirStream",0.825,365.738
Fan,"UNDEFINED","BaseSys3 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-3",1,"n/a",314.37,-99996,0.65,"BrakeHorsePower",0.174651,2.29146,0.502091,1,"InAirStream",0.825,314.37
Fan,"UNDEFINED","BaseSys3 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-4",1,"n/a",557.517,-99996,0.65,"BrakeHorsePower",0.524066,3.87712,0.849532,1,"InAirStream",0.825,557.517
Fan,"UNDEFINED","BaseSys3 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-5",1,"n/a",727.238,-99996,0.65,"BrakeHorsePower",0.348687,1.97761,0.433322,1,"InAirStream",0.825,727.238
Fan,"UNDEFINED","BaseSys3 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-6",1,"n/a",1916.39,-99996,0.65,"BrakeHorsePower",0.923039,1.98663,0.4353,1,"InAirStream",0.825,1916.39
Fan,"UNDEFINED","BaseSys3 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-7",1,"n/a",51.5108,-99996,0.65,"BrakeHorsePower",0.05966,4.77712,1.04673,1,"InAirStream",0.825,51.5108
Fan,"UNDEFINED","BaseSys3 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-8",1,"n/a",254.202,-99996,0.65,"BrakeHorsePower",0.127145,2.06302,0.452037,1,"InAirStream",0.825,254.202
Fan,"UNDEFINED","BaseSys3 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-9",1,"n/a",313.443,-99996,0.65,"BrakeHorsePower",0.159863,2.10364,0.460937,1,"InAirStream",0.825,313.443
Fan,"UNDEFINED","BaseSys3 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-10",2,"n/a",973.575,-99996,0.65,"BrakeHorsePower",0.915161,3.87712,0.849532,1,"InAirStream",0.825,1947.15
Fan,"UNDEFINED","BaseSys RetFan","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3",1,"n/a",951.713,0,0.65,"BrakeHorsePower",0.463473,2.00863,0.440119,1,"InAirStream",0.825,1042.8
Fan,"UNDEFINED","BaseSys RetFan-2","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-2",1,"n/a",329.164,0,0.65,"BrakeHorsePower",0.143956,1.80384,0.395246,1,"InAirStream",0.825,365.738
Fan,"UNDEFINED","BaseSys RetFan-3","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-3",1,"n/a",282.933,0,0.65,"BrakeHorsePower",0.120857,1.76185,0.386046,1,"InAirStream",0.825,314.37
Fan,"UNDEFINED","BaseSys RetFan-4","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-5",1,"n/a",708.757,0,0.65,"BrakeHorsePower",0.334917,1.94904,0.427063,1,"InAirStream",0.825,727.238
Fan,"UNDEFINED","BaseSys RetFan-5","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-6",1,"n/a",1849.86,0,0.65,"BrakeHorsePower",0.878366,1.95848,0.429131,1,"InAirStream",0.825,1916.39
Fan,"UNDEFINED","BaseSys RetFan-6","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-8",1,"n/a",228.782,0,0.65,"BrakeHorsePower",0.111804,2.01567,0.441661,1,"InAirStream",0.825,254.202
Fan,"UNDEFINED","BaseSys RetFan-7","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-9",1,"n/a",282.099,0,0.65,"BrakeHorsePower",0.134773,1.97054,0.431772,1,"InAirStream",0.825,313.443

,,Outside Air Control
,,,,,,Relationships,,Control
,,Name,Control,Status,Design OA,Name,Sys Cnt,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,,,(cfm),,(#),,,(F),(F),(Btu/lb),,(hrs)
OACtrl,"UNDEFINED","BaseSys3 OACtrl","FixedDryBulb","New",91.091,"BaseAirSys3",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-2","FixedDryBulb","New",85.0143,"BaseAirSys3-2",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-3","FixedDryBulb","New",85.0143,"BaseAirSys3-3",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-4","FixedDryBulb","New",59.1404,"BaseAirSys3-4",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-5","FixedDryBulb","New",18.4814,"BaseAirSys3-5",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-6","FixedDryBulb","New",66.5329,"BaseAirSys3-6",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-7","FixedDryBulb","New",0,"BaseAirSys3-7",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-8","FixedDryBulb","New",25.8739,"BaseAirSys3-8",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-9","FixedDryBulb","New",48.0515,"BaseAirSys3-9",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-10","FixedDryBulb","New",328.968,"BaseAirSys3-10",2,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
