  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Handle
  OnDay,                                  !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- Handle
  OffDay,                                 !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {78ff8f57-e95c-4171-81df-71a3d917bb2a}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- Handle
  OfficeClgSetptWD,                       !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Handle
  ExhDay,                                 !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Handle
  ElevDay,                                !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0225,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0225,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0225,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0225,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0225,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0225,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0225,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0225,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0225,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0225,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0225,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0225,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0225,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0225,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0225,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0225,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0225,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0225,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0225,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0225,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0225,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0225,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0225,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0225;                                 !- Value Until Time 24

OS:Schedule:Day,
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Handle
  NoClgSetpt Day,                         !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Day,
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Handle
  WaterMainSeattleJan,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  6.66666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  6.66666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  6.66666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  6.66666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  6.66666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  6.66666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  6.66666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  6.66666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  6.66666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  6.66666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  6.66666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  6.66666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  6.66666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  6.66666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  6.66666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  6.66666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  6.66666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  6.66666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  6.66666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  6.66666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  6.66666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  6.66666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  6.66666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  6.66666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Handle
  WaterMainSeattleFeb,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  6.66666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  6.66666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  6.66666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  6.66666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  6.66666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  6.66666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  6.66666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  6.66666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  6.66666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  6.66666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  6.66666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  6.66666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  6.66666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  6.66666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  6.66666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  6.66666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  6.66666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  6.66666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  6.66666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  6.66666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  6.66666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  6.66666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  6.66666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  6.66666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Handle
  WaterMainSeattleMar,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7.77777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7.77777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7.77777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7.77777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7.77777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7.77777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7.77777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7.77777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7.77777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7.77777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7.77777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7.77777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7.77777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7.77777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7.77777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7.77777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7.77777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7.77777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7.77777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7.77777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7.77777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7.77777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7.77777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7.77777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Handle
  WaterMainSeattleApr,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Handle
  WaterMainSeattleMay,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  13.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  13.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  13.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  13.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  13.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  13.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  13.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  13.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  13.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  13.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  13.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  13.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  13.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  13.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  13.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  13.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  13.3333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  13.3333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  13.3333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  13.3333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  13.3333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  13.3333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  13.3333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  13.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Handle
  WaterMainSeattleJun,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Handle
  WaterMainSeattleJul,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.3333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.3333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.3333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.3333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.3333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.3333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.3333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Handle
  WaterMainSeattleAug,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Handle
  WaterMainSeattleSep,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15;                                     !- Value Until Time 24

OS:Schedule:Day,
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Handle
  WaterMainSeattleOct,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10;                                     !- Value Until Time 24

OS:Schedule:Day,
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Handle
  WaterMainSeattleNov,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  9.44444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  9.44444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  9.44444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  9.44444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  9.44444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  9.44444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  9.44444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  9.44444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  9.44444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  9.44444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  9.44444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  9.44444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  9.44444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  9.44444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  9.44444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  9.44444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  9.44444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  9.44444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  9.44444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  9.44444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  9.44444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  9.44444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  9.44444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  9.44444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Handle
  WaterMainSeattleDec,                    !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7.22222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7.22222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7.22222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7.22222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7.22222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7.22222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7.22222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7.22222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7.22222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7.22222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7.22222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7.22222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7.22222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7.22222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7.22222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7.22222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7.22222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7.22222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7.22222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7.22222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7.22222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7.22222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7.22222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7.22222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Handle
  CyclingHVACAvailAll,                    !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {337ac257-ae47-4f4f-aa3c-64f7ee6de409}, !- Handle
  GLBHWinOccWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {e3b6f1f9-7c94-41cd-8660-b7d7b22dbd04}, !- Sunday Schedule:Day Name
  {631cf63e-3d30-4084-aedc-7c4ae6718f38}, !- Monday Schedule:Day Name
  {631cf63e-3d30-4084-aedc-7c4ae6718f38}, !- Tuesday Schedule:Day Name
  {631cf63e-3d30-4084-aedc-7c4ae6718f38}, !- Wednesday Schedule:Day Name
  {631cf63e-3d30-4084-aedc-7c4ae6718f38}, !- Thursday Schedule:Day Name
  {4ab9a357-caca-46df-9632-247cde6146db}, !- Friday Schedule:Day Name
  {2bd8494e-728a-4ea9-9877-3a22396e9882}, !- Saturday Schedule:Day Name
  {e3b6f1f9-7c94-41cd-8660-b7d7b22dbd04}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {e3b6f1f9-7c94-41cd-8660-b7d7b22dbd04}, !- CustomDay1 Schedule:Day Name
  {e3b6f1f9-7c94-41cd-8660-b7d7b22dbd04}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c4c5ca51-7c61-490d-9b24-26dfae36b049}, !- Handle
  GLBHSpFaOccWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {ea530ec4-e7eb-4114-afbc-d432c9f4bf76}, !- Sunday Schedule:Day Name
  {a06440ff-c35e-4a92-a2a7-0035ef5b8e4e}, !- Monday Schedule:Day Name
  {a06440ff-c35e-4a92-a2a7-0035ef5b8e4e}, !- Tuesday Schedule:Day Name
  {a06440ff-c35e-4a92-a2a7-0035ef5b8e4e}, !- Wednesday Schedule:Day Name
  {a06440ff-c35e-4a92-a2a7-0035ef5b8e4e}, !- Thursday Schedule:Day Name
  {b4781c82-9cd7-4ffc-94b0-6f160ce096ad}, !- Friday Schedule:Day Name
  {f6c0d0ec-4db5-48bd-b755-d4fd5a08cbe1}, !- Saturday Schedule:Day Name
  {ea530ec4-e7eb-4114-afbc-d432c9f4bf76}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {ea530ec4-e7eb-4114-afbc-d432c9f4bf76}, !- CustomDay1 Schedule:Day Name
  {ea530ec4-e7eb-4114-afbc-d432c9f4bf76}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2424f183-7114-4aa5-8d01-95be09f478a3}, !- Handle
  GLBHSumOccWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {ef1f9747-1a85-4c6b-b711-2a31f88c213f}, !- Sunday Schedule:Day Name
  {596515d7-dc91-4eec-92e4-58979a614b66}, !- Monday Schedule:Day Name
  {596515d7-dc91-4eec-92e4-58979a614b66}, !- Tuesday Schedule:Day Name
  {596515d7-dc91-4eec-92e4-58979a614b66}, !- Wednesday Schedule:Day Name
  {596515d7-dc91-4eec-92e4-58979a614b66}, !- Thursday Schedule:Day Name
  {6c4099a3-dc15-4147-a7b4-024131420f39}, !- Friday Schedule:Day Name
  {83188ebf-9d62-420b-a537-dbdb02d3e89b}, !- Saturday Schedule:Day Name
  {ef1f9747-1a85-4c6b-b711-2a31f88c213f}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {ef1f9747-1a85-4c6b-b711-2a31f88c213f}, !- CustomDay1 Schedule:Day Name
  {ef1f9747-1a85-4c6b-b711-2a31f88c213f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f886498-59d0-4d46-9a89-7d72c0f2dbc6}, !- Handle
  GLBHWinLightsWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {3d1d5325-2a1e-4252-9826-882c9392885e}, !- Sunday Schedule:Day Name
  {5a5b342b-86e5-4c35-b068-411e83f5917a}, !- Monday Schedule:Day Name
  {5a5b342b-86e5-4c35-b068-411e83f5917a}, !- Tuesday Schedule:Day Name
  {5a5b342b-86e5-4c35-b068-411e83f5917a}, !- Wednesday Schedule:Day Name
  {5a5b342b-86e5-4c35-b068-411e83f5917a}, !- Thursday Schedule:Day Name
  {4700509d-c5d8-41e1-b121-4d29109fbefe}, !- Friday Schedule:Day Name
  {66730751-a289-4ab9-98a7-6cc1097e9389}, !- Saturday Schedule:Day Name
  {3d1d5325-2a1e-4252-9826-882c9392885e}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {3d1d5325-2a1e-4252-9826-882c9392885e}, !- CustomDay1 Schedule:Day Name
  {3d1d5325-2a1e-4252-9826-882c9392885e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {20b3f4c1-3b68-4135-bcc3-5edf885d03f1}, !- Handle
  GLBHSpFaLightsWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {a3420be5-bdc7-47db-a5e0-0ca11a06c116}, !- Sunday Schedule:Day Name
  {ffafc2af-0d0f-4327-a09d-da3d39db2963}, !- Monday Schedule:Day Name
  {ffafc2af-0d0f-4327-a09d-da3d39db2963}, !- Tuesday Schedule:Day Name
  {ffafc2af-0d0f-4327-a09d-da3d39db2963}, !- Wednesday Schedule:Day Name
  {ffafc2af-0d0f-4327-a09d-da3d39db2963}, !- Thursday Schedule:Day Name
  {b5eea7cc-1ecc-4973-8261-549a0cf1fcdb}, !- Friday Schedule:Day Name
  {47f72388-b961-4893-9065-48a874401cc9}, !- Saturday Schedule:Day Name
  {a3420be5-bdc7-47db-a5e0-0ca11a06c116}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {a3420be5-bdc7-47db-a5e0-0ca11a06c116}, !- CustomDay1 Schedule:Day Name
  {a3420be5-bdc7-47db-a5e0-0ca11a06c116}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b412137d-253f-4d50-b127-2c11e5739bf9}, !- Handle
  GLBHSumLightsWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {211dc5d0-75b2-444f-ad48-cde47626ccdd}, !- Sunday Schedule:Day Name
  {a6fd35db-c2d1-4217-b1d2-89968dfa7272}, !- Monday Schedule:Day Name
  {a6fd35db-c2d1-4217-b1d2-89968dfa7272}, !- Tuesday Schedule:Day Name
  {a6fd35db-c2d1-4217-b1d2-89968dfa7272}, !- Wednesday Schedule:Day Name
  {a6fd35db-c2d1-4217-b1d2-89968dfa7272}, !- Thursday Schedule:Day Name
  {25be6bd6-484e-445d-b146-1c12b96609f2}, !- Friday Schedule:Day Name
  {f61c1d47-aeea-458b-9895-ed7c10301a2e}, !- Saturday Schedule:Day Name
  {211dc5d0-75b2-444f-ad48-cde47626ccdd}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {211dc5d0-75b2-444f-ad48-cde47626ccdd}, !- CustomDay1 Schedule:Day Name
  {211dc5d0-75b2-444f-ad48-cde47626ccdd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {45c7c5bf-bf7b-47b2-926c-e6a93fb3fdc6}, !- Handle
  GLBHWinReceptWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {8c1d21de-9cd2-402c-ab9a-e8f34458fda9}, !- Sunday Schedule:Day Name
  {7f98c0e4-d998-48db-9441-0a63e2e7d567}, !- Monday Schedule:Day Name
  {7f98c0e4-d998-48db-9441-0a63e2e7d567}, !- Tuesday Schedule:Day Name
  {7f98c0e4-d998-48db-9441-0a63e2e7d567}, !- Wednesday Schedule:Day Name
  {7f98c0e4-d998-48db-9441-0a63e2e7d567}, !- Thursday Schedule:Day Name
  {fd1a6f95-a4f3-4ad5-9d6f-780784391093}, !- Friday Schedule:Day Name
  {a289cc9d-fa9f-4bd3-8c3f-9ab1b1fd0854}, !- Saturday Schedule:Day Name
  {8c1d21de-9cd2-402c-ab9a-e8f34458fda9}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {8c1d21de-9cd2-402c-ab9a-e8f34458fda9}, !- CustomDay1 Schedule:Day Name
  {8c1d21de-9cd2-402c-ab9a-e8f34458fda9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {375a00ae-6cbc-4644-85fd-63b96d502e53}, !- Handle
  GLBHSpFaReceptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {d0c68327-eb3c-4876-821d-0b5d0df3d781}, !- Sunday Schedule:Day Name
  {06b3abb3-3a77-4a39-a856-a5331b6cc8b5}, !- Monday Schedule:Day Name
  {06b3abb3-3a77-4a39-a856-a5331b6cc8b5}, !- Tuesday Schedule:Day Name
  {06b3abb3-3a77-4a39-a856-a5331b6cc8b5}, !- Wednesday Schedule:Day Name
  {06b3abb3-3a77-4a39-a856-a5331b6cc8b5}, !- Thursday Schedule:Day Name
  {cf34112b-3fee-429e-991e-967d70ce0e17}, !- Friday Schedule:Day Name
  {6783d32d-7d43-455f-a4d9-010b50c01cdf}, !- Saturday Schedule:Day Name
  {d0c68327-eb3c-4876-821d-0b5d0df3d781}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {d0c68327-eb3c-4876-821d-0b5d0df3d781}, !- CustomDay1 Schedule:Day Name
  {d0c68327-eb3c-4876-821d-0b5d0df3d781}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f0028508-1802-4b72-b38d-ec0d90a85761}, !- Handle
  GLBHSumReceptWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {4b8642ae-386f-419c-b849-3dea8e8b8a77}, !- Sunday Schedule:Day Name
  {a9b02f42-2e6d-42ed-9126-bac263f70831}, !- Monday Schedule:Day Name
  {a9b02f42-2e6d-42ed-9126-bac263f70831}, !- Tuesday Schedule:Day Name
  {a9b02f42-2e6d-42ed-9126-bac263f70831}, !- Wednesday Schedule:Day Name
  {a9b02f42-2e6d-42ed-9126-bac263f70831}, !- Thursday Schedule:Day Name
  {ba0ac03b-9273-4979-8c8e-a86470c6467f}, !- Friday Schedule:Day Name
  {b3521c79-403a-4761-a76f-b08439621d14}, !- Saturday Schedule:Day Name
  {4b8642ae-386f-419c-b849-3dea8e8b8a77}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {4b8642ae-386f-419c-b849-3dea8e8b8a77}, !- CustomDay1 Schedule:Day Name
  {4b8642ae-386f-419c-b849-3dea8e8b8a77}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {da0807b1-46cf-4f80-a242-6e454469ec4e}, !- Handle
  GLBHWinSHWWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {a1260121-1a3e-4bb6-969e-a28ab7eb107f}, !- Sunday Schedule:Day Name
  {3bded00f-0c80-4996-858b-c3101fec880f}, !- Monday Schedule:Day Name
  {3bded00f-0c80-4996-858b-c3101fec880f}, !- Tuesday Schedule:Day Name
  {3bded00f-0c80-4996-858b-c3101fec880f}, !- Wednesday Schedule:Day Name
  {3bded00f-0c80-4996-858b-c3101fec880f}, !- Thursday Schedule:Day Name
  {a801efda-e1cd-40e3-af93-2c06d0b444dd}, !- Friday Schedule:Day Name
  {baeecf54-6134-4ca4-a733-a0069ac6bbe8}, !- Saturday Schedule:Day Name
  {a1260121-1a3e-4bb6-969e-a28ab7eb107f}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {a1260121-1a3e-4bb6-969e-a28ab7eb107f}, !- CustomDay1 Schedule:Day Name
  {a1260121-1a3e-4bb6-969e-a28ab7eb107f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0772fc33-0f34-497a-a8fa-8819db2003bd}, !- Handle
  GLBHSpFaSHWWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {ec317e9a-9ecf-43d4-8fcf-e52067042524}, !- Sunday Schedule:Day Name
  {3d0ae6e1-5b94-4e89-b107-748bfc0bbc4b}, !- Monday Schedule:Day Name
  {3d0ae6e1-5b94-4e89-b107-748bfc0bbc4b}, !- Tuesday Schedule:Day Name
  {3d0ae6e1-5b94-4e89-b107-748bfc0bbc4b}, !- Wednesday Schedule:Day Name
  {3d0ae6e1-5b94-4e89-b107-748bfc0bbc4b}, !- Thursday Schedule:Day Name
  {99c15d4a-f426-4663-82fd-c27e7f15647e}, !- Friday Schedule:Day Name
  {c0ad3c87-c393-4830-b72e-4d258e4b2d98}, !- Saturday Schedule:Day Name
  {ec317e9a-9ecf-43d4-8fcf-e52067042524}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {ec317e9a-9ecf-43d4-8fcf-e52067042524}, !- CustomDay1 Schedule:Day Name
  {ec317e9a-9ecf-43d4-8fcf-e52067042524}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {74d2b90c-aa94-45fc-b2f9-26627e023b6b}, !- Handle
  GLBHSumSHWWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {30daff8b-3456-4de9-948b-9558e634b1e9}, !- Sunday Schedule:Day Name
  {b3081731-f366-4a45-b375-08c88e3501a4}, !- Monday Schedule:Day Name
  {b3081731-f366-4a45-b375-08c88e3501a4}, !- Tuesday Schedule:Day Name
  {b3081731-f366-4a45-b375-08c88e3501a4}, !- Wednesday Schedule:Day Name
  {b3081731-f366-4a45-b375-08c88e3501a4}, !- Thursday Schedule:Day Name
  {c7fd703a-ee85-4076-b791-bfdf15ae5609}, !- Friday Schedule:Day Name
  {9da04628-3204-4b15-a225-8bd5a31f1fde}, !- Saturday Schedule:Day Name
  {30daff8b-3456-4de9-948b-9558e634b1e9}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {30daff8b-3456-4de9-948b-9558e634b1e9}, !- CustomDay1 Schedule:Day Name
  {30daff8b-3456-4de9-948b-9558e634b1e9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2316f1db-80d9-4da1-b295-f86e6e8f85f4}, !- Handle
  GLBHWinHVACWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {c6f5b108-5e19-47a6-8b23-fa2f7ac8e427}, !- Sunday Schedule:Day Name
  {86e27005-4ce1-4769-80ab-dd629b65c730}, !- Monday Schedule:Day Name
  {86e27005-4ce1-4769-80ab-dd629b65c730}, !- Tuesday Schedule:Day Name
  {86e27005-4ce1-4769-80ab-dd629b65c730}, !- Wednesday Schedule:Day Name
  {86e27005-4ce1-4769-80ab-dd629b65c730}, !- Thursday Schedule:Day Name
  {113ef2da-e2e2-44ad-b304-d115d0ef0277}, !- Friday Schedule:Day Name
  {dcab241b-7493-4ceb-9c5f-d0117f109a34}, !- Saturday Schedule:Day Name
  {c6f5b108-5e19-47a6-8b23-fa2f7ac8e427}, !- Holiday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- SummerDesignDay Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- WinterDesignDay Schedule:Day Name
  {c6f5b108-5e19-47a6-8b23-fa2f7ac8e427}, !- CustomDay1 Schedule:Day Name
  {c6f5b108-5e19-47a6-8b23-fa2f7ac8e427}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {64a834c7-4bf9-41f5-b83d-8f09c007d400}, !- Handle
  GLBHSpFaHVACWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {ec7000bf-4b34-4402-88e0-1997dc76bcd0}, !- Sunday Schedule:Day Name
  {5bf026c3-d3ca-4653-82ad-1b8e606fb48a}, !- Monday Schedule:Day Name
  {5bf026c3-d3ca-4653-82ad-1b8e606fb48a}, !- Tuesday Schedule:Day Name
  {5bf026c3-d3ca-4653-82ad-1b8e606fb48a}, !- Wednesday Schedule:Day Name
  {5bf026c3-d3ca-4653-82ad-1b8e606fb48a}, !- Thursday Schedule:Day Name
  {e2f94423-f265-4714-949f-92ba8c3ac5d5}, !- Friday Schedule:Day Name
  {3335df61-349a-4372-8f0e-a3c916f72fd0}, !- Saturday Schedule:Day Name
  {ec7000bf-4b34-4402-88e0-1997dc76bcd0}, !- Holiday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- SummerDesignDay Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- WinterDesignDay Schedule:Day Name
  {ec7000bf-4b34-4402-88e0-1997dc76bcd0}, !- CustomDay1 Schedule:Day Name
  {ec7000bf-4b34-4402-88e0-1997dc76bcd0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cea81add-892f-408f-8581-3fa767e4e2da}, !- Handle
  GLBHSumHVACWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {e932cd21-e3ca-4e26-ba35-7513d4918716}, !- Sunday Schedule:Day Name
  {a29c1592-3a06-4db3-bd93-8c69d647fbf8}, !- Monday Schedule:Day Name
  {a29c1592-3a06-4db3-bd93-8c69d647fbf8}, !- Tuesday Schedule:Day Name
  {a29c1592-3a06-4db3-bd93-8c69d647fbf8}, !- Wednesday Schedule:Day Name
  {a29c1592-3a06-4db3-bd93-8c69d647fbf8}, !- Thursday Schedule:Day Name
  {9ea34233-fce8-41cf-922e-f8bf69ba2cdf}, !- Friday Schedule:Day Name
  {b34719cd-5f82-4748-a99c-bf45296019e1}, !- Saturday Schedule:Day Name
  {e932cd21-e3ca-4e26-ba35-7513d4918716}, !- Holiday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- SummerDesignDay Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- WinterDesignDay Schedule:Day Name
  {e932cd21-e3ca-4e26-ba35-7513d4918716}, !- CustomDay1 Schedule:Day Name
  {e932cd21-e3ca-4e26-ba35-7513d4918716}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4b2462b0-6d48-4b85-a0e8-ff9320ecd582}, !- Handle
  GLBHWinHtgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {36b0d41b-3413-4707-9c3c-9dd0e46a7497}, !- Sunday Schedule:Day Name
  {8380c01d-9c45-4e35-b9cd-a4089b4bcba8}, !- Monday Schedule:Day Name
  {8380c01d-9c45-4e35-b9cd-a4089b4bcba8}, !- Tuesday Schedule:Day Name
  {8380c01d-9c45-4e35-b9cd-a4089b4bcba8}, !- Wednesday Schedule:Day Name
  {8380c01d-9c45-4e35-b9cd-a4089b4bcba8}, !- Thursday Schedule:Day Name
  {6c605223-393d-4700-9ea3-a82aebd97769}, !- Friday Schedule:Day Name
  {d37ea495-0a1a-435a-b9c6-5a35f9df8299}, !- Saturday Schedule:Day Name
  {36b0d41b-3413-4707-9c3c-9dd0e46a7497}, !- Holiday Schedule:Day Name
  {78ff8f57-e95c-4171-81df-71a3d917bb2a}, !- SummerDesignDay Schedule:Day Name
  {78ff8f57-e95c-4171-81df-71a3d917bb2a}, !- WinterDesignDay Schedule:Day Name
  {36b0d41b-3413-4707-9c3c-9dd0e46a7497}, !- CustomDay1 Schedule:Day Name
  {36b0d41b-3413-4707-9c3c-9dd0e46a7497}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d74adf48-db42-4c26-b624-f21b7fcac48f}, !- Handle
  GLBHSpFaHtgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {72521cb8-1c1d-4c60-9781-6dd0014019c9}, !- Sunday Schedule:Day Name
  {d7628f2b-7456-43ec-a5ae-42a6c91f638a}, !- Monday Schedule:Day Name
  {d7628f2b-7456-43ec-a5ae-42a6c91f638a}, !- Tuesday Schedule:Day Name
  {d7628f2b-7456-43ec-a5ae-42a6c91f638a}, !- Wednesday Schedule:Day Name
  {d7628f2b-7456-43ec-a5ae-42a6c91f638a}, !- Thursday Schedule:Day Name
  {3de5558d-eba0-488f-8ff8-e32f0ac3cd75}, !- Friday Schedule:Day Name
  {c5faa420-44ea-4ba1-a803-566e5c1c4058}, !- Saturday Schedule:Day Name
  {72521cb8-1c1d-4c60-9781-6dd0014019c9}, !- Holiday Schedule:Day Name
  {78ff8f57-e95c-4171-81df-71a3d917bb2a}, !- SummerDesignDay Schedule:Day Name
  {78ff8f57-e95c-4171-81df-71a3d917bb2a}, !- WinterDesignDay Schedule:Day Name
  {72521cb8-1c1d-4c60-9781-6dd0014019c9}, !- CustomDay1 Schedule:Day Name
  {72521cb8-1c1d-4c60-9781-6dd0014019c9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {75d989c3-aefc-4cd5-9af1-c9bf5f54de6d}, !- Handle
  GLBHSumHtgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {ee49eb0b-a0cb-42b2-b086-db06a086e70a}, !- Sunday Schedule:Day Name
  {fc7e5c94-8440-4aed-b78a-a3f5084b4f00}, !- Monday Schedule:Day Name
  {fc7e5c94-8440-4aed-b78a-a3f5084b4f00}, !- Tuesday Schedule:Day Name
  {fc7e5c94-8440-4aed-b78a-a3f5084b4f00}, !- Wednesday Schedule:Day Name
  {fc7e5c94-8440-4aed-b78a-a3f5084b4f00}, !- Thursday Schedule:Day Name
  {de030bdf-53dd-4791-b65e-a651ec19e61e}, !- Friday Schedule:Day Name
  {3a440d03-2740-41e7-9fa2-fff4bdd7b455}, !- Saturday Schedule:Day Name
  {ee49eb0b-a0cb-42b2-b086-db06a086e70a}, !- Holiday Schedule:Day Name
  {78ff8f57-e95c-4171-81df-71a3d917bb2a}, !- SummerDesignDay Schedule:Day Name
  {78ff8f57-e95c-4171-81df-71a3d917bb2a}, !- WinterDesignDay Schedule:Day Name
  {ee49eb0b-a0cb-42b2-b086-db06a086e70a}, !- CustomDay1 Schedule:Day Name
  {ee49eb0b-a0cb-42b2-b086-db06a086e70a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e1f12ab5-8397-48b0-b653-08b20d317c7d}, !- Handle
  GLBHWinClgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {8c43db72-12cd-4b9c-b5e7-71c37c88ff56}, !- Sunday Schedule:Day Name
  {9b6b8f64-27ce-4d5f-ab83-a4e41c59105b}, !- Monday Schedule:Day Name
  {9b6b8f64-27ce-4d5f-ab83-a4e41c59105b}, !- Tuesday Schedule:Day Name
  {9b6b8f64-27ce-4d5f-ab83-a4e41c59105b}, !- Wednesday Schedule:Day Name
  {9b6b8f64-27ce-4d5f-ab83-a4e41c59105b}, !- Thursday Schedule:Day Name
  {37458517-893d-4266-b2c5-96ec4e9622f1}, !- Friday Schedule:Day Name
  {0f7e31f7-a443-4cdb-9038-a3167c51d68b}, !- Saturday Schedule:Day Name
  {8c43db72-12cd-4b9c-b5e7-71c37c88ff56}, !- Holiday Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- SummerDesignDay Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- WinterDesignDay Schedule:Day Name
  {8c43db72-12cd-4b9c-b5e7-71c37c88ff56}, !- CustomDay1 Schedule:Day Name
  {8c43db72-12cd-4b9c-b5e7-71c37c88ff56}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a9753218-0430-4b22-b2b5-06aed9565d57}, !- Handle
  GLBHSpFaClgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {95ff9e44-0462-458c-bebf-cd6a60d7288c}, !- Sunday Schedule:Day Name
  {8f8d5465-5e00-4322-a0eb-93a15fce6b10}, !- Monday Schedule:Day Name
  {8f8d5465-5e00-4322-a0eb-93a15fce6b10}, !- Tuesday Schedule:Day Name
  {8f8d5465-5e00-4322-a0eb-93a15fce6b10}, !- Wednesday Schedule:Day Name
  {8f8d5465-5e00-4322-a0eb-93a15fce6b10}, !- Thursday Schedule:Day Name
  {ef52570c-f4f3-4863-8861-3f71673f0dd5}, !- Friday Schedule:Day Name
  {e5edc189-d3eb-4b37-87d5-ac9108b5dab2}, !- Saturday Schedule:Day Name
  {95ff9e44-0462-458c-bebf-cd6a60d7288c}, !- Holiday Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- SummerDesignDay Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- WinterDesignDay Schedule:Day Name
  {95ff9e44-0462-458c-bebf-cd6a60d7288c}, !- CustomDay1 Schedule:Day Name
  {95ff9e44-0462-458c-bebf-cd6a60d7288c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {af124f24-b4f2-4abd-b48c-e5b51b04ffb4}, !- Handle
  GLBHSumClgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {89a4bd7b-433c-4ae2-b9aa-8bad79d85039}, !- Sunday Schedule:Day Name
  {00518c24-fdbd-4f7c-ae2c-6dd421511e4f}, !- Monday Schedule:Day Name
  {00518c24-fdbd-4f7c-ae2c-6dd421511e4f}, !- Tuesday Schedule:Day Name
  {00518c24-fdbd-4f7c-ae2c-6dd421511e4f}, !- Wednesday Schedule:Day Name
  {00518c24-fdbd-4f7c-ae2c-6dd421511e4f}, !- Thursday Schedule:Day Name
  {bda7a78e-c26e-46d1-933f-b79ce92690a5}, !- Friday Schedule:Day Name
  {2530773d-3e61-4689-b0d7-11d19dd364bc}, !- Saturday Schedule:Day Name
  {89a4bd7b-433c-4ae2-b9aa-8bad79d85039}, !- Holiday Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- SummerDesignDay Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- WinterDesignDay Schedule:Day Name
  {89a4bd7b-433c-4ae2-b9aa-8bad79d85039}, !- CustomDay1 Schedule:Day Name
  {89a4bd7b-433c-4ae2-b9aa-8bad79d85039}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a258aac-3366-4918-8727-f969332085fe}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Sunday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Monday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Tuesday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Wednesday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Thursday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Friday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Saturday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- Holiday Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- SummerDesignDay Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- WinterDesignDay Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}, !- CustomDay1 Schedule:Day Name
  {b8beea09-ccb1-4b37-ad06-a819ef11c659}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ad3bb3ba-3716-47e7-a8e0-678034c916af}, !- Handle
  AllOnHVACAvailWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Sunday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Monday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Tuesday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Wednesday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Thursday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Friday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Saturday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- Holiday Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- SummerDesignDay Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- WinterDesignDay Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}, !- CustomDay1 Schedule:Day Name
  {f2bb18d1-fdc4-4371-a031-3bb7f8bfb68f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b5205a20-da4d-4ce9-a0be-601be371a33d}, !- Handle
  ExhWk,                                  !- Name
  ,                                       !- Schedule Rendering Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Sunday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Monday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Tuesday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Wednesday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Thursday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Friday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Saturday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- Holiday Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}, !- CustomDay1 Schedule:Day Name
  {f25ead2a-d6f3-4897-8ada-7a81405525ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8399d77-d73b-44d3-8b2e-c501c4d50531}, !- Handle
  ElevWk,                                 !- Name
  ,                                       !- Schedule Rendering Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Sunday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Monday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Tuesday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Wednesday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Thursday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Friday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Saturday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- Holiday Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- SummerDesignDay Schedule:Day Name
  {e4423123-5685-4992-8394-7e66f9be20d2}, !- WinterDesignDay Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}, !- CustomDay1 Schedule:Day Name
  {3e56951c-806f-4e86-859c-d7f44fb82223}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {31ac582f-e329-418f-9892-617eb661f3d7}, !- Handle
  NoClgSetpt Wk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Sunday Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Monday Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Tuesday Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Wednesday Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Thursday Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Friday Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Saturday Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- Holiday Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- SummerDesignDay Schedule:Day Name
  {672d5c61-ca7b-42d7-aad0-afdc512ecbef}, !- WinterDesignDay Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}, !- CustomDay1 Schedule:Day Name
  {521f8da3-341e-4c65-ae4d-f7b0f699d9ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f75d6c2e-6abd-4afa-af10-e1f07cb656a2}, !- Handle
  WaterMainSeattleJanWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Sunday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Monday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Tuesday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Wednesday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Thursday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Friday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Saturday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- Holiday Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- SummerDesignDay Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- WinterDesignDay Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}, !- CustomDay1 Schedule:Day Name
  {79a6a6cf-e7ef-412b-9839-4e1de399b00c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {efaff7df-255d-488f-bc9b-782168315f47}, !- Handle
  WaterMainSeattleFebWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Sunday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Monday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Tuesday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Wednesday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Thursday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Friday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Saturday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- Holiday Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- SummerDesignDay Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- WinterDesignDay Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}, !- CustomDay1 Schedule:Day Name
  {1c8d4ed0-3884-493d-83f3-d4f755b46fe2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e41b9270-f696-4b1d-ba1c-6e5e9ebdb34b}, !- Handle
  WaterMainSeattleMarWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Sunday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Monday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Tuesday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Wednesday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Thursday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Friday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Saturday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- Holiday Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- SummerDesignDay Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- WinterDesignDay Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}, !- CustomDay1 Schedule:Day Name
  {6feb9c27-52ca-4466-b1b6-74001a0e0b92}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8c77314b-5617-4131-ae91-9b3664d48df1}, !- Handle
  WaterMainSeattleAprWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Sunday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Monday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Tuesday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Wednesday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Thursday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Friday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Saturday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- Holiday Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- SummerDesignDay Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- WinterDesignDay Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}, !- CustomDay1 Schedule:Day Name
  {99b77dd9-2be7-4c8e-8547-5c43724edc35}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ebd720dd-5fdb-475e-9fc9-56565b572870}, !- Handle
  WaterMainSeattleMayWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Sunday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Monday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Tuesday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Wednesday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Thursday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Friday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Saturday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- Holiday Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- SummerDesignDay Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- WinterDesignDay Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}, !- CustomDay1 Schedule:Day Name
  {b04643c2-6f8c-4ba4-bc8a-dbf3752689ba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {71cc284a-a8e5-4e5f-892a-f6bf120a1491}, !- Handle
  WaterMainSeattleJunWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Sunday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Monday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Tuesday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Wednesday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Thursday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Friday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Saturday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- Holiday Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- SummerDesignDay Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- WinterDesignDay Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}, !- CustomDay1 Schedule:Day Name
  {ab976e2b-d548-4a1f-b3f3-7601837f06e6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f63e78a-ec8e-4966-8113-9039c1dd98ab}, !- Handle
  WaterMainSeattleJulWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Sunday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Monday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Tuesday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Wednesday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Thursday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Friday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Saturday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- Holiday Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- SummerDesignDay Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- WinterDesignDay Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}, !- CustomDay1 Schedule:Day Name
  {3dc42fcc-d991-421b-b552-6bf0bb20e0ad}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a208efb9-933e-42b3-a949-ece91cc63f3c}, !- Handle
  WaterMainSeattleAugWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Sunday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Monday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Tuesday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Wednesday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Thursday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Friday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Saturday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- Holiday Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- SummerDesignDay Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- WinterDesignDay Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}, !- CustomDay1 Schedule:Day Name
  {eae1dc62-b256-44ea-a8c7-7ee26c2e35e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d87da605-7db9-442b-b90f-ce28bafaaa4c}, !- Handle
  WaterMainSeattleSepWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Sunday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Monday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Tuesday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Wednesday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Thursday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Friday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Saturday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- Holiday Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- SummerDesignDay Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- WinterDesignDay Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}, !- CustomDay1 Schedule:Day Name
  {6e706465-0d38-4835-8355-733da4b559f5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {526059c5-699b-426e-b754-b70732a154e7}, !- Handle
  WaterMainSeattleOctWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Sunday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Monday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Tuesday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Wednesday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Thursday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Friday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Saturday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- Holiday Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- SummerDesignDay Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- WinterDesignDay Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}, !- CustomDay1 Schedule:Day Name
  {1b9c091e-dc67-4728-a31b-e15b8d30bb50}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {323548bc-0fea-4c52-bf4d-01513548b93b}, !- Handle
  WaterMainSeattleNovWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Sunday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Monday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Tuesday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Wednesday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Thursday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Friday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Saturday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- Holiday Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- SummerDesignDay Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- WinterDesignDay Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}, !- CustomDay1 Schedule:Day Name
  {fccbbb47-bd4e-4f40-aae5-cc242aa38e10}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a3f7bfd2-0311-4d8c-b0e3-326986d43883}, !- Handle
  WaterMainSeattleDecWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Sunday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Monday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Tuesday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Wednesday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Thursday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Friday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Saturday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- Holiday Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- SummerDesignDay Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- WinterDesignDay Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}, !- CustomDay1 Schedule:Day Name
  {f284e0eb-b3e6-4489-84ce-fdd1e5a320e0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {901461b0-a557-44b2-893f-a76d658b749d}, !- Handle
  CyclingHVACAvailWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Sunday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Monday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Tuesday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Wednesday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Thursday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Friday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Saturday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- Holiday Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- SummerDesignDay Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- WinterDesignDay Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}, !- CustomDay1 Schedule:Day Name
  {07aa5623-d5b8-4863-8d0a-ca84ded0ca56}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Handle
  GLBHOcc,                                !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {337ac257-ae47-4f4f-aa3c-64f7ee6de409}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {c4c5ca51-7c61-490d-9b24-26dfae36b049}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {2424f183-7114-4aa5-8d01-95be09f478a3}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {c4c5ca51-7c61-490d-9b24-26dfae36b049}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {337ac257-ae47-4f4f-aa3c-64f7ee6de409}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Handle
  GLBHLights,                             !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {0f886498-59d0-4d46-9a89-7d72c0f2dbc6}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {20b3f4c1-3b68-4135-bcc3-5edf885d03f1}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {b412137d-253f-4d50-b127-2c11e5739bf9}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {20b3f4c1-3b68-4135-bcc3-5edf885d03f1}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {337ac257-ae47-4f4f-aa3c-64f7ee6de409}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Handle
  GLBHRecept,                             !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {45c7c5bf-bf7b-47b2-926c-e6a93fb3fdc6}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {375a00ae-6cbc-4644-85fd-63b96d502e53}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {f0028508-1802-4b72-b38d-ec0d90a85761}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {375a00ae-6cbc-4644-85fd-63b96d502e53}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {45c7c5bf-bf7b-47b2-926c-e6a93fb3fdc6}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {d1c36798-456c-4321-8304-4087b61ee766}, !- Handle
  GLBHSHW,                                !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {da0807b1-46cf-4f80-a242-6e454469ec4e}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {0772fc33-0f34-497a-a8fa-8819db2003bd}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {74d2b90c-aa94-45fc-b2f9-26627e023b6b}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {0772fc33-0f34-497a-a8fa-8819db2003bd}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {da0807b1-46cf-4f80-a242-6e454469ec4e}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {b83bd148-4aa8-4c67-afe8-4527bab587d3}, !- Handle
  GLBHHVAC,                               !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {2316f1db-80d9-4da1-b295-f86e6e8f85f4}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {64a834c7-4bf9-41f5-b83d-8f09c007d400}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {cea81add-892f-408f-8581-3fa767e4e2da}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {64a834c7-4bf9-41f5-b83d-8f09c007d400}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {2316f1db-80d9-4da1-b295-f86e6e8f85f4}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {c7b657a2-cd6d-4721-b4cc-e55764c78b90}, !- Handle
  GLBHHtgSetpt,                           !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {4b2462b0-6d48-4b85-a0e8-ff9320ecd582}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {d74adf48-db42-4c26-b624-f21b7fcac48f}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {75d989c3-aefc-4cd5-9af1-c9bf5f54de6d}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {d74adf48-db42-4c26-b624-f21b7fcac48f}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {4b2462b0-6d48-4b85-a0e8-ff9320ecd582}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {dc77fb5f-b863-4930-b643-86ead1ba18ab}, !- Handle
  GLBHClgSetpt,                           !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {e1f12ab5-8397-48b0-b653-08b20d317c7d}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {a9753218-0430-4b22-b2b5-06aed9565d57}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {af124f24-b4f2-4abd-b48c-e5b51b04ffb4}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {a9753218-0430-4b22-b2b5-06aed9565d57}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {e1f12ab5-8397-48b0-b653-08b20d317c7d}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Handle
  On-user,                                !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3a258aac-3366-4918-8727-f969332085fe}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {db95681f-770e-4263-9e28-6614b0996c77}, !- Handle
  AllOnHVACAvail,                         !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ad3bb3ba-3716-47e7-a8e0-678034c916af}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e31c7aae-bc48-4bef-9bfb-49ac031e0c9c}, !- Handle
  Exh,                                    !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b5205a20-da4d-4ce9-a0be-601be371a33d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {1a782c54-00a4-4abb-af56-59e0df5ad44b}, !- Handle
  Elev,                                   !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d8399d77-d73b-44d3-8b2e-c501c4d50531}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3d79fa65-c97a-4e69-a35f-cbbbd1c9bce9}, !- Handle
  NoClgSetpt,                             !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {31ac582f-e329-418f-9892-617eb661f3d7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0b4da798-84bd-463d-a6aa-699ea8cba874}, !- Handle
  WaterMainSeattle,                       !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {f75d6c2e-6abd-4afa-af10-e1f07cb656a2}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {efaff7df-255d-488f-bc9b-782168315f47}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {e41b9270-f696-4b1d-ba1c-6e5e9ebdb34b}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {8c77314b-5617-4131-ae91-9b3664d48df1}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {ebd720dd-5fdb-475e-9fc9-56565b572870}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {71cc284a-a8e5-4e5f-892a-f6bf120a1491}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {0f63e78a-ec8e-4966-8113-9039c1dd98ab}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {a208efb9-933e-42b3-a949-ece91cc63f3c}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {d87da605-7db9-442b-b90f-ce28bafaaa4c}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {526059c5-699b-426e-b754-b70732a154e7}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {323548bc-0fea-4c52-bf4d-01513548b93b}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {a3f7bfd2-0311-4d8c-b0e3-326986d43883}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {d6c2ae07-bb79-4d8e-8673-1f96048868ba}, !- Handle
  CyclingHVACAvail,                       !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {901461b0-a557-44b2-893f-a76d658b749d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {4907eeb4-39c8-403e-9476-0e75b6f57ce8}, !- Handle
  On,                                     !- Name
  {9970c6ec-fc1b-494e-ab2c-d908d86eeaf3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3a258aac-3366-4918-8727-f969332085fe}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {1ed98085-ca3d-419f-a6b3-3bae16817a37}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c56c8f24-dba2-4e77-9fc5-ae1c0e0deec3}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {734323be-91ea-4fe2-8ff7-e73f60855f19}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {2faa0176-9132-4205-aa78-c2ef9aefa32e}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {70a40f28-e346-424c-9cfc-f255446bdff3}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e66f6649-c07a-41e4-b017-2a6f88081275}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9f1f0668-6852-4e1a-a5dc-ac116c282932}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {73b7d2aa-dfd2-46fe-9a63-256444b839dd}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {742391f1-e928-4fec-8816-66004c88c6a4}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {67db4811-f146-4e8d-bb53-f441c675f10d}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {d4e1881f-4885-41c6-acc9-18cc47ff1e0c}, !- Handle
  Schedule,                               !- Calculation Method
  {0b4da798-84bd-463d-a6aa-699ea8cba874}; !- Temperature Schedule Name

OS:Facility,
  {d5a24e5e-53f9-4e33-ba9c-76b3a69f6dd6}; !- Handle

OS:Building,
  {41455143-aa8b-4c95-9905-33b01aec6299}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  32,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Handle
  L01-105_IstoComlUncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Building Story Name
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f0fd32f0-389a-4211-8c1c-dacd4a1ee4c1}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Handle
  L01-102_OfceComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Building Story Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29219554-524e-4076-8143-95580f9f7647}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Handle
  L01-103_AstoComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Building Story Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29219554-524e-4076-8143-95580f9f7647}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}, !- Handle
  L01-001_ElevComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Building Story Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29219554-524e-4076-8143-95580f9f7647}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Handle
  L01-101_LbbyComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Building Story Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29219554-524e-4076-8143-95580f9f7647}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Handle
  L01-101A_StrsComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Building Story Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29219554-524e-4076-8143-95580f9f7647}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Handle
  L01-100_VestComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Building Story Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29219554-524e-4076-8143-95580f9f7647}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Handle
  L02-214_AstoComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {868f787f-b7e4-4696-bb7a-27636c5d380b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Handle
  L02-211_RestComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5173c06e-9579-4b60-922c-4ab0b758ddbe}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Handle
  L02-209_AstoComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {579276b8-e055-4756-99fe-f6a5c1252cad}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Handle
  L02-207_UtilComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {86e79c3e-0ae3-4f1d-aa1f-2adc2640fa30}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Handle
  L02-207C_MechComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {86e79c3e-0ae3-4f1d-aa1f-2adc2640fa30}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Handle
  L02-207B_MechComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {86e79c3e-0ae3-4f1d-aa1f-2adc2640fa30}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Handle
  L02-207A_MechComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {86e79c3e-0ae3-4f1d-aa1f-2adc2640fa30}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Handle
  L02-216_MprpComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97004374-efab-416a-904f-9fa2fc5f9a09}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Handle
  L02-217_AstoComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97004374-efab-416a-904f-9fa2fc5f9a09}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Handle
  L02-206_MprpComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {86e79c3e-0ae3-4f1d-aa1f-2adc2640fa30}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Handle
  L02-201_CorrComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5173c06e-9579-4b60-922c-4ab0b758ddbe}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Handle
  L02-218_MechComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {85e0a442-669b-4e17-a191-1c03b37f9a21}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ee434329-b558-4f87-bd66-9364a7e1b70d}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Handle
  L02-215_LndyComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5173c06e-9579-4b60-922c-4ab0b758ddbe}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Handle
  L02-208_RestComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {86e79c3e-0ae3-4f1d-aa1f-2adc2640fa30}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Handle
  L02-001_ElevComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5173c06e-9579-4b60-922c-4ab0b758ddbe}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Handle
  L02-201B_UtilComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5173c06e-9579-4b60-922c-4ab0b758ddbe}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {91710b26-8148-4966-ade8-90610222bff3}, !- Handle
  L02-202_OfceComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {82338f8b-2951-4156-b6a7-0490451f01eb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {81ec04b5-4a90-460f-ba2b-cd839e8e83b1}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Handle
  L02-203_BrkrComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a62d6f94-b9ff-4226-a3b1-e180288df213}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Handle
  L02-204_FitnComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {71618644-3794-415a-b842-c48a19f75337}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29685a4b-7a41-48d1-b447-a53afca7c268}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Handle
  L02-205_AstoComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {71618644-3794-415a-b842-c48a19f75337}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {29685a4b-7a41-48d1-b447-a53afca7c268}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Handle
  L02-201A_StrsComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Building Story Name
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5173c06e-9579-4b60-922c-4ab0b758ddbe}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}, !- Handle
  Thermal Zone: L01-105_IstoComlUncd,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2018.83258766868,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {284c4bc6-7bc9-4baa-bf80-526382626a96}, !- Zone Air Inlet Port List
  {846b394f-9269-4050-8605-df8906b0e138}, !- Zone Air Exhaust Port List
  {d67d9879-be7d-423c-8778-5b0e99376958}, !- Zone Air Node Name
  {7cf4a48e-5b8a-4490-a802-e369851ccfed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0286d4c9-132d-4e20-aa8c-ad1e86e5d58b}, !- Handle
  Thermal Zone: L01-105_IstoComlUncd Room Air Node, !- Name
  {d67d9879-be7d-423c-8778-5b0e99376958}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d67d9879-be7d-423c-8778-5b0e99376958}, !- Handle
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}, !- Source Object
  11,                                     !- Outlet Port
  {0286d4c9-132d-4e20-aa8c-ad1e86e5d58b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {284c4bc6-7bc9-4baa-bf80-526382626a96}, !- Handle
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}; !- HVAC Component

OS:PortList,
  {846b394f-9269-4050-8605-df8906b0e138}, !- Handle
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}; !- HVAC Component

OS:PortList,
  {7cf4a48e-5b8a-4490-a802-e369851ccfed}, !- Handle
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}; !- HVAC Component

OS:Sizing:Zone,
  {fe83287b-a65c-4ab0-b899-a737d27d21e7}, !- Handle
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {11610c3f-85c1-4d4f-b9f1-b5fef46cbbcc}, !- Handle
  {1c4ed0b3-40ec-49c6-aa74-97dc6e1857bf}, !- Name
  {0a389093-7f8e-4ecd-9215-98d31c65a9bf}; !- Thermal Zone

OS:ThermalZone,
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Handle
  Thermal Zone: L01-102_OfceComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  399.106130921626,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {add5cbba-acaa-4099-920c-54bff51495e3}, !- Zone Air Inlet Port List
  {aa488a1f-7a37-4884-a6f5-5ef944f7d1c3}, !- Zone Air Exhaust Port List
  {751d030d-818c-4a49-bb1d-fb14429f326f}, !- Zone Air Node Name
  {d82a9252-ff6a-4217-8aa2-9767cc62b2fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aeb1f221-8fa8-45e3-8ae6-8a9b716312bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a71d39a-26eb-4c2c-9859-38afff6d57a7}, !- Handle
  Thermal Zone: L01-102_OfceComlPthp Room Air Node, !- Name
  {751d030d-818c-4a49-bb1d-fb14429f326f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {751d030d-818c-4a49-bb1d-fb14429f326f}, !- Handle
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Source Object
  11,                                     !- Outlet Port
  {7a71d39a-26eb-4c2c-9859-38afff6d57a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {add5cbba-acaa-4099-920c-54bff51495e3}, !- Handle
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- HVAC Component
  {00c05f7e-9de5-4baa-a8e1-d602b8f3af21}; !- Port 1

OS:PortList,
  {aa488a1f-7a37-4884-a6f5-5ef944f7d1c3}, !- Handle
  {b0e0b541-20e0-47ce-9764-3adc89662549}; !- HVAC Component

OS:PortList,
  {d82a9252-ff6a-4217-8aa2-9767cc62b2fa}, !- Handle
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- HVAC Component
  {e3e43639-582d-4175-b2a0-c7640a56da21}; !- Port 1

OS:Sizing:Zone,
  {910c730d-8c19-4167-88bb-5c623c150573}, !- Handle
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bbd3d208-f7c6-4ff8-b10c-045ebcdefc9d}, !- Handle
  {e72a1f0a-2b2d-43dc-baba-7e7f1f9d9df1}, !- Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {807ffd1d-c304-4571-a410-82dfc97e5449}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}, !- Handle
  Thermal Zone: L02-214_AstoComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  118.872989319352,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {181d31a2-c2df-4b5e-8c42-815f0500403f}, !- Zone Air Inlet Port List
  {d865e941-1972-4f5a-b1b8-252d7846d1bc}, !- Zone Air Exhaust Port List
  {4b7fb051-e9e2-47e8-95c6-648cb9b3a47e}, !- Zone Air Node Name
  {45bb7678-e7d4-400c-b312-d082e7014a13}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b039f28c-37aa-4547-9e4b-dcd51ddf7e24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56f9857d-b10e-41ac-a3fd-27a6c4254cbb}, !- Handle
  Thermal Zone: L02-214_AstoComlPthp Room Air Node, !- Name
  {4b7fb051-e9e2-47e8-95c6-648cb9b3a47e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b7fb051-e9e2-47e8-95c6-648cb9b3a47e}, !- Handle
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}, !- Source Object
  11,                                     !- Outlet Port
  {56f9857d-b10e-41ac-a3fd-27a6c4254cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {181d31a2-c2df-4b5e-8c42-815f0500403f}, !- Handle
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}, !- HVAC Component
  {9fa51fda-aeea-408c-ba5a-5be1aa500154}; !- Port 1

OS:PortList,
  {d865e941-1972-4f5a-b1b8-252d7846d1bc}, !- Handle
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}; !- HVAC Component

OS:PortList,
  {45bb7678-e7d4-400c-b312-d082e7014a13}, !- Handle
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}, !- HVAC Component
  {b4503737-9489-499a-9d75-6f5d88774a1e}; !- Port 1

OS:Sizing:Zone,
  {9d940da4-8e57-43e8-a7c7-398fe00639d4}, !- Handle
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8be62f12-bb41-45b8-96b9-f015e4979d9a}, !- Handle
  {55311760-d3e6-494a-9806-20bb6b6411a2}, !- Name
  {b62bfe9c-133d-4380-bda2-9678a1151bf3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {849805ce-c9f8-42bf-a1c1-20cdbd398527}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}, !- Handle
  Thermal Zone: L02-209_AstoComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  120.086083027354,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8097686a-f6c8-47ca-9b11-505b158a1b99}, !- Zone Air Inlet Port List
  {43ec77e4-be6d-4aaa-abfa-5a4d253e793e}, !- Zone Air Exhaust Port List
  {9df6a1dc-40a3-4202-8480-bc172f36930f}, !- Zone Air Node Name
  {9b3cbac5-d35f-42a4-98b6-da7bc632cc4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56bcd0e1-358b-4b89-9121-a3ddf5217e6c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {713da095-9e91-473f-8e3f-9cb2a2f88af7}, !- Handle
  Thermal Zone: L02-209_AstoComlPthp Room Air Node, !- Name
  {9df6a1dc-40a3-4202-8480-bc172f36930f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9df6a1dc-40a3-4202-8480-bc172f36930f}, !- Handle
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}, !- Source Object
  11,                                     !- Outlet Port
  {713da095-9e91-473f-8e3f-9cb2a2f88af7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8097686a-f6c8-47ca-9b11-505b158a1b99}, !- Handle
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}, !- HVAC Component
  {83787865-a5ab-419f-af38-c88bbf8d6a38}; !- Port 1

OS:PortList,
  {43ec77e4-be6d-4aaa-abfa-5a4d253e793e}, !- Handle
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}; !- HVAC Component

OS:PortList,
  {9b3cbac5-d35f-42a4-98b6-da7bc632cc4c}, !- Handle
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}, !- HVAC Component
  {5db6b8f0-3403-4ea6-9fe4-878e607350a2}; !- Port 1

OS:Sizing:Zone,
  {739fe45a-f3ee-4ab2-afda-7c69a722c4b8}, !- Handle
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {409793ce-883f-46dc-8fa7-950c061286ef}, !- Handle
  {c3ca6d54-9be9-49a9-9f8f-a22c311aab7f}, !- Name
  {e2dc9b7d-7c14-43a5-8ff7-64bdab33b595}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {434152f3-3535-4415-bcaa-eb7e0794f396}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- Handle
  Thermal Zone: L02-216_MprpComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  107.73795573398,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8f3ea66-bd74-4337-9ff1-8675d65340a9}, !- Zone Air Inlet Port List
  {b9830ba8-5a05-49ef-b623-19a940ce4aa9}, !- Zone Air Exhaust Port List
  {39789aa3-3691-46a9-96b0-a6831fcfc93d}, !- Zone Air Node Name
  {42844580-ea1f-4291-b7a9-c0320440cb5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ad44f04-995e-445a-b835-c45ed340cd1c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5418b9c1-827b-4447-b476-c8a4c04da099}, !- Handle
  Thermal Zone: L02-216_MprpComlPthp Room Air Node, !- Name
  {39789aa3-3691-46a9-96b0-a6831fcfc93d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39789aa3-3691-46a9-96b0-a6831fcfc93d}, !- Handle
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- Source Object
  11,                                     !- Outlet Port
  {5418b9c1-827b-4447-b476-c8a4c04da099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8f3ea66-bd74-4337-9ff1-8675d65340a9}, !- Handle
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- HVAC Component
  {e6379e4e-c0d3-4705-8258-21db17160dfa}; !- Port 1

OS:PortList,
  {b9830ba8-5a05-49ef-b623-19a940ce4aa9}, !- Handle
  {ecb94a87-ac57-4f77-812c-6da694576d34}; !- HVAC Component

OS:PortList,
  {42844580-ea1f-4291-b7a9-c0320440cb5f}, !- Handle
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- HVAC Component
  {933d6479-bf73-4476-a4f3-28285ac21d62}; !- Port 1

OS:Sizing:Zone,
  {55292559-3814-4d1f-b828-494d7563d091}, !- Handle
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {84401ef9-4a15-411e-bdde-6506a5449a2f}, !- Handle
  {3df1973e-a03c-437e-9fdc-13caaa1e28d9}, !- Name
  {ecb94a87-ac57-4f77-812c-6da694576d34}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6cd0362-b3f9-4fac-97fc-2e612d282580}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Handle
  Thermal Zone: L02-206_MprpComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  210.686116866924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61b5eca1-2e4b-4c15-add8-3d6c600ef832}, !- Zone Air Inlet Port List
  {92eeaf46-2ef0-44b4-bfa0-2725805d4942}, !- Zone Air Exhaust Port List
  {f8a7fc0b-270b-41a1-bcf5-b626e7ca730f}, !- Zone Air Node Name
  {2f12a75f-e072-40c3-ad3a-727e5c779a87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d240b517-7407-4f53-9377-5415388b801a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08f3adc9-e009-4dd1-97ff-e54f802e3dde}, !- Handle
  Thermal Zone: L02-206_MprpComlPthp Room Air Node, !- Name
  {f8a7fc0b-270b-41a1-bcf5-b626e7ca730f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8a7fc0b-270b-41a1-bcf5-b626e7ca730f}, !- Handle
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Source Object
  11,                                     !- Outlet Port
  {08f3adc9-e009-4dd1-97ff-e54f802e3dde}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61b5eca1-2e4b-4c15-add8-3d6c600ef832}, !- Handle
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- HVAC Component
  {7eb8c633-ec52-4736-af64-bd52e9af985f}; !- Port 1

OS:PortList,
  {92eeaf46-2ef0-44b4-bfa0-2725805d4942}, !- Handle
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}; !- HVAC Component

OS:PortList,
  {2f12a75f-e072-40c3-ad3a-727e5c779a87}, !- Handle
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- HVAC Component
  {05897741-7929-4ee2-ae31-a9a274a248c7}; !- Port 1

OS:Sizing:Zone,
  {039839a7-1b42-4968-9dd0-786a6fe9b62b}, !- Handle
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d8c5f8aa-edd8-4fe7-b1a4-b7cc762231a9}, !- Handle
  {7fc80543-8239-4ee4-9585-ef506cad1812}, !- Name
  {13edec8e-55f4-409e-a4b3-eecbfd48c632}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {462bf6a7-a7e0-454a-910e-c56bc1a0d8bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Handle
  Thermal Zone: L02-201_CorrComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  742.385598787123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {799f246e-851e-4fd4-8b27-1be1e423b375}, !- Zone Air Inlet Port List
  {c76f8dd6-ce15-4b29-a998-b21a90ee9b93}, !- Zone Air Exhaust Port List
  {16aa9026-8f4e-4a54-ae37-30da3d53320f}, !- Zone Air Node Name
  {76949628-d446-45c7-8e47-5a3554d7f65c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {90d9e78b-b6e1-45ea-983e-a221633335cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f734bb7-ac15-4355-a416-0d816a1e8316}, !- Handle
  Thermal Zone: L02-201_CorrComlPthp Room Air Node, !- Name
  {16aa9026-8f4e-4a54-ae37-30da3d53320f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16aa9026-8f4e-4a54-ae37-30da3d53320f}, !- Handle
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Source Object
  11,                                     !- Outlet Port
  {5f734bb7-ac15-4355-a416-0d816a1e8316}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {799f246e-851e-4fd4-8b27-1be1e423b375}, !- Handle
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- HVAC Component
  {7b5c0c7a-7f55-4b20-a5a9-7ca98a843e56}; !- Port 1

OS:PortList,
  {c76f8dd6-ce15-4b29-a998-b21a90ee9b93}, !- Handle
  {5a3d8524-8b33-415e-848d-8bfc959e9487}; !- HVAC Component

OS:PortList,
  {76949628-d446-45c7-8e47-5a3554d7f65c}, !- Handle
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- HVAC Component
  {1b060b8a-d12c-4c21-878d-4a94f3396c65}; !- Port 1

OS:Sizing:Zone,
  {10dfb5cc-8523-4f64-8e6a-9d57ce2d169d}, !- Handle
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {89b87643-2edc-4434-99a8-60aaf4f4a299}, !- Handle
  {11a3a1c9-a7bd-44cd-a371-a02d53a18136}, !- Name
  {5a3d8524-8b33-415e-848d-8bfc959e9487}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb747ed5-b202-4495-aa37-1afbb361e594}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {85e0a442-669b-4e17-a191-1c03b37f9a21}, !- Handle
  Thermal Zone: L02-218_MechComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  16.4487181652076,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d50470fb-f9b5-4e12-a8f9-46ab060d5c26}, !- Zone Air Inlet Port List
  {07e9a347-eaa8-4e6b-ae97-3d2217c579c7}, !- Zone Air Exhaust Port List
  {90e43471-1793-4c84-94e7-f32546f1e9a7}, !- Zone Air Node Name
  {3130c9d4-5cbf-46e3-9173-a61c02b28578}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f41f28e9-3eca-4395-bd0f-382808fa66b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {655c95f4-acaf-4ab5-97ad-abc318108ebb}, !- Handle
  Thermal Zone: L02-218_MechComlPthp Room Air Node, !- Name
  {90e43471-1793-4c84-94e7-f32546f1e9a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90e43471-1793-4c84-94e7-f32546f1e9a7}, !- Handle
  {85e0a442-669b-4e17-a191-1c03b37f9a21}, !- Source Object
  11,                                     !- Outlet Port
  {655c95f4-acaf-4ab5-97ad-abc318108ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d50470fb-f9b5-4e12-a8f9-46ab060d5c26}, !- Handle
  {85e0a442-669b-4e17-a191-1c03b37f9a21}, !- HVAC Component
  {820861c4-ebe2-4fc5-9d36-8991027a5a7c}; !- Port 1

OS:PortList,
  {07e9a347-eaa8-4e6b-ae97-3d2217c579c7}, !- Handle
  {85e0a442-669b-4e17-a191-1c03b37f9a21}; !- HVAC Component

OS:PortList,
  {3130c9d4-5cbf-46e3-9173-a61c02b28578}, !- Handle
  {85e0a442-669b-4e17-a191-1c03b37f9a21}, !- HVAC Component
  {3839d16c-f8e4-456e-bc29-a906bd78f453}; !- Port 1

OS:Sizing:Zone,
  {cfc0b99e-c37b-4438-9d4b-93f80a093cca}, !- Handle
  {85e0a442-669b-4e17-a191-1c03b37f9a21}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8ce3b6fb-644c-4e1b-9276-473e056d0689}, !- Handle
  {4ed39d7d-b2f5-4eb6-8efa-c00c0865e6cd}, !- Name
  {85e0a442-669b-4e17-a191-1c03b37f9a21}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6255df28-0957-489d-9cf0-b2a760ee0fb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {82338f8b-2951-4156-b6a7-0490451f01eb}, !- Handle
  Thermal Zone: L02-202_OfceComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  73.0971077925888,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {539ae66b-6025-4df2-975c-29df82e214ef}, !- Zone Air Inlet Port List
  {50b0ff36-9a07-4862-ad54-840ba3162dcf}, !- Zone Air Exhaust Port List
  {998b5569-8e74-4a55-b3e4-18f25cb0979a}, !- Zone Air Node Name
  {f0deb32b-239f-430b-827a-b59a5c857861}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6af7c1c2-48f1-4e51-bcae-66794c6d29f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6661285e-6618-4810-b0d9-ac9f259184db}, !- Handle
  Thermal Zone: L02-202_OfceComlPthp Room Air Node, !- Name
  {998b5569-8e74-4a55-b3e4-18f25cb0979a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {998b5569-8e74-4a55-b3e4-18f25cb0979a}, !- Handle
  {82338f8b-2951-4156-b6a7-0490451f01eb}, !- Source Object
  11,                                     !- Outlet Port
  {6661285e-6618-4810-b0d9-ac9f259184db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {539ae66b-6025-4df2-975c-29df82e214ef}, !- Handle
  {82338f8b-2951-4156-b6a7-0490451f01eb}, !- HVAC Component
  {03179d0c-3959-4b8b-b41e-62cfae41e4ca}; !- Port 1

OS:PortList,
  {50b0ff36-9a07-4862-ad54-840ba3162dcf}, !- Handle
  {82338f8b-2951-4156-b6a7-0490451f01eb}; !- HVAC Component

OS:PortList,
  {f0deb32b-239f-430b-827a-b59a5c857861}, !- Handle
  {82338f8b-2951-4156-b6a7-0490451f01eb}, !- HVAC Component
  {0d13a355-1653-41d2-b9a4-2894c8d0ef90}; !- Port 1

OS:Sizing:Zone,
  {8c5b6783-9d74-41bf-8bb0-9bbf0869fd78}, !- Handle
  {82338f8b-2951-4156-b6a7-0490451f01eb}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {005f48a4-7903-46da-9e78-5d60bf79079d}, !- Handle
  {ce0fdc2f-3a1c-4039-be60-32618edeb59a}, !- Name
  {82338f8b-2951-4156-b6a7-0490451f01eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1c0783b7-21f4-4318-a7b9-cacce72adb97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}, !- Handle
  Thermal Zone: L02-203_BrkrComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  88.1392998707251,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08050583-0459-477c-8c1b-71d5b25baf89}, !- Zone Air Inlet Port List
  {e93a502e-b9b8-46bd-a882-a891837c1355}, !- Zone Air Exhaust Port List
  {3482d8fe-232a-4bf9-854a-55a99bf2e387}, !- Zone Air Node Name
  {9aab8ec1-ebdc-4cd8-9bc1-0b5dd4fefa6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a064e705-a0ce-46b1-83b7-ce041f4cf018}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5fa5a983-dd66-4410-8e58-58175112e0f7}, !- Handle
  Thermal Zone: L02-203_BrkrComlPthp Room Air Node, !- Name
  {3482d8fe-232a-4bf9-854a-55a99bf2e387}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3482d8fe-232a-4bf9-854a-55a99bf2e387}, !- Handle
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}, !- Source Object
  11,                                     !- Outlet Port
  {5fa5a983-dd66-4410-8e58-58175112e0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08050583-0459-477c-8c1b-71d5b25baf89}, !- Handle
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}, !- HVAC Component
  {41c9831f-5a1a-443a-b578-7f6b502e71c2}; !- Port 1

OS:PortList,
  {e93a502e-b9b8-46bd-a882-a891837c1355}, !- Handle
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}; !- HVAC Component

OS:PortList,
  {9aab8ec1-ebdc-4cd8-9bc1-0b5dd4fefa6c}, !- Handle
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}, !- HVAC Component
  {5ac7a731-a079-4ced-bbe4-79821d033901}; !- Port 1

OS:Sizing:Zone,
  {09244d7c-db16-434c-9387-dd6478604e8a}, !- Handle
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {324e5e2c-dfc5-45ea-b757-e1a428331ad8}, !- Handle
  {0fc09ad1-fb51-4623-8d07-6a86c34a93ff}, !- Name
  {d6b74c1b-e4ae-4881-b769-1cfa7974090c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {497eefef-6d39-4390-abf3-e7d5b071bf0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {71618644-3794-415a-b842-c48a19f75337}, !- Handle
  Thermal Zone: L02-204_FitnComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  629.828965268582,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0f4e18e-fe64-4745-8df9-d392e2b6e5e3}, !- Zone Air Inlet Port List
  {23b0130e-4555-49cf-b23b-a5c8810b23d2}, !- Zone Air Exhaust Port List
  {76a06a81-748b-41fc-9f22-98bc42eee84d}, !- Zone Air Node Name
  {0430b00c-94e5-4f38-9d72-a318bfd28ffb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {742cf728-237e-4e70-9d9b-a6f14e75c356}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7af36d38-6ce2-4fa8-824d-d43046b57b04}, !- Handle
  Thermal Zone: L02-204_FitnComlPthp Room Air Node, !- Name
  {76a06a81-748b-41fc-9f22-98bc42eee84d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76a06a81-748b-41fc-9f22-98bc42eee84d}, !- Handle
  {71618644-3794-415a-b842-c48a19f75337}, !- Source Object
  11,                                     !- Outlet Port
  {7af36d38-6ce2-4fa8-824d-d43046b57b04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0f4e18e-fe64-4745-8df9-d392e2b6e5e3}, !- Handle
  {71618644-3794-415a-b842-c48a19f75337}, !- HVAC Component
  {576e256f-388c-47d8-a7da-77bf6c6b0ec0}; !- Port 1

OS:PortList,
  {23b0130e-4555-49cf-b23b-a5c8810b23d2}, !- Handle
  {71618644-3794-415a-b842-c48a19f75337}; !- HVAC Component

OS:PortList,
  {0430b00c-94e5-4f38-9d72-a318bfd28ffb}, !- Handle
  {71618644-3794-415a-b842-c48a19f75337}, !- HVAC Component
  {7da12d54-8261-4cd1-a957-ba6c09dfb42f}; !- Port 1

OS:Sizing:Zone,
  {8c22f81a-92f4-4116-820f-5dc3c34fc93e}, !- Handle
  {71618644-3794-415a-b842-c48a19f75337}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e802a1e5-e042-4ebb-8f2d-91f99116b1a6}, !- Handle
  {8d99e8e5-95e3-4ad4-b1b1-6f0d2aba3075}, !- Name
  {71618644-3794-415a-b842-c48a19f75337}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e1bdbf1d-3ddc-4c0d-aa8a-296343780f2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {a33d1a9b-fa53-4c41-a17f-fdca44da5147}, !- Handle
  L1,                                     !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {e9b8982e-5c70-4006-89b4-f92bef361f1d}, !- Handle
  L01-105_IstoComlUncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ed540300-f922-4847-9967-d2d1dac8d6bd}, !- Handle
  L01-105_IstoComlUncd People,            !- Name
  {e9b8982e-5c70-4006-89b4-f92bef361f1d}, !- People Definition Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {afef9e2e-3265-44ef-9347-b6490fae6639}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {afef9e2e-3265-44ef-9347-b6490fae6639}, !- Handle
  L01-105_IstoComlUncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {577d5aef-5006-4482-98a3-d69307239893}; !- Default Day Schedule Name

OS:Schedule:Day,
  {577d5aef-5006-4482-98a3-d69307239893}, !- Handle
  L01-105_IstoComlUncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {34ec47de-49ac-411a-9502-e278c09230ec}, !- Handle
  L01-105_IstoComlUncd Space Infiltration Design Flow Rate 1, !- Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {8922851f-5e49-4538-8caf-d78ae628ebc7}, !- Handle
  L01-105_IstoComlUncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {368f07af-4b49-4940-acce-a0498f87c098}, !- Handle
  L01-105_IstoComlUncd Regulated Lights,  !- Name
  {8922851f-5e49-4538-8caf-d78ae628ebc7}, !- Lights Definition Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fa33ad22-a434-47e4-b921-b723c782e9b7}, !- Handle
  L01-105_IstoComlUncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0d0b4cb4-5a03-4c77-a498-e64348279bb9}, !- Handle
  L01-105_IstoComlUncd Recepticle Loads,  !- Name
  {fa33ad22-a434-47e4-b921-b723c782e9b7}, !- Electric Equipment Definition Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {43095c83-b54b-41a8-be62-79113e7932e2}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  {db7c92ae-26ae-4bcb-bf5a-646884f601c2}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0232164a-ac57-4fcd-b7c0-2f594d9cb2b0}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62b52e1f-7e0b-435c-9a32-85a18b13d440}, !- Construction Name
  {43095c83-b54b-41a8-be62-79113e7932e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.268974, 1.667914368, 4.16561016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 1.667914368, 2.5763982,       !- X,Y,Z Vertex 2 {m}
  6.268974, 0.397913352, 2.5763982,       !- X,Y,Z Vertex 3 {m}
  6.268974, 0.397913352, 4.16561016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa0ae455-9b5d-4327-95f9-b8ce926877e0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {db7c92ae-26ae-4bcb-bf5a-646884f601c2}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 21.50565168, 3.2660844e-27,   !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 2.950396944e-32, !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb6f1480-5b14-4866-b1a3-1c59cc383ce1}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {db7c92ae-26ae-4bcb-bf5a-646884f601c2}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 3.26605392e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {addebd64-4af2-4d63-be3c-06b082b898d1}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {82040045-48f6-47e1-b2d5-fdf2b333c3a4}, !- Construction Name
  {eb6f1480-5b14-4866-b1a3-1c59cc383ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.602974, 21.50565168, 3.55601016,     !- X,Y,Z Vertex 1 {m}
  11.602974, 21.50565168, 0.424336464,    !- X,Y,Z Vertex 2 {m}
  8.554974, 21.50565168, 0.424336464,     !- X,Y,Z Vertex 3 {m}
  8.554974, 21.50565168, 3.55601016;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95f099af-b1c2-4388-835c-ab1dfce8af8b}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd506561-c41e-43a1-ad66-192596d3bbd6}, !- Construction Name
  {eb6f1480-5b14-4866-b1a3-1c59cc383ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.45015976, 21.50565168, 2.5908,       !- X,Y,Z Vertex 1 {m}
  20.45015976, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 2 {m}
  19.53575976, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 3 {m}
  19.53575976, 21.50565168, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e5b8521-19bb-4116-b506-2bf013f2b37f}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {dd506561-c41e-43a1-ad66-192596d3bbd6}, !- Construction Name
  {eb6f1480-5b14-4866-b1a3-1c59cc383ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.82548416, 21.50565168, 2.5908,       !- X,Y,Z Vertex 1 {m}
  13.82548416, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 2 {m}
  12.91108416, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 3 {m}
  12.91108416, 21.50565168, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1790671c-c080-47ac-b327-ead6fff50a23}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {82040045-48f6-47e1-b2d5-fdf2b333c3a4}, !- Construction Name
  {eb6f1480-5b14-4866-b1a3-1c59cc383ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.2276496, 21.50565168, 3.55601016,    !- X,Y,Z Vertex 1 {m}
  18.2276496, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 2 {m}
  15.1796496, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 3 {m}
  15.1796496, 21.50565168, 3.55601016;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dad1ece3-f28a-49e9-921b-5172a5b7a8dd}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {82040045-48f6-47e1-b2d5-fdf2b333c3a4}, !- Construction Name
  {eb6f1480-5b14-4866-b1a3-1c59cc383ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8523252, 21.50565168, 3.55601016,    !- X,Y,Z Vertex 1 {m}
  24.8523252, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 2 {m}
  21.8043252, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 3 {m}
  21.8043252, 21.50565168, 3.55601016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c888ca8a-c2cb-42af-a7e0-5f676136cfdf}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {db7c92ae-26ae-4bcb-bf5a-646884f601c2}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 1.282698984,   !- X,Y,Z Vertex 2 {m}
  27.1383252, 21.50565168, 1.282698984,   !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06cb3c86-bf3e-4634-a89d-28cfa6f01fab}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62b52e1f-7e0b-435c-9a32-85a18b13d440}, !- Construction Name
  {c888ca8a-c2cb-42af-a7e0-5f676136cfdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 0.397913352, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.397913352, 2.5763982,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 1.667914368, 2.5763982,     !- X,Y,Z Vertex 3 {m}
  27.1383252, 1.667914368, 4.16561016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {773e9bbf-d246-41fe-8b72-170a8b9bad4b}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  {db7c92ae-26ae-4bcb-bf5a-646884f601c2}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 1.955801016,   !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b124ae60-7d11-41b7-b975-c9bd32d8e1f6}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62b52e1f-7e0b-435c-9a32-85a18b13d440}, !- Construction Name
  {773e9bbf-d246-41fe-8b72-170a8b9bad4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.68393536, 0.347112336, 4.16561016,   !- X,Y,Z Vertex 1 {m}
  23.68393536, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 2 {m}
  27.08751504, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 3 {m}
  27.08751504, 0.347112336, 4.16561016;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a5e7ca4-b89a-4dbe-8199-3b09fcc213b5}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62b52e1f-7e0b-435c-9a32-85a18b13d440}, !- Construction Name
  {773e9bbf-d246-41fe-8b72-170a8b9bad4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.47746352, 0.347112336, 4.16561016,   !- X,Y,Z Vertex 1 {m}
  13.47746352, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 2 {m}
  20.03066352, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 3 {m}
  20.03066352, 0.347112336, 4.16561016;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69c5590e-a14e-43aa-afc5-a42c46ffa2d4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {62b52e1f-7e0b-435c-9a32-85a18b13d440}, !- Construction Name
  {773e9bbf-d246-41fe-8b72-170a8b9bad4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31978416, 0.347112336, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  6.31978416, 0.347112336, 2.5763982,     !- X,Y,Z Vertex 2 {m}
  9.72339432, 0.347112336, 2.5763982,     !- X,Y,Z Vertex 3 {m}
  9.72339432, 0.347112336, 4.16561016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b867d2b-3f9f-4923-b55a-ff817944c4ed}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {71adff89-5f84-4df9-a056-db2c6ac2c702}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, -9.88978464e-29, !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.47482976e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 3.26605392e-27;  !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {71adff89-5f84-4df9-a056-db2c6ac2c702}, !- Handle
  Surface 1 SlabOnOrBelowGradeF073,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  441.564988448954,                       !- Area {m2}
  70.1302128;                             !- PerimeterExposed {m}

OS:Surface,
  {7707546e-a6ea-421a-a092-37c6d81b3873}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  {5c3fc11b-5235-4900-8b8d-cb35aa535430}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 1.072612536e-26, !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, -6.3502032e-27, !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 1.955801016;   !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {5c3fc11b-5235-4900-8b8d-cb35aa535430}, !- Handle
  Surface 326 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {c3ddffd3-6574-4409-8259-a9ec35b0be7c}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  {392c1e67-fab5-43bb-9685-c9cc9182be69}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 1.282698984,   !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, -9.88978464e-29, !- X,Y,Z Vertex 2 {m}
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 1.282698984;   !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {392c1e67-fab5-43bb-9685-c9cc9182be69}, !- Handle
  Surface 331 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.282698984;                            !- Height {m}

OS:Surface,
  {448195bb-d41a-4750-8e98-d61f6a763457}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {517cb966-a88a-49be-8652-4f4df1c19795}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 1.942633656e-55,  !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.47482976e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 1.955801016;     !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {517cb966-a88a-49be-8652-4f4df1c19795}, !- Handle
  Surface 8 WallBelowGradeC1140,          !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {f3128f49-ca42-4223-a966-f4c9c4a2e76d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eefa1354-d6f3-437b-b3f7-292a6498c4b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.282372848e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 1.424857704e-32,   !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eefa1354-d6f3-437b-b3f7-292a6498c4b4}, !- Handle
  Surface 10 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3128f49-ca42-4223-a966-f4c9c4a2e76d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 1.424857704e-32,   !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, -1.282372848e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a54fed8f-4b92-4f66-a97e-9356242f85b2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4b5422f-1f53-4d6d-a2df-79f803065903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 1.139887992e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, -1.139887992e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b5422f-1f53-4d6d-a2df-79f803065903}, !- Handle
  Surface 2 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a54fed8f-4b92-4f66-a97e-9356242f85b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.139887992e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, 1.139887992e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a76e288-e2c6-4efa-b460-8e7d330b7508}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef556118-cf87-4b9f-b5fa-100ec268a862}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 3.75519696e-32,  !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, 1.135468392e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef556118-cf87-4b9f-b5fa-100ec268a862}, !- Handle
  Surface 3 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a76e288-e2c6-4efa-b460-8e7d330b7508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 1.135468392e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 3.75519696e-32,  !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b99e42-700a-4e12-91ac-5c690d90991a}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26ef4d20-9776-4d3d-93aa-6ae67ff6419a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 5.21372592e-57,    !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, -1.953396144e-56, !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26ef4d20-9776-4d3d-93aa-6ae67ff6419a}, !- Handle
  Surface 9 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b99e42-700a-4e12-91ac-5c690d90991a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, -1.953396144e-56, !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 5.21372592e-57,    !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f382252f-e4e4-4ff5-afdb-c5017889a751}, !- Handle
  L01-105_IstoComlUncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}; !- Space Name

OS:People:Definition,
  {aa2b89e9-507a-4bea-8eee-e7b150e39b92}, !- Handle
  L01-102_OfceComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {1e35f60b-e943-46a9-9aba-0594003cc330}, !- Handle
  L01-102_OfceComlPthp People,            !- Name
  {aa2b89e9-507a-4bea-8eee-e7b150e39b92}, !- People Definition Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {dea9e8a6-3839-4e2a-a2ed-38d32932b0e6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {dea9e8a6-3839-4e2a-a2ed-38d32932b0e6}, !- Handle
  L01-102_OfceComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {3ee6da41-6f06-49d2-bcfd-0a50d2c4603a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ee6da41-6f06-49d2-bcfd-0a50d2c4603a}, !- Handle
  L01-102_OfceComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5b0e002f-159f-42e7-8390-33f5c616a6d0}, !- Handle
  L01-102_OfceComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6a5ef6b1-d2ed-4d09-b020-18c8c76e108f}, !- Handle
  L01-102_OfceComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {dd105c72-467d-417e-87e9-f064adfe9d59}, !- Handle
  L01-102_OfceComlPthp Regulated Lights,  !- Name
  {6a5ef6b1-d2ed-4d09-b020-18c8c76e108f}, !- Lights Definition Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e7d81ab3-580d-4a34-b17b-b0091e224d25}, !- Handle
  L01-102_OfceComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9d3c72f8-1d14-4bb6-beb5-db71cd99a7f4}, !- Handle
  L01-102_OfceComlPthp Recepticle Loads,  !- Name
  {e7d81ab3-580d-4a34-b17b-b0091e224d25}, !- Electric Equipment Definition Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {239d2f9e-6c56-4e62-a89e-e497f8197a7b}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.396998984, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 1.396998984, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60b3a46b-af8c-4124-a6da-036b4943a288}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {239d2f9e-6c56-4e62-a89e-e497f8197a7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 6.22118136, 4.16561016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 6.22118136, 2.5763982,  !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.95120168, 2.5763982,  !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.95120168, 4.16561016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f82aff-9040-48aa-8abc-633463a21f3a}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, 1.955801016, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7a53eac-6a5c-4271-b256-38939b4a9fd2}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {23f82aff-9040-48aa-8abc-633463a21f3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.051169824, 4.90039152, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  0.051169824, 4.90039152, 2.5763982,     !- X,Y,Z Vertex 2 {m}
  3.4547556, 4.90039152, 2.5763982,       !- X,Y,Z Vertex 3 {m}
  3.4547556, 4.90039152, 4.16561016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02fb2fa3-f8a8-4a28-a884-9008df73affd}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {720a45c5-67d0-4e1e-8a1e-6596f49eb73e}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, -4.62674208e-30, !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, -1.635751872e-29, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, -9.43548024e-30, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 2.295302496e-30; !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {720a45c5-67d0-4e1e-8a1e-6596f49eb73e}, !- Handle
  Surface 18 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  22.0167155537565,                       !- Area {m2}
  9.68084424;                             !- PerimeterExposed {m}

OS:Surface,
  {9474a14a-ef25-4421-a05c-0c061a3fcb56}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {bcc4dd76-714b-4659-9f64-017cf3316452}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 1.955801016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, -7.14033624e-30, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, -1.86526932e-29, !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 1.955801016;     !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {bcc4dd76-714b-4659-9f64-017cf3316452}, !- Handle
  Surface 17 WallBelowGradeC1140,         !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {e43f01da-56f5-44d5-bdf9-ec26b9a28fc9}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  {868ec75a-81ae-4650-9186-166dc3c3293e}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 1.396998984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, -7.14033624e-30, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 1.396998984; !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {868ec75a-81ae-4650-9186-166dc3c3293e}, !- Handle
  Surface 334 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.396998984;                            !- Height {m}

OS:Surface,
  {73d14c38-b6cb-4cea-9a10-6435f1d6c849}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2369f61-97e2-4700-9005-4cd8c6336001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.462625472e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2369f61-97e2-4700-9005-4cd8c6336001}, !- Handle
  Surface 12 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73d14c38-b6cb-4cea-9a10-6435f1d6c849}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a63254-959c-4d64-b86b-75af102b58af}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ec62039-8415-4650-9998-4202cb948b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec62039-8415-4650-9998-4202cb948b10}, !- Handle
  Surface 14 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a63254-959c-4d64-b86b-75af102b58af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {365eb764-0193-45a0-8cde-a06d47abd4dc}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1667587f-cd12-427c-8e96-162e2aa225f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, -1.86526932e-29, !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1667587f-cd12-427c-8e96-162e2aa225f6}, !- Handle
  Surface 15 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {365eb764-0193-45a0-8cde-a06d47abd4dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, -1.86526932e-29, !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {782add84-4f26-4df2-bc29-23f3ef8a6894}, !- Handle
  L01-102_OfceComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {f7d1da83-5362-41ff-85c8-82a44a55d1ea}; !- Space Name

OS:People:Definition,
  {e958e4b5-a5d6-4391-8c0b-cf7a5637d86f}, !- Handle
  L01-103_AstoComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {ce01b01c-c3bf-445e-a3f4-5988835aa5ec}, !- Handle
  L01-103_AstoComlIncd People,            !- Name
  {e958e4b5-a5d6-4391-8c0b-cf7a5637d86f}, !- People Definition Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {b134865f-f5d2-4293-bdbb-c20b7341a908}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b134865f-f5d2-4293-bdbb-c20b7341a908}, !- Handle
  L01-103_AstoComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {3a7529a8-236b-4141-805d-4858ade0e567}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a7529a8-236b-4141-805d-4858ade0e567}, !- Handle
  L01-103_AstoComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {69b7ab88-371f-472d-810d-930eb28178b0}, !- Handle
  L01-103_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e5e5177a-629e-47ea-b2f0-c83caa7238bf}, !- Handle
  L01-103_AstoComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {60e0e0bd-60a8-4bfa-a618-68d54dadb222}, !- Handle
  L01-103_AstoComlIncd Regulated Lights,  !- Name
  {e5e5177a-629e-47ea-b2f0-c83caa7238bf}, !- Lights Definition Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ccee4474-fc19-4a78-b29c-813d2a4eb6a9}, !- Handle
  L01-103_AstoComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c299c8e5-4ba3-4b88-8e72-89e870d63ac7}, !- Handle
  L01-103_AstoComlIncd Recepticle Loads,  !- Name
  {ccee4474-fc19-4a78-b29c-813d2a4eb6a9}, !- Electric Equipment Definition Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ff7c3726-9190-4dbb-a349-f5868c3ed59d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a68a064-cd3a-4c6f-93ea-5f1dc529d1f3}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {c53f46b0-9f23-470f-a1f9-79271a1c204a}, !- Construction Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, -2.527730784e-28,  !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, -2.070741096e-28, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 2.984720472e-28, !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 2.527730784e-28;  !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {c53f46b0-9f23-470f-a1f9-79271a1c204a}, !- Handle
  Surface 19 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  10.1553655054864,                       !- Area {m2}
  2.6168604;                              !- PerimeterExposed {m}

OS:Surface,
  {e9621232-e2ee-4459-bd11-6abea76f09d3}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  {3b62a555-0a9a-42c1-8fa0-73bb097bedd7}, !- Construction Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 7.68519672e-28,  !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, -5.59609752e-28,  !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 1.955801016;      !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {3b62a555-0a9a-42c1-8fa0-73bb097bedd7}, !- Handle
  Surface 329 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {455275d3-9815-4ec9-b9c2-32fd74f21d66}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0dc9bb-b5bb-4130-9457-1d15201d1e45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, -2.527730784e-28,  !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 2.527730784e-28,  !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0dc9bb-b5bb-4130-9457-1d15201d1e45}, !- Handle
  Surface 23 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {455275d3-9815-4ec9-b9c2-32fd74f21d66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 2.527730784e-28,  !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, -2.527730784e-28,  !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {610b3c5a-01ee-438b-ad69-b7466ca9bc3a}, !- Handle
  L01-103_AstoComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {a063ac22-a4d8-4ed3-a37f-de0c108381fe}; !- Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {b8d4f10a-e972-4568-8c1f-526e3c53bc49}, !- Handle
  L01-001_ElevComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {b66c9f1b-026b-4da1-b512-beb1b056e3b8}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {6df5a0de-c8dd-4270-b362-81b016a1df3c}, !- Construction Name
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 0,               !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {6df5a0de-c8dd-4270-b362-81b016a1df3c}, !- Handle
  Surface 25 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.62193811145613,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {e4c02a68-b747-49cf-8fa2-334721f32df3}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b98e92d7-a531-45ef-a877-aa369e4eca62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 0,               !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 0,              !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b98e92d7-a531-45ef-a877-aa369e4eca62}, !- Handle
  Surface 26 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c02a68-b747-49cf-8fa2-334721f32df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 0,              !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, 0,               !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d8654c93-8280-48bd-9b4b-c73fee95a1d5}, !- Handle
  L01-001_ElevComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {4f9b60a2-1dac-4444-bd9c-027587cd5147}; !- Space Name

OS:People:Definition,
  {d8874f30-0200-4fee-92f9-bdb67b4c7e11}, !- Handle
  L01-101_LbbyComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {e1496b51-9b0f-4263-ab60-69c95af8bebf}, !- Handle
  L01-101_LbbyComlPthp People,            !- Name
  {d8874f30-0200-4fee-92f9-bdb67b4c7e11}, !- People Definition Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {7190e380-b056-4860-9a82-71a1ace67bcf}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7190e380-b056-4860-9a82-71a1ace67bcf}, !- Handle
  L01-101_LbbyComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {1a186923-c526-480f-8854-9fa049abf101}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a186923-c526-480f-8854-9fa049abf101}, !- Handle
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {536ed703-dabe-4c82-adab-6da8927a972d}, !- Handle
  L01-101_LbbyComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {f625d824-2887-4bcb-ad1d-e1b6d23a5d0c}, !- Handle
  L01-101_LbbyComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {76c9ab08-3c87-47c3-b60b-cff2277d2291}, !- Handle
  L01-101_LbbyComlPthp Regulated Lights,  !- Name
  {f625d824-2887-4bcb-ad1d-e1b6d23a5d0c}, !- Lights Definition Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f273de61-b621-4a3f-b8e6-15fb913c166a}, !- Handle
  L01-101_LbbyComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c209ecde-de32-44e1-ae17-a74bcc349ae2}, !- Handle
  L01-101_LbbyComlPthp Recepticle Loads,  !- Name
  {f273de61-b621-4a3f-b8e6-15fb913c166a}, !- Electric Equipment Definition Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {796184ee-70ed-4c32-8606-2dc07ff7ceb1}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.30308096e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3bf1d13-2465-4f7e-93f3-2a58db5336de}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {796184ee-70ed-4c32-8606-2dc07ff7ceb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e3e38e8-bbf9-4951-8172-b5201f9f9879}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {796184ee-70ed-4c32-8606-2dc07ff7ceb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 4.191,       !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 4.191;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d09f2a0-5954-4ac1-9abb-cc1527439a80}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  {95ae7a0e-1e08-4a36-99b8-07e7bc4f3704}, !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, -4.615434e-35,   !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.95043044e-35, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.422833832e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 1.2873228e-34, !- X,Y,Z Vertex 4 {m}
  3.05101752, 13.40940168, 4.9997868e-35, !- X,Y,Z Vertex 5 {m}
  3.05101752, 15.80653176, 3.6899088e-35; !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {95ae7a0e-1e08-4a36-99b8-07e7bc4f3704}, !- Handle
  Surface 36 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  23.2594581498548,                       !- Area {m2}
  2.47991376;                             !- PerimeterExposed {m}

OS:Surface,
  {de08672a-d47f-47b2-badb-affe39aa95ea}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46d12f40-5cf3-46a4-a239-478ee704b8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 1.462625472e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d12f40-5cf3-46a4-a239-478ee704b8a2}, !- Handle
  Surface 31 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de08672a-d47f-47b2-badb-affe39aa95ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ce8774-6888-41af-939a-4803ed400c5b}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ff328d-932d-404c-aa27-5d8322b08ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ff328d-932d-404c-aa27-5d8322b08ff1}, !- Handle
  Surface 32 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54ce8774-6888-41af-939a-4803ed400c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5408e50f-acd9-4165-af2a-a7a2f0d0bd74}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a14aff-7417-4c21-9474-7e448e889f7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, -4.62479136e-35, !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a14aff-7417-4c21-9474-7e448e889f7c}, !- Handle
  Surface 33 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5408e50f-acd9-4165-af2a-a7a2f0d0bd74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, -4.62479136e-35, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {143e154e-b891-4471-a78d-0007b6f492d7}, !- Handle
  L01-101_LbbyComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {95b846dd-7b59-41b6-97d9-fb18b3afdbe9}; !- Space Name

OS:People:Definition,
  {1b20412e-82cc-4781-84a8-aff0bb156def}, !- Handle
  L01-101A_StrsComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {c2e2c74e-1490-49d0-b92c-785bb24c56f1}, !- Handle
  L01-101A_StrsComlIncd People,           !- Name
  {1b20412e-82cc-4781-84a8-aff0bb156def}, !- People Definition Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {53d9d797-c0e6-417a-890a-a345cc021db2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {53d9d797-c0e6-417a-890a-a345cc021db2}, !- Handle
  L01-101A_StrsComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {605450cd-a162-4ccf-a023-b65bdf532222}; !- Default Day Schedule Name

OS:Schedule:Day,
  {605450cd-a162-4ccf-a023-b65bdf532222}, !- Handle
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1a426d48-42ac-421b-9c83-bb83db99f7bf}, !- Handle
  L01-101A_StrsComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {c14e6bb1-a939-40c4-b657-8d6b9ac98732}, !- Handle
  L01-101A_StrsComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fbc85d44-6480-4074-a867-8674c2651e22}, !- Handle
  L01-101A_StrsComlIncd Regulated Lights, !- Name
  {c14e6bb1-a939-40c4-b657-8d6b9ac98732}, !- Lights Definition Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3f4a4ed0-fb4e-426b-8d05-f1e0d08cccc6}, !- Handle
  L01-101A_StrsComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {47d39d66-ff21-4895-83ec-cd5ca05d56b8}, !- Handle
  L01-101A_StrsComlIncd Recepticle Loads, !- Name
  {3f4a4ed0-fb4e-426b-8d05-f1e0d08cccc6}, !- Electric Equipment Definition Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7fb9cbc4-3e49-4d4a-bb46-7446aa87d4a8}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, -5.29333968e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 7.30983552e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {683a31dc-f8cb-489a-b8fb-65731f3b406f}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {7fb9cbc4-3e49-4d4a-bb46-7446aa87d4a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 4.191,        !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 2.928987792,  !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 2.928987792,  !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 4.191;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e68b5c01-cf6e-402b-affa-2d8b0fc2c886}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {7fb9cbc4-3e49-4d4a-bb46-7446aa87d4a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 4.191,        !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 2.928987792,  !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 4.191;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66970e71-6310-4510-98b7-9b4042b7c4fe}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {7fb9cbc4-3e49-4d4a-bb46-7446aa87d4a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 2.413001016,  !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 0.566720736,  !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e94ad63-c301-4ba1-a249-ddc227e7c42d}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {7fb9cbc4-3e49-4d4a-bb46-7446aa87d4a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 2.413001016,  !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 0.566720736,  !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 0.566720736,  !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 2.413001016;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6e9226-106d-4b41-ab4a-d8deac76fad0}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.82594152, 6.049518e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 2.016508032e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e5866c4-9193-48bd-9b67-d7f993e5ddb3}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {ee6e9226-106d-4b41-ab4a-d8deac76fad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3dcdbeb5-3035-4d71-8c0b-53360a5ed6df}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {ee6e9226-106d-4b41-ab4a-d8deac76fad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff3eb399-3757-44a2-beaa-88b9f0fc2a91}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {ee6e9226-106d-4b41-ab4a-d8deac76fad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 4.191;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f13fbe9d-016b-4246-bfb7-fe3c5e0ca04a}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {ee6e9226-106d-4b41-ab4a-d8deac76fad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 4.191;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa5a85c0-2894-4fd6-8a58-83adba32ecb4}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {ee6e9226-106d-4b41-ab4a-d8deac76fad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 4.191;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3d3c5a8-28d6-4621-a0b9-f1f8b9b65527}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {ee6e9226-106d-4b41-ab4a-d8deac76fad0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5261f880-661a-4e65-8bb4-f8631cd330ba}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {827c81cc-e854-43f5-8e6a-c84c3daf3fa7}, !- Construction Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, -2.016508032e-24, !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, -2.016508032e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.03302216e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.03302216e-24; !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {827c81cc-e854-43f5-8e6a-c84c3daf3fa7}, !- Handle
  Surface 45 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.5239550528452,                       !- Area {m2}
  8.4671916;                              !- PerimeterExposed {m}

OS:Surface,
  {7e18a630-06a4-40e6-9e0d-0a99937f9f61}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {c36278a7-57e0-4739-bf7a-d364710c164b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747da799-86f3-4b98-ad01-df63a27bac70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 15.80653176, 0,             !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, -4.03302216e-24, !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747da799-86f3-4b98-ad01-df63a27bac70}, !- Handle
  Surface 42 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e18a630-06a4-40e6-9e0d-0a99937f9f61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, -4.03302216e-24, !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {221284e0-c796-462d-a5f1-8893342cf2eb}, !- Handle
  L01-101A_StrsComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {c36278a7-57e0-4739-bf7a-d364710c164b}; !- Space Name

OS:People:Definition,
  {0e555f54-b7bf-450f-b1d9-96f44379254d}, !- Handle
  L01-100_VestComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {71d03cbe-c748-47fa-a61b-0251f2afc208}, !- Handle
  L01-100_VestComlIncd People,            !- Name
  {0e555f54-b7bf-450f-b1d9-96f44379254d}, !- People Definition Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {fc10f04b-a855-4299-86b3-84fafecacee8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fc10f04b-a855-4299-86b3-84fafecacee8}, !- Handle
  L01-100_VestComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {60626686-4350-4401-b6fe-c0d7b9feffeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60626686-4350-4401-b6fe-c0d7b9feffeb}, !- Handle
  L01-100_VestComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {46a7b6bb-8abc-41ab-9c43-f51f98d611da}, !- Handle
  L01-100_VestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {cd48ed66-64af-40e1-8bae-38407129ceb0}, !- Handle
  L01-100_VestComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {713d6276-e47e-4f49-b4ec-696ae50f6cad}, !- Handle
  L01-100_VestComlIncd Regulated Lights,  !- Name
  {cd48ed66-64af-40e1-8bae-38407129ceb0}, !- Lights Definition Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {558f6233-7485-42dc-86d7-16f22b592532}, !- Handle
  L01-100_VestComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {420a4eec-0633-449e-9cad-4fbde53537e9}, !- Handle
  L01-100_VestComlIncd Recepticle Loads,  !- Name
  {558f6233-7485-42dc-86d7-16f22b592532}, !- Electric Equipment Definition Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {33266e4b-633a-41f0-8f32-3fb1f263b37c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 0,               !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0309e1e9-4cc0-4f18-8c98-06039c4b3108}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {33266e4b-633a-41f0-8f32-3fb1f263b37c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 4.31801016,    !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 3.05598576,    !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 3.05598576,    !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 4.31801016;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51f23143-1e6a-4296-99d6-153e60866861}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {33266e4b-633a-41f0-8f32-3fb1f263b37c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 2.5908,        !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 2 {m}
  5.51968416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 3 {m}
  5.51968416, 18.82594152, 2.5908;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8666d10-af92-4c9e-802a-68663f117b21}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d54af17-f7b8-4147-822f-4796d8931b17}, !- Construction Name
  {33266e4b-633a-41f0-8f32-3fb1f263b37c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.48158416, 18.82594152, 2.5908,        !- X,Y,Z Vertex 1 {m}
  5.48158416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 2.5908;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41d9554b-aabf-4af7-8f95-239fda030a32}, !- Handle
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  {3ad3fd10-82bf-4af1-922b-a0c22cf5dfd3}, !- Construction Name
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 0,               !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 0,               !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {3ad3fd10-82bf-4af1-922b-a0c22cf5dfd3}, !- Handle
  Surface 47 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.71632920296725,                       !- Area {m2}
  3.21795648;                             !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {242e266b-c9a1-4656-8256-cdc27bacdafc}, !- Handle
  L01-100_VestComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {8eee69ae-4f52-4768-a03c-0dacf5b1b7f4}; !- Space Name

OS:BuildingStory,
  {7ed78265-6cb2-4f6b-b53e-3907a99a7d0f}, !- Handle
  L2,                                     !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {056e2971-9f36-4db4-bfdc-4a91d79c887b}, !- Handle
  L02-214_AstoComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {42f1cd05-7ed5-4913-b6e7-7f1d39b1a6b8}, !- Handle
  L02-214_AstoComlPthp People,            !- Name
  {056e2971-9f36-4db4-bfdc-4a91d79c887b}, !- People Definition Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {5ed09e9d-e53f-4d39-b90c-2b87a30f250e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5ed09e9d-e53f-4d39-b90c-2b87a30f250e}, !- Handle
  L02-214_AstoComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {5b25207f-6df6-4760-969d-187ccee61413}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b25207f-6df6-4760-969d-187ccee61413}, !- Handle
  L02-214_AstoComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {45f526d1-9c43-4fb1-8e8d-f043399791ee}, !- Handle
  L02-214_AstoComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {31f573ed-2c5b-435b-adb0-26d715320b82}, !- Handle
  L02-214_AstoComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ba78a0a7-a868-4931-a873-b9f4a3cb71bc}, !- Handle
  L02-214_AstoComlPthp Regulated Lights,  !- Name
  {31f573ed-2c5b-435b-adb0-26d715320b82}, !- Lights Definition Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {92a2cb36-f0f8-40bf-8f03-bbb0ceff31ec}, !- Handle
  L02-214_AstoComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {789b2840-a995-4615-b359-bd0ffefc2235}, !- Handle
  L02-214_AstoComlPthp Recepticle Loads,  !- Name
  {92a2cb36-f0f8-40bf-8f03-bbb0ceff31ec}, !- Electric Equipment Definition Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {368105d2-3919-431a-86e0-e5312040b1cc}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 8.12801016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d805e1b-5bb1-4998-a4b0-c1015a0c46a6}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 8.12801016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ac3047d-bafc-4655-84db-d5d889e29d32}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 5 {m}
  6.268974, 0.347112336, 8.12801016;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {df543a9e-699e-408c-b8f0-377594d43bda}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af223a4e-a535-4794-8da1-cfed1e39d320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 8.31247512;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af223a4e-a535-4794-8da1-cfed1e39d320}, !- Handle
  Surface 148 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df543a9e-699e-408c-b8f0-377594d43bda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55218b92-c502-42f8-b6e6-bd852ed85a3a}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58b033f4-eb65-467d-8b1b-f0b72af2fda1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58b033f4-eb65-467d-8b1b-f0b72af2fda1}, !- Handle
  Surface 54 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55218b92-c502-42f8-b6e6-bd852ed85a3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5437b24b-708c-4e80-b064-6c81fe22d0dc}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f7ef569-1865-4140-b6ec-22b454757996}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 8.38888848;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7ef569-1865-4140-b6ec-22b454757996}, !- Handle
  Surface 58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5437b24b-708c-4e80-b064-6c81fe22d0dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bccf3b2-ca41-4f86-b9ea-b73b44492242}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c647de-a88d-41ca-9be0-fe8a74435d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c647de-a88d-41ca-9be0-fe8a74435d27}, !- Handle
  Surface 59 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bccf3b2-ca41-4f86-b9ea-b73b44492242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 2 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1fd6011-4539-48b0-a5d2-b22c734aa786}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7ddfe10-bf20-4be1-b57b-800410f8e68b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ddfe10-bf20-4be1-b57b-800410f8e68b}, !- Handle
  Surface 60 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1fd6011-4539-48b0-a5d2-b22c734aa786}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 5.90053176, 8.35301352;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347a82cd-b78d-4a91-9059-bf01ec4aef2a}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27bd6b6c-bec9-4e9f-8536-9cdc27205a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 5.90053176, 8.35301352;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27bd6b6c-bec9-4e9f-8536-9cdc27205a57}, !- Handle
  Surface 61 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347a82cd-b78d-4a91-9059-bf01ec4aef2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 8.35301352;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6394cd8f-3d65-4de4-82cc-a5690219c6f1}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f27f680b-c493-4155-aa4f-dc9cecc861a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 4 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f27f680b-c493-4155-aa4f-dc9cecc861a6}, !- Handle
  Surface 53 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6394cd8f-3d65-4de4-82cc-a5690219c6f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 5 {m}
  6.268974, 0.347112336, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {405bf02e-36a1-45ea-9804-1d90ad43b05c}, !- Handle
  L02-214_AstoComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {9c0d596e-6dd1-4f3d-8c5d-0dede62dfa59}; !- Space Name

OS:People:Definition,
  {6506b3e0-a3bf-4053-a716-ea33cddc9285}, !- Handle
  L02-211_RestComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {76498638-2025-482b-a542-17bc34c475f3}, !- Handle
  L02-211_RestComlIncd People,            !- Name
  {6506b3e0-a3bf-4053-a716-ea33cddc9285}, !- People Definition Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {7f391a85-7e70-4ef2-845d-e8845837c675}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7f391a85-7e70-4ef2-845d-e8845837c675}, !- Handle
  L02-211_RestComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {61c6e9c3-3a3f-468e-ba7b-a410138522c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61c6e9c3-3a3f-468e-ba7b-a410138522c0}, !- Handle
  L02-211_RestComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4221cdd2-0727-4983-b71f-a9e7a1c87574}, !- Handle
  L02-211_RestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {b98d0805-b8bf-4f47-be82-2a0a52302ab2}, !- Handle
  L02-211_RestComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b098c5d4-de79-4c83-906b-429ecc8df2dd}, !- Handle
  L02-211_RestComlIncd Regulated Lights,  !- Name
  {b98d0805-b8bf-4f47-be82-2a0a52302ab2}, !- Lights Definition Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2fb6e624-8067-4a71-a50a-f2fba7fa303f}, !- Handle
  L02-211_RestComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2ce0d3e9-7441-434e-92ad-033b5965fad3}, !- Handle
  L02-211_RestComlIncd Recepticle Loads,  !- Name
  {2fb6e624-8067-4a71-a50a-f2fba7fa303f}, !- Electric Equipment Definition Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {605b2d97-fbf3-4c5e-b206-52fdc406fe3f}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {615174b8-69cb-404e-866b-0978d9b9895f}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96336e5d-ecf1-4ca9-bbe9-182e46bfe4bf}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb4f41a-4f3c-424b-b796-7e06fe507b2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 3 {m}
  11.06183208, 10.291572, 8.5308948;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb4f41a-4f3c-424b-b796-7e06fe507b2e}, !- Handle
  Surface 66 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96336e5d-ecf1-4ca9-bbe9-182e46bfe4bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 3 {m}
  17.97509232, 10.291572, 8.5308948;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04a0bfb-d6ee-46e7-bb4a-0fcece8ea8d1}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {571df095-88a8-4c0a-b672-f29b1ce07ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 2 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 3 {m}
  17.97509232, 10.291572, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {571df095-88a8-4c0a-b672-f29b1ce07ff4}, !- Handle
  Surface 67 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d04a0bfb-d6ee-46e7-bb4a-0fcece8ea8d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf00164-e5e2-4fe5-9a65-47809ed70bd1}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e053dc1-4d82-4d3b-acf4-ecf40e8a44bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e053dc1-4d82-4d3b-acf4-ecf40e8a44bb}, !- Handle
  Surface 68 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf00164-e5e2-4fe5-9a65-47809ed70bd1}, !- Outside Boundary Condition Object
