  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a73ab18a-e95f-4a3a-af99-6f3e1fd6d75d}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a437f46-e083-44ca-9cfc-10b7807d63dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 8.35301352;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a437f46-e083-44ca-9cfc-10b7807d63dd}, !- Handle
  Surface 85 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a73ab18a-e95f-4a3a-af99-6f3e1fd6d75d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 10.291572, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1fee5a-33fe-46d3-b784-882e93cfcb10}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3de49686-4d4f-425f-bbdd-9c0c2c745a3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 10.291572, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3de49686-4d4f-425f-bbdd-9c0c2c745a3e}, !- Handle
  Surface 63 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c1fee5a-33fe-46d3-b784-882e93cfcb10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {252cee02-d603-459e-a89c-7b7aee3e40a1}, !- Handle
  L02-211_RestComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {51bc90e2-840f-42e6-a9ff-2e01e7fd1fad}; !- Space Name

OS:PlantLoop,
  {ed86aa4a-ddcd-48cf-9b1b-b32b9b535bf2}, !- Handle
  BaseGasSHWSystem,                       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {93fb070b-67fe-4444-ac2f-945ce95c0e6f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {18b8dee9-eb7a-4188-a504-95a504bd3bbd}, !- Plant Side Inlet Node Name
  {6bc0bc23-ca47-49c6-b99c-b217c3e588e4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f46b6f95-c04e-4ea7-94fb-46f709099adf}, !- Demand Side Inlet Node Name
  {4b31466a-e518-45d8-8308-40d898d6f857}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c2ed3729-b053-4526-83dc-692b1d725ad1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {35bdb1b2-322e-4b33-b346-03ebc6fd868a}, !- Demand Mixer Name
  {520c417c-6cfd-4833-8894-1fcb323d57d6}, !- Demand Splitter Name
  {73926dbd-c511-4e55-a968-8754cb866ac9}, !- Supply Mixer Name
  {ebc6739f-3be3-4088-9c13-ab5c3cc776ba}; !- Supply Splitter Name

OS:Node,
  {9279361e-6e72-4e63-b0ea-cb0223c47ac2}, !- Handle
  BaseGasSHWSystem Supply Inlet Node,     !- Name
  {18b8dee9-eb7a-4188-a504-95a504bd3bbd}, !- Inlet Port
  {7eab9adc-4037-4fd0-9b83-c02377009c17}; !- Outlet Port

OS:Node,
  {93fb070b-67fe-4444-ac2f-945ce95c0e6f}, !- Handle
  BaseGasSHWSystem Supply Mixer Outlet Node, !- Name
  {7eb7319c-2cf9-4665-a5a0-0b00f857c01c}, !- Inlet Port
  {6bc0bc23-ca47-49c6-b99c-b217c3e588e4}; !- Outlet Port

OS:Node,
  {e1bb790a-2762-47ae-abb9-a0f193a1f02e}, !- Handle
  BaseGasSHWSystem Supply Splitter Outlet Node 1, !- Name
  {9e4c8e5f-ae7f-4ad6-be94-8396be9beca3}, !- Inlet Port
  {24f6991a-cff2-452b-8738-1d1de8dab854}; !- Outlet Port

OS:Connector:Mixer,
  {73926dbd-c511-4e55-a968-8754cb866ac9}, !- Handle
  BaseGasSHWSystem Supply Mixer,          !- Name
  {7eb7319c-2cf9-4665-a5a0-0b00f857c01c}, !- Outlet Branch Name
  {85b8c168-75bc-4c61-a0b8-f78996b62299}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ebc6739f-3be3-4088-9c13-ab5c3cc776ba}, !- Handle
  BaseGasSHWSystem Supply Splitter,       !- Name
  {5aceccd1-1868-4b9f-ba00-e3b3f6459357}, !- Inlet Branch Name
  {9e4c8e5f-ae7f-4ad6-be94-8396be9beca3}; !- Outlet Branch Name 1

OS:Connection,
  {18b8dee9-eb7a-4188-a504-95a504bd3bbd}, !- Handle
  {ed86aa4a-ddcd-48cf-9b1b-b32b9b535bf2}, !- Source Object
  14,                                     !- Outlet Port
  {9279361e-6e72-4e63-b0ea-cb0223c47ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4c8e5f-ae7f-4ad6-be94-8396be9beca3}, !- Handle
  {ebc6739f-3be3-4088-9c13-ab5c3cc776ba}, !- Source Object
  3,                                      !- Outlet Port
  {e1bb790a-2762-47ae-abb9-a0f193a1f02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eb7319c-2cf9-4665-a5a0-0b00f857c01c}, !- Handle
  {73926dbd-c511-4e55-a968-8754cb866ac9}, !- Source Object
  2,                                      !- Outlet Port
  {93fb070b-67fe-4444-ac2f-945ce95c0e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc0bc23-ca47-49c6-b99c-b217c3e588e4}, !- Handle
  {93fb070b-67fe-4444-ac2f-945ce95c0e6f}, !- Source Object
  3,                                      !- Outlet Port
  {ed86aa4a-ddcd-48cf-9b1b-b32b9b535bf2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c2c6e1e7-62a1-49ff-b124-ff8c769e08ff}, !- Handle
  BaseGasSHWSystem Demand Inlet Node,     !- Name
  {f46b6f95-c04e-4ea7-94fb-46f709099adf}, !- Inlet Port
  {dd0daf82-ca19-4b27-9909-4c9d4ee4ad56}; !- Outlet Port

OS:Node,
  {928337aa-7708-4ca2-a45f-574b6683067a}, !- Handle
  BaseGasSHWSystem Demand Mixer Outlet Node, !- Name
  {ee240bb3-23eb-4c1e-8cd9-4ef2715febe7}, !- Inlet Port
  {4b31466a-e518-45d8-8308-40d898d6f857}; !- Outlet Port

OS:Node,
  {27f196b1-a4ed-4be8-9f19-bd02e2b9e4e8}, !- Handle
  BaseGasSHWSystem Demand Splitter Outlet Node 1, !- Name
  {5de83419-33d0-4ad0-952a-74a1affc71b6}, !- Inlet Port
  {10219950-2d9d-4946-ba0b-ade41a515980}; !- Outlet Port

OS:Connector:Mixer,
  {35bdb1b2-322e-4b33-b346-03ebc6fd868a}, !- Handle
  BaseGasSHWSystem Demand Mixer,          !- Name
  {ee240bb3-23eb-4c1e-8cd9-4ef2715febe7}, !- Outlet Branch Name
  {c0f2ec9f-addb-4c1e-a0b4-88092a4a9485}, !- Inlet Branch Name 1
  {e99a4142-a304-46e5-a715-9cb964c6ecc5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {520c417c-6cfd-4833-8894-1fcb323d57d6}, !- Handle
  BaseGasSHWSystem Demand Splitter,       !- Name
  {dd0daf82-ca19-4b27-9909-4c9d4ee4ad56}, !- Inlet Branch Name
  {5de83419-33d0-4ad0-952a-74a1affc71b6}, !- Outlet Branch Name 1
  {70020357-a575-4a1e-83eb-c0674c806cf5}; !- Outlet Branch Name 2

OS:Connection,
  {f46b6f95-c04e-4ea7-94fb-46f709099adf}, !- Handle
  {ed86aa4a-ddcd-48cf-9b1b-b32b9b535bf2}, !- Source Object
  17,                                     !- Outlet Port
  {c2c6e1e7-62a1-49ff-b124-ff8c769e08ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0daf82-ca19-4b27-9909-4c9d4ee4ad56}, !- Handle
  {c2c6e1e7-62a1-49ff-b124-ff8c769e08ff}, !- Source Object
  3,                                      !- Outlet Port
  {520c417c-6cfd-4833-8894-1fcb323d57d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de83419-33d0-4ad0-952a-74a1affc71b6}, !- Handle
  {520c417c-6cfd-4833-8894-1fcb323d57d6}, !- Source Object
  3,                                      !- Outlet Port
  {27f196b1-a4ed-4be8-9f19-bd02e2b9e4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee240bb3-23eb-4c1e-8cd9-4ef2715febe7}, !- Handle
  {35bdb1b2-322e-4b33-b346-03ebc6fd868a}, !- Source Object
  2,                                      !- Outlet Port
  {928337aa-7708-4ca2-a45f-574b6683067a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b31466a-e518-45d8-8308-40d898d6f857}, !- Handle
  {928337aa-7708-4ca2-a45f-574b6683067a}, !- Source Object
  3,                                      !- Outlet Port
  {ed86aa4a-ddcd-48cf-9b1b-b32b9b535bf2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b7e4dc48-7011-4a7a-b294-d6bf9133c4ef}, !- Handle
  {ed86aa4a-ddcd-48cf-9b1b-b32b9b535bf2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  36.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c2ed3729-b053-4526-83dc-692b1d725ad1}, !- Handle
  {82ebf0b2-0dbe-4cb6-bf6c-a339af75bd32} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {320091e2-56e0-4e54-ad16-9dcc99fd7092}, !- Handle
  BaseGasWaterHeater Ambient Temperature, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  {c42b2dbd-4bff-4371-af85-120d56eb5001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c42b2dbd-4bff-4371-af85-120d56eb5001}, !- Handle
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {0e20f525-120e-493e-a524-f9b1dfdb97c4}, !- Handle
  BaseGasWaterHeater,                     !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  {835fa7e1-4b72-4fe3-b2b2-db5a093fc12e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8880.61026125166,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {320091e2-56e0-4e54-ad16-9dcc99fd7092}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.4782985,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.4782985,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {24f6991a-cff2-452b-8738-1d1de8dab854}, !- Use Side Inlet Node Name
  {d19448e5-6656-46b9-8c77-edda0b503fd1}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8d28036a-e6b5-432c-b471-c296713fab13}, !- Handle
  {8c237dc1-55e5-43fc-badc-e79e598f27e3}, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  {66a46430-6819-476b-8ee4-3195ff7b2616}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66a46430-6819-476b-8ee4-3195ff7b2616}, !- Handle
  {c783f963-6e89-4f9d-b6a7-5c6885f226e5}, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8969f5e-dc81-4397-852e-9a5ccba014f4}, !- Handle
  {18ff94e7-7b27-46cc-8d3c-a84d9fa43dfd}, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  {6f68cb46-ba97-444e-b974-a074add9888c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f68cb46-ba97-444e-b974-a074add9888c}, !- Handle
  {a9e81a97-3b16-4dce-8538-af4cad015a88}, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {103f98a7-02e5-4d8d-b904-3f8a76e9b7bd}, !- Handle
  {0e20f525-120e-493e-a524-f9b1dfdb97c4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {835fa7e1-4b72-4fe3-b2b2-db5a093fc12e}, !- Handle
  BaseGasWaterHeater Setpoint Temp,       !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  {74e1198b-e105-49a9-a55a-a2e63256b311}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74e1198b-e105-49a9-a55a-a2e63256b311}, !- Handle
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Node,
  {e515b2cb-d4e0-4fcc-8079-b70bace6baf0}, !- Handle
  BaseGasWaterHeater Supply Outlet Node,  !- Name
  {d19448e5-6656-46b9-8c77-edda0b503fd1}, !- Inlet Port
  {85b8c168-75bc-4c61-a0b8-f78996b62299}; !- Outlet Port

OS:Connection,
  {24f6991a-cff2-452b-8738-1d1de8dab854}, !- Handle
  {e1bb790a-2762-47ae-abb9-a0f193a1f02e}, !- Source Object
  3,                                      !- Outlet Port
  {0e20f525-120e-493e-a524-f9b1dfdb97c4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d19448e5-6656-46b9-8c77-edda0b503fd1}, !- Handle
  {0e20f525-120e-493e-a524-f9b1dfdb97c4}, !- Source Object
  32,                                     !- Outlet Port
  {e515b2cb-d4e0-4fcc-8079-b70bace6baf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b8c168-75bc-4c61-a0b8-f78996b62299}, !- Handle
  {e515b2cb-d4e0-4fcc-8079-b70bace6baf0}, !- Source Object
  3,                                      !- Outlet Port
  {73926dbd-c511-4e55-a968-8754cb866ac9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {adf70170-1f99-434e-a1cc-f7c300f3002a}, !- Handle
  BaseGasSHWSystem Pump,                  !- Name
  {7eab9adc-4037-4fd0-9b83-c02377009c17}, !- Inlet Node Name
  {eca972c0-c5fe-4f04-ad69-f6a035ca1240}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f79690f7-5417-429d-a5df-392210c2e19a}, !- Handle
  BaseGasSHWSystem Pump Outlet Node,      !- Name
  {eca972c0-c5fe-4f04-ad69-f6a035ca1240}, !- Inlet Port
  {5aceccd1-1868-4b9f-ba00-e3b3f6459357}; !- Outlet Port

OS:Connection,
  {7eab9adc-4037-4fd0-9b83-c02377009c17}, !- Handle
  {9279361e-6e72-4e63-b0ea-cb0223c47ac2}, !- Source Object
  3,                                      !- Outlet Port
  {adf70170-1f99-434e-a1cc-f7c300f3002a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca972c0-c5fe-4f04-ad69-f6a035ca1240}, !- Handle
  {adf70170-1f99-434e-a1cc-f7c300f3002a}, !- Source Object
  3,                                      !- Outlet Port
  {f79690f7-5417-429d-a5df-392210c2e19a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aceccd1-1868-4b9f-ba00-e3b3f6459357}, !- Handle
  {f79690f7-5417-429d-a5df-392210c2e19a}, !- Source Object
  3,                                      !- Outlet Port
  {ebc6739f-3be3-4088-9c13-ab5c3cc776ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {df4bced0-6710-4a7d-a4d6-36ae8fdf8071}, !- Handle
  BaseGasSHWSystem Supply Temp Schedule,  !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  {e77f048b-db50-412c-8993-45596587431c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e77f048b-db50-412c-8993-45596587431c}, !- Handle
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Name
  {80dd3cac-6f11-4b11-96ec-29bbdd12dd54}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {99545f14-c42a-44e2-8304-f66c82c89d55}, !- Handle
  {b7b9ec27-bb80-4de2-9aed-0a4fad47c1c4}, !- Name
  Temperature,                            !- Control Variable
  {df4bced0-6710-4a7d-a4d6-36ae8fdf8071}, !- Schedule Name
  {93fb070b-67fe-4444-ac2f-945ce95c0e6f}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {6c2c636a-c44b-40f8-8dd4-f305cae4fdb6}, !- Handle
  L02-211_RestComlIncd Water Use Connection, !- Name
  {10219950-2d9d-4946-ba0b-ade41a515980}, !- Inlet Node Name
  {579c4fda-6595-4eaa-b325-9629db68145a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7af36c85-e68a-4ef7-b08c-268133ba0ef4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78a19fd5-2e5f-475a-ab30-6b2ac5b27811}, !- Handle
  L02-211_RestComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  9.24402815161804e-06,                   !- Peak Flow Rate {m3/s}
  {8c0d2192-ff02-4ebe-bdc2-937dc88d491c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {8c0d2192-ff02-4ebe-bdc2-937dc88d491c}, !- Handle
  L02-211_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b040f22-3a11-4367-ab8f-abfe6c111bf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b040f22-3a11-4367-ab8f-abfe6c111bf0}, !- Handle
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7af36c85-e68a-4ef7-b08c-268133ba0ef4}, !- Handle
  L02-211_RestComlIncd Water Use Equipment, !- Name
  {78a19fd5-2e5f-475a-ab30-6b2ac5b27811}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d1c36798-456c-4321-8304-4087b61ee766}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {6fb8baaf-3019-4760-85d1-8a830c7feffe}, !- Handle
  Always On Discrete,                     !- Name
  {76fb3d15-f2b0-4f64-b2a3-e319122553d4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {76fb3d15-f2b0-4f64-b2a3-e319122553d4}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {96d6e399-d5e1-4816-9823-e592cd758a73}, !- Handle
  L02-211_RestComlIncd Water Use Connection Outlet Node, !- Name
  {579c4fda-6595-4eaa-b325-9629db68145a}, !- Inlet Port
  {c0f2ec9f-addb-4c1e-a0b4-88092a4a9485}; !- Outlet Port

OS:Connection,
  {10219950-2d9d-4946-ba0b-ade41a515980}, !- Handle
  {27f196b1-a4ed-4be8-9f19-bd02e2b9e4e8}, !- Source Object
  3,                                      !- Outlet Port
  {6c2c636a-c44b-40f8-8dd4-f305cae4fdb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579c4fda-6595-4eaa-b325-9629db68145a}, !- Handle
  {6c2c636a-c44b-40f8-8dd4-f305cae4fdb6}, !- Source Object
  3,                                      !- Outlet Port
  {96d6e399-d5e1-4816-9823-e592cd758a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f2ec9f-addb-4c1e-a0b4-88092a4a9485}, !- Handle
  {96d6e399-d5e1-4816-9823-e592cd758a73}, !- Source Object
  3,                                      !- Outlet Port
  {35bdb1b2-322e-4b33-b346-03ebc6fd868a}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {b276c298-befa-4f8d-9d5d-df38dee23741}, !- Handle
  L02-209_AstoComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {0dc873e3-d990-4b74-a913-7c542f36921f}, !- Handle
  L02-209_AstoComlPthp People,            !- Name
  {b276c298-befa-4f8d-9d5d-df38dee23741}, !- People Definition Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {64b067d5-8535-49c7-8ac3-a14acb3db7a4}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {64b067d5-8535-49c7-8ac3-a14acb3db7a4}, !- Handle
  L02-209_AstoComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {659dac60-a9b9-4fd4-acb3-23a09c68eb9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {659dac60-a9b9-4fd4-acb3-23a09c68eb9c}, !- Handle
  L02-209_AstoComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ce973b52-dfc2-47d2-8a46-cc9ddde509ee}, !- Handle
  L02-209_AstoComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {11878f1e-26d4-4155-be5a-4a88328d5678}, !- Handle
  L02-209_AstoComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {873ebd80-a6e6-4bdc-a03c-60a9f5ac1485}, !- Handle
  L02-209_AstoComlPthp Regulated Lights,  !- Name
  {11878f1e-26d4-4155-be5a-4a88328d5678}, !- Lights Definition Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8011cdf3-7e4a-4d4b-9470-55063b203b32}, !- Handle
  L02-209_AstoComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5e994f2-67e0-4aaf-aef4-0ce91a8a4b6c}, !- Handle
  L02-209_AstoComlPthp Recepticle Loads,  !- Name
  {8011cdf3-7e4a-4d4b-9470-55063b203b32}, !- Electric Equipment Definition Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {975ca61e-823d-452c-8fbd-121a2b6ae438}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6adf3e-e90d-4f57-b0c3-210ec6a7b9a5}, !- Handle
  Surface 260,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 5 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7a207ff8-eacb-408f-a5ad-fc517ad508bd}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e858a09-925f-4498-90d7-c5d8eaae28c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e858a09-925f-4498-90d7-c5d8eaae28c6}, !- Handle
  Surface 261 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a207ff8-eacb-408f-a5ad-fc517ad508bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3249940-013a-41c1-88d3-50212d6c47d3}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b5d203-5745-4bf2-88f8-e284fa7ed6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b5d203-5745-4bf2-88f8-e284fa7ed6a2}, !- Handle
  Surface 72 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3249940-013a-41c1-88d3-50212d6c47d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c45c8950-1c7e-4e92-a7e2-b3703ff24674}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {393c31eb-0931-48cc-aae4-edcfc69ad993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 1 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 2 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {393c31eb-0931-48cc-aae4-edcfc69ad993}, !- Handle
  Surface 76 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c45c8950-1c7e-4e92-a7e2-b3703ff24674}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1831ca91-787c-4b54-8634-8c79cda83045}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50e8c31-b0c7-45e2-8cba-7e900dd374b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f50e8c31-b0c7-45e2-8cba-7e900dd374b1}, !- Handle
  Surface 77 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1831ca91-787c-4b54-8634-8c79cda83045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 2 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 8.42104488;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {939fe077-cee1-49fd-bac8-19a41f8c85b3}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6546eff0-ecec-4b61-9460-0cb3ee053636}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6546eff0-ecec-4b61-9460-0cb3ee053636}, !- Handle
  Surface 95 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {939fe077-cee1-49fd-bac8-19a41f8c85b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f244f351-8e71-4719-aa80-b6d9a2f43ca6}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {ed8487ab-4553-4513-8195-a48e07e6b218}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8558098f-1bfc-4d3d-9cd2-019af8aa62e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 4 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8558098f-1bfc-4d3d-9cd2-019af8aa62e9}, !- Handle
  Surface 71 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f244f351-8e71-4719-aa80-b6d9a2f43ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 5 {m}
  17.97509232, 0.347112336, 4.572;        !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {4ffd59dc-16a0-4e93-9b7d-faa963708ba4}, !- Handle
  L02-209_AstoComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {ed8487ab-4553-4513-8195-a48e07e6b218}; !- Space Name

OS:People:Definition,
  {e9328c11-b2a0-4d88-96cf-7943f1ff3894}, !- Handle
  L02-207_UtilComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {79286ac2-cc4f-415e-af2e-67ec410bb6e2}, !- Handle
  L02-207_UtilComlIncd People,            !- Name
  {e9328c11-b2a0-4d88-96cf-7943f1ff3894}, !- People Definition Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {5c8e39a8-c417-4281-8b72-7616f2949491}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5c8e39a8-c417-4281-8b72-7616f2949491}, !- Handle
  L02-207_UtilComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {145ccfb6-c9a0-466c-b22a-e836c639be75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {145ccfb6-c9a0-466c-b22a-e836c639be75}, !- Handle
  L02-207_UtilComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ce3d510d-e69f-4bbd-895e-4fed7156dbd5}, !- Handle
  L02-207_UtilComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {b4abcf4d-4b31-4704-82d2-0fc612f8a7ec}, !- Handle
  L02-207_UtilComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {50e43011-00d7-4c43-98b2-cb0f139c264e}, !- Handle
  L02-207_UtilComlIncd Regulated Lights,  !- Name
  {b4abcf4d-4b31-4704-82d2-0fc612f8a7ec}, !- Lights Definition Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {09a07d38-33b6-4823-80c4-fd231d9b20b1}, !- Handle
  L02-207_UtilComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0e1c743a-54e5-4ec1-8785-9cc56917a0d2}, !- Handle
  L02-207_UtilComlIncd Recepticle Loads,  !- Name
  {09a07d38-33b6-4823-80c4-fd231d9b20b1}, !- Electric Equipment Definition Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8bfa38f3-ffe0-4fd6-aa1f-75ddabb96a8d}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9456c3-fd41-48ff-b556-d9301acab89a}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {968ff903-d753-45e9-ab56-54fc3060e5cb}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e91d4a29-78e8-4663-a96e-90f43e9e0bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91d4a29-78e8-4663-a96e-90f43e9e0bbb}, !- Handle
  Surface 146 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {968ff903-d753-45e9-ab56-54fc3060e5cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e84e56e8-80a9-418b-99ef-bbb9190ac936}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d82d05a3-c6b0-47d2-b2a8-76f7e538bb74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d82d05a3-c6b0-47d2-b2a8-76f7e538bb74}, !- Handle
  Surface 147 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e84e56e8-80a9-418b-99ef-bbb9190ac936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 8.27824608;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db70918-72e9-4c9c-a784-35a11362a233}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80efbedd-d0b3-472b-b373-9e6343fc5f80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80efbedd-d0b3-472b-b373-9e6343fc5f80}, !- Handle
  Surface 82 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db70918-72e9-4c9c-a784-35a11362a233}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0e936b-9470-4f04-b2b3-4ad804961cb9}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3addf7c9-a4a6-4b10-83ff-a32c4470c180}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3addf7c9-a4a6-4b10-83ff-a32c4470c180}, !- Handle
  Surface 83 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0e936b-9470-4f04-b2b3-4ad804961cb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 8.2041492;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb4e9e5-11cb-4bc8-ad80-550d434b43f9}, !- Handle
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {9a993a84-7dbe-422a-9121-e240505cefea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc2f2041-057b-49b8-aef0-319eb509fc13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2f2041-057b-49b8-aef0-319eb509fc13}, !- Handle
  Surface 80 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb4e9e5-11cb-4bc8-ad80-550d434b43f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {20cee68e-200f-4567-a87a-79647da43dfc}, !- Handle
  L02-207_UtilComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {9a993a84-7dbe-422a-9121-e240505cefea}; !- Space Name

OS:People:Definition,
  {7e2fccea-2176-4cd8-b570-70011155abfd}, !- Handle
  L02-207C_MechComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {3714efda-5fea-473d-99b1-52d6906d3bac}, !- Handle
  L02-207C_MechComlIncd People,           !- Name
  {7e2fccea-2176-4cd8-b570-70011155abfd}, !- People Definition Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {3d20d3df-e9c7-4d8d-968f-6f9477cbeebf}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3d20d3df-e9c7-4d8d-968f-6f9477cbeebf}, !- Handle
  L02-207C_MechComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {6fa06cb2-3dd0-4db5-8e0e-e0452d50c7bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fa06cb2-3dd0-4db5-8e0e-e0452d50c7bf}, !- Handle
  L02-207C_MechComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {91a27ddb-cc23-4772-a8cb-c57eb8062f81}, !- Handle
  L02-207C_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {51f63ee5-5d6a-4b54-ba8a-df5ee8c8316a}, !- Handle
  L02-207C_MechComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7c31832c-e1db-4632-91dd-da1f5ab2a4fd}, !- Handle
  L02-207C_MechComlIncd Regulated Lights, !- Name
  {51f63ee5-5d6a-4b54-ba8a-df5ee8c8316a}, !- Lights Definition Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ab7ab509-970e-4d6b-ac6d-6203aa80c2d8}, !- Handle
  L02-207C_MechComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fbdee326-e136-4cf3-b9f8-d1b0d1bef08f}, !- Handle
  L02-207C_MechComlIncd Recepticle Loads, !- Name
  {ab7ab509-970e-4d6b-ac6d-6203aa80c2d8}, !- Electric Equipment Definition Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {901aa153-5b64-4a81-afcc-1e347031092b}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 8.12801016,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 2.226390264, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baacc76f-4b92-459a-b1e9-75d722012e9b}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 8.12801016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9b2365-daf5-4879-b1ca-e33d42ce1a5a}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 8.12801016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c37daf3-a552-451f-8607-180c151f0ba8}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e09a4610-2682-46e6-8f7b-5c25331444d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 8.2041492;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e09a4610-2682-46e6-8f7b-5c25331444d2}, !- Handle
  Surface 90 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c37daf3-a552-451f-8607-180c151f0ba8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 2.226390264, 8.2041492;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcea5492-9255-4ad0-a044-9b4cc21ebdf3}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {61f062b7-0b84-4708-8578-6420f574ec82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c49c0b5e-c821-4b78-8813-53e1a2537251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c49c0b5e-c821-4b78-8813-53e1a2537251}, !- Handle
  Surface 88 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcea5492-9255-4ad0-a044-9b4cc21ebdf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b32cd7b8-34d7-4b0a-9ecf-e1c5a724d372}, !- Handle
  L02-207C_MechComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {61f062b7-0b84-4708-8578-6420f574ec82}; !- Space Name

OS:People:Definition,
  {bb173d88-f2c4-4ff9-aafb-9ee54f0fd62b}, !- Handle
  L02-207B_MechComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {5fac998a-4029-4b44-84f2-deba47730667}, !- Handle
  L02-207B_MechComlIncd People,           !- Name
  {bb173d88-f2c4-4ff9-aafb-9ee54f0fd62b}, !- People Definition Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {d77ab393-037d-4989-9579-acc7a02f2b46}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d77ab393-037d-4989-9579-acc7a02f2b46}, !- Handle
  L02-207B_MechComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {61379b80-9ab4-41b2-b8ca-d17f710f9643}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61379b80-9ab4-41b2-b8ca-d17f710f9643}, !- Handle
  L02-207B_MechComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5227cef5-b289-44b7-b245-80b3bb674ab2}, !- Handle
  L02-207B_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {1b6b9496-0acb-416e-89a6-21b67b468d98}, !- Handle
  L02-207B_MechComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e74f02b7-4033-4a6e-adf1-023fcb457331}, !- Handle
  L02-207B_MechComlIncd Regulated Lights, !- Name
  {1b6b9496-0acb-416e-89a6-21b67b468d98}, !- Lights Definition Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {599a9e63-2bd6-4a48-9e9b-04d8c2ee57c9}, !- Handle
  L02-207B_MechComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f9b1bfe9-0a59-48a9-ae19-2f4c4d991a76}, !- Handle
  L02-207B_MechComlIncd Recepticle Loads, !- Name
  {599a9e63-2bd6-4a48-9e9b-04d8c2ee57c9}, !- Electric Equipment Definition Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {256ff671-516f-4358-a624-7829e741ef3f}, !- Handle
  L02-207B_MechComlIncd Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.2771198875731,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b8dad7c3-2632-4421-b34c-fab157fe66f3}, !- Handle
  L02-207B_MechComlIncd Process Electric Loads, !- Name
  {256ff671-516f-4358-a624-7829e741ef3f}, !- Electric Equipment Definition Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space or SpaceType Name
  {e31c7aae-bc48-4bef-9bfb-49ac031e0c9c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {41c32838-22f7-4264-896c-479fa2c544af}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 4.05518112, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {738c3f35-0070-4401-ac1f-845f86139cb2}, !- Handle
  Surface 253,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 8.2041492;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c93c5458-5a33-4087-9e40-be6c0e2f3af7}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {500a6d1b-88eb-4b15-aea3-3d02bd7548ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 8.27824608;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500a6d1b-88eb-4b15-aea3-3d02bd7548ac}, !- Handle
  Surface 96 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c93c5458-5a33-4087-9e40-be6c0e2f3af7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 2 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 4.05518112, 8.27824608;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {177f69ca-5e22-4355-bbcf-8b40d9bc932e}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3d75d72-9630-47c6-a3f6-8ff0b7131b10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3d75d72-9630-47c6-a3f6-8ff0b7131b10}, !- Handle
  Surface 160 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {177f69ca-5e22-4355-bbcf-8b40d9bc932e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2e5dbb71-7e86-4051-800c-ec266e15a536}, !- Handle
  L02-207B_MechComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {3002d557-485e-4b86-a79e-eea8d53fe1d4}; !- Space Name

OS:People:Definition,
  {9f98a4c0-9729-4958-8a70-126e69ee6f2f}, !- Handle
  L02-207A_MechComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {97fbd465-73a5-43fd-805e-f914e799c583}, !- Handle
  L02-207A_MechComlIncd People,           !- Name
  {9f98a4c0-9729-4958-8a70-126e69ee6f2f}, !- People Definition Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {6fde6e19-22e9-430c-8aa6-530b3e652ed3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6fde6e19-22e9-430c-8aa6-530b3e652ed3}, !- Handle
  L02-207A_MechComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {7ec20d10-47a8-4ac4-a402-33d3791f3aca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ec20d10-47a8-4ac4-a402-33d3791f3aca}, !- Handle
  L02-207A_MechComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b1fa9daa-0f42-4657-a688-e016c6e63e4b}, !- Handle
  L02-207A_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {2c714470-b8cb-4c9b-8fdc-1d9b1d457182}, !- Handle
  L02-207A_MechComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5f50cc6e-b630-4e49-b382-51331bd1da7b}, !- Handle
  L02-207A_MechComlIncd Regulated Lights, !- Name
  {2c714470-b8cb-4c9b-8fdc-1d9b1d457182}, !- Lights Definition Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b2c33a34-d9a2-44f6-9c4a-6574d89b5eae}, !- Handle
  L02-207A_MechComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {52a84b2b-0d3f-4d4e-b3ac-a1d4a1f8daed}, !- Handle
  L02-207A_MechComlIncd Recepticle Loads, !- Name
  {b2c33a34-d9a2-44f6-9c4a-6574d89b5eae}, !- Electric Equipment Definition Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c9266b95-0bbe-45c0-b052-12e88efd933e}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 5.86852776, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106399e3-acbc-4da2-a427-8e361b9282dd}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 8.27824608;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9023c8-e024-4636-8b07-fbaebeb81228}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be00c01b-3ad3-4f3b-9867-df6e3c43aa6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be00c01b-3ad3-4f3b-9867-df6e3c43aa6b}, !- Handle
  Surface 102 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca9023c8-e024-4636-8b07-fbaebeb81228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 5.86852776, 8.35170288;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {812b6afb-3ac1-49a7-8114-aee05b1c5ed1}, !- Handle
  Surface 226,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {137339cf-d576-4ef9-9a29-d108ed8e487b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {137339cf-d576-4ef9-9a29-d108ed8e487b}, !- Handle
  Surface 226 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {812b6afb-3ac1-49a7-8114-aee05b1c5ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {865e53db-0108-4384-b3d2-bc2485e46d8d}, !- Handle
  L02-207A_MechComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {ae5f649c-7c92-4695-85f4-ab78e52b0b13}; !- Space Name

OS:People:Definition,
  {52a95659-68f6-4435-9d90-1ad0009d0525}, !- Handle
  L02-216_MprpComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {8748ce4d-3ff7-416e-b6cb-6c40f71b2b26}, !- Handle
  L02-216_MprpComlPthp People,            !- Name
  {52a95659-68f6-4435-9d90-1ad0009d0525}, !- People Definition Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {b9f38d82-8525-4562-9a32-430c61347e62}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b9f38d82-8525-4562-9a32-430c61347e62}, !- Handle
  L02-216_MprpComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {b3b4081a-7935-4522-9381-b8d7e9e05cf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3b4081a-7935-4522-9381-b8d7e9e05cf0}, !- Handle
  L02-216_MprpComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bd1fe1f4-a39e-44b4-8d65-a9813c4cce9f}, !- Handle
  L02-216_MprpComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ed0c6ab9-4746-446b-b74a-3b01457b4342}, !- Handle
  L02-216_MprpComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4dab109f-3dea-4288-9a7e-2fd3c27f7668}, !- Handle
  L02-216_MprpComlPthp Regulated Lights,  !- Name
  {ed0c6ab9-4746-446b-b74a-3b01457b4342}, !- Lights Definition Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8e811a20-72d0-45b3-bcaf-04faacd9cd4f}, !- Handle
  L02-216_MprpComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dda76aa6-3a3a-4427-86cf-89f4adb0b37f}, !- Handle
  L02-216_MprpComlPthp Recepticle Loads,  !- Name
  {8e811a20-72d0-45b3-bcaf-04faacd9cd4f}, !- Electric Equipment Definition Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c5e8500a-f7c2-48dd-990c-22696849cff5}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 8.31247512, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f29d5a9-b146-4a5c-a307-74c1a1c09f19}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 8.31247512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29733163-1c7a-46e0-912c-7abb17c8527f}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {6f29d5a9-b146-4a5c-a307-74c1a1c09f19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 7.94814768, 7.56918984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 7.94814768, 4.95168936, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 7.287768, 4.95168936,   !- X,Y,Z Vertex 3 {m}
  0.000369774216, 7.287768, 7.56918984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0329e6d9-c687-44a9-896c-cedc4573a132}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {6f29d5a9-b146-4a5c-a307-74c1a1c09f19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 9.77694768, 7.56918984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 9.77694768, 4.95168936, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 8.506968, 4.95168936,   !- X,Y,Z Vertex 3 {m}
  0.000369774216, 8.506968, 7.56918984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caaa133e-4fce-4fdc-bc88-13e196c46569}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 4 {m}
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 5 {m}
  0.000369774216, 4.90039152, 8.31247512; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f6b1bfe2-d4be-4a68-a13c-b6dd0ce18572}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c2eab74-6913-4acd-bae6-827e0b6d7524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 8.55674184; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2eab74-6913-4acd-bae6-827e0b6d7524}, !- Handle
  Surface 106 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b1bfe2-d4be-4a68-a13c-b6dd0ce18572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06887844-16b6-4e82-ad9c-d205593df5b8}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {781286de-c05b-432b-8255-d2513e329ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {781286de-c05b-432b-8255-d2513e329ecb}, !- Handle
  Surface 107 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06887844-16b6-4e82-ad9c-d205593df5b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd837907-4de5-4a4d-b871-32c4fc668c8b}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {911f82e2-d6c7-42e1-a9aa-f8fb1975c6da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {911f82e2-d6c7-42e1-a9aa-f8fb1975c6da}, !- Handle
  Surface 111 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd837907-4de5-4a4d-b871-32c4fc668c8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a930ea7c-1b05-4216-8505-fdbd5b26ae80}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6d3dcd-f2cc-4fbd-a203-c3153d186172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6d3dcd-f2cc-4fbd-a203-c3153d186172}, !- Handle
  Surface 112 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a930ea7c-1b05-4216-8505-fdbd5b26ae80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 8.46972144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01995377-bafb-455b-898b-2350d9fc7e65}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce7d8fad-1737-4a5e-b744-7066855a47d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7d8fad-1737-4a5e-b744-7066855a47d8}, !- Handle
  Surface 155 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01995377-bafb-455b-898b-2350d9fc7e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2249c1fa-4c02-4cb9-8b44-f3b04a09f259}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41862067-643d-4ac6-be61-60426136ac23}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dd7292cd-4a1b-4f8b-9739-f2056b60b9c8}, !- Handle
  L02-216_MprpComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {189f1800-da83-4fb2-961d-e8cfcf7bdd43}; !- Space Name

OS:People:Definition,
  {7b612246-05cd-45e5-b867-b2a55c02a40c}, !- Handle
  L02-217_AstoComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {74ebea4e-8264-4068-ad7e-b7efd8d6615f}, !- Handle
  L02-217_AstoComlIncd People,            !- Name
  {7b612246-05cd-45e5-b867-b2a55c02a40c}, !- People Definition Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {47b3f887-21cb-459b-ab6d-c59294ba8329}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {47b3f887-21cb-459b-ab6d-c59294ba8329}, !- Handle
  L02-217_AstoComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {92bca8e8-1124-4f82-b246-1eb204e8b3fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92bca8e8-1124-4f82-b246-1eb204e8b3fe}, !- Handle
  L02-217_AstoComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ccd5cebd-7b70-44f9-824e-19ca5e0325f7}, !- Handle
  L02-217_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {4525d525-2632-4e44-b528-2fabd9d2a323}, !- Handle
  L02-217_AstoComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5055c3b8-e492-4eb2-843d-a6e2894ef60b}, !- Handle
  L02-217_AstoComlIncd Regulated Lights,  !- Name
  {4525d525-2632-4e44-b528-2fabd9d2a323}, !- Lights Definition Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d7355378-a18c-4990-a7c7-310a9a1d68b4}, !- Handle
  L02-217_AstoComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {98d233e8-1f33-4ef6-b043-e32bfc71ac0a}, !- Handle
  L02-217_AstoComlIncd Recepticle Loads,  !- Name
  {d7355378-a18c-4990-a7c7-310a9a1d68b4}, !- Electric Equipment Definition Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {7af2306c-ec5b-4d15-9d9d-79b28dc6685c}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 8.31247512;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65cc70d4-fb13-4559-b8e3-9f10586f9997}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b3fd035-db03-443f-bf93-1fadefe79339}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfbc2c62-a963-496c-b30a-4cc6281a80b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbc2c62-a963-496c-b30a-4cc6281a80b0}, !- Handle
  Surface 119 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b3fd035-db03-443f-bf93-1fadefe79339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 8.38888848;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2eff729-278d-4641-8bba-04c1ac5f86fc}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {62ab0a86-72ba-4997-bdaf-ab2f3890593c}, !- Handle
  L02-217_AstoComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {df58721f-ddfe-4f8b-b978-ed5fd8b686a1}; !- Space Name

OS:People:Definition,
  {d9212680-091f-48d2-bc1d-890e261158dc}, !- Handle
  L02-206_MprpComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {5b3bb16b-d278-4d3f-baee-6a7e839c411b}, !- Handle
  L02-206_MprpComlPthp People,            !- Name
  {d9212680-091f-48d2-bc1d-890e261158dc}, !- People Definition Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {f12ef9eb-4a8d-4cd4-bdee-98d62eefef2f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f12ef9eb-4a8d-4cd4-bdee-98d62eefef2f}, !- Handle
  L02-206_MprpComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {80693d0f-722b-4bef-a36d-48ae75f0dfc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80693d0f-722b-4bef-a36d-48ae75f0dfc6}, !- Handle
  L02-206_MprpComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2bd35089-22f5-4a8f-b604-ea781c6d92ef}, !- Handle
  L02-206_MprpComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {07c25294-3c7b-41ce-b831-a87ef08c4a05}, !- Handle
  L02-206_MprpComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bdf40ca6-8c9c-4923-aa45-d3d39addbd2f}, !- Handle
  L02-206_MprpComlPthp Regulated Lights,  !- Name
  {07c25294-3c7b-41ce-b831-a87ef08c4a05}, !- Lights Definition Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d4902ae5-3373-4783-9acc-0203be0014f6}, !- Handle
  L02-206_MprpComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4d2d66f5-0e14-486a-b93c-71d4e3d81c06}, !- Handle
  L02-206_MprpComlPthp Recepticle Loads,  !- Name
  {d4902ae5-3373-4783-9acc-0203be0014f6}, !- Electric Equipment Definition Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {de52984c-0a9c-4fb8-bee0-2f028ba62f93}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.92948792, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fa8f2ba-65f5-4949-b513-20b3c9a5d549}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {de52984c-0a9c-4fb8-bee0-2f028ba62f93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 9.57029328, 7.67081016,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 9.57029328, 4.95979704,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.23067296, 4.95979704,    !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.23067296, 7.67081016;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e2a61b0-3170-4e43-98c3-e370ebe07dcd}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {de52984c-0a9c-4fb8-bee0-2f028ba62f93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 8.03221152, 7.67081016,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 8.03221152, 4.95979704,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 9.3021912, 4.95979704,      !- X,Y,Z Vertex 3 {m}
  27.1383252, 9.3021912, 7.67081016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438f4766-7edc-45b6-a284-46939469b90e}, !- Handle
  Surface 247,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfcca5a3-9b8e-4744-8a92-6127eaf2626f}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d21b7cb-8fe1-48d6-a8f3-8fa7f82b8ecd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d21b7cb-8fe1-48d6-a8f3-8fa7f82b8ecd}, !- Handle
  Surface 124 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfcca5a3-9b8e-4744-8a92-6127eaf2626f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.92948792, 8.55674184;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb99e5d-2dc3-4ebb-bf00-feb83845bf06}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e80225e4-f469-4f2f-8c97-49a17dcc041f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 8.42104488;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80225e4-f469-4f2f-8c97-49a17dcc041f}, !- Handle
  Surface 248 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb99e5d-2dc3-4ebb-bf00-feb83845bf06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2106a008-3fe7-4049-9b70-6be38d8bf0a5}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f493ce5-7ed5-4b5a-96a5-dd24d433a46d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f493ce5-7ed5-4b5a-96a5-dd24d433a46d}, !- Handle
  Surface 121 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2106a008-3fe7-4049-9b70-6be38d8bf0a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5364ab46-1550-4b60-98eb-caef4abdeba8}, !- Handle
  L02-206_MprpComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {172ccdfc-e16b-41b2-877e-903bdcf447c1}; !- Space Name

OS:People:Definition,
  {b619ea8b-0565-43b8-b382-bcd51fc5db6d}, !- Handle
  L02-201_CorrComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {b96a1282-5f51-4152-ab19-55d1e78c01f2}, !- Handle
  L02-201_CorrComlPthp People,            !- Name
  {b619ea8b-0565-43b8-b382-bcd51fc5db6d}, !- People Definition Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {b64d932c-b8ed-452b-aef4-b61ad1df65d2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b64d932c-b8ed-452b-aef4-b61ad1df65d2}, !- Handle
  L02-201_CorrComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {117b2976-779b-4d6c-bafa-72e75264a00f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {117b2976-779b-4d6c-bafa-72e75264a00f}, !- Handle
  L02-201_CorrComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {713a739f-fe9b-4b8c-83f9-edafbe4e6075}, !- Handle
  L02-201_CorrComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {7888de87-2d5c-4c51-a8a2-e02cdb029910}, !- Handle
  L02-201_CorrComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3d96dee9-f8da-48cd-9dd8-8d019e0651f3}, !- Handle
  L02-201_CorrComlPthp Regulated Lights,  !- Name
  {7888de87-2d5c-4c51-a8a2-e02cdb029910}, !- Lights Definition Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7b6a7947-f954-4827-8513-ba917b93e884}, !- Handle
  L02-201_CorrComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {92623158-8bc3-4bdc-8bc5-b02b9de0706e}, !- Handle
  L02-201_CorrComlPthp Recepticle Loads,  !- Name
  {7b6a7947-f954-4827-8513-ba917b93e884}, !- Electric Equipment Definition Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {2acd9149-a147-4c6c-98b6-8ac44a7d476f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 8.55674184; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {565f5723-cce8-42b2-ae03-10363c6d645b}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {2acd9149-a147-4c6c-98b6-8ac44a7d476f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 4.96385088,  !- X,Y,Z Vertex 2 {m}
  0.000369774216, 12.72335784, 4.96385088, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 12.72335784, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28d1bd5b-5cef-43be-889c-95753735dfad}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {2acd9149-a147-4c6c-98b6-8ac44a7d476f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 12.164568, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.000369774216, 12.164568, 4.96385088,  !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 4.96385088,  !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e8a85a-04ba-4599-90c3-8799a700aaa4}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5df6e9f0-bb6a-40a0-afc7-82c7170a18da}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {13e8a85a-04ba-4599-90c3-8799a700aaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 11.96419248, 8.382,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 11.96419248, 5.01664224,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.33579248, 5.01664224,    !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.33579248, 8.382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7f26603-a986-40f8-a549-477acd33690d}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d54af17-f7b8-4147-822f-4796d8931b17}, !- Construction Name
  {13e8a85a-04ba-4599-90c3-8799a700aaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 11.0043468, 6.858,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 11.0043468, 4.89487464,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 11.9187468, 4.89487464,     !- X,Y,Z Vertex 3 {m}
  27.1383252, 11.9187468, 6.858;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9617e40-d7be-442d-a9d2-87d272b4d81f}, !- Handle
  Surface 129,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 4 {m}
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 5 {m}
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 6 {m}
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 7 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 8 {m}
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 9 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 10 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 11 {m}
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 12 {m}
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 13 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {3dd7b14f-0cad-4314-8a32-e4a7d77300d7}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3f84d0-c82b-4a1e-9235-5e9f657d852f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3f84d0-c82b-4a1e-9235-5e9f657d852f}, !- Handle
  Surface 125 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dd7b14f-0cad-4314-8a32-e4a7d77300d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 2 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.54417192, 10.3074216, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a4c3c37-00f6-455e-bd7f-e1d08a2208da}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3bef35c-0b9a-4004-b705-2dd0d65bb4e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.3074216, 8.53153488;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3bef35c-0b9a-4004-b705-2dd0d65bb4e0}, !- Handle
  Surface 128 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a4c3c37-00f6-455e-bd7f-e1d08a2208da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f62ff0a2-3b2e-4f0c-947c-434cec3d3035}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b74c1d3-c281-4cd6-aa2c-8d2430877476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b74c1d3-c281-4cd6-aa2c-8d2430877476}, !- Handle
  Surface 131 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f62ff0a2-3b2e-4f0c-947c-434cec3d3035}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ef6e04-3db0-4c67-b7ae-49b5aee237ea}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd9efc9a-1d46-4899-a7f4-448d4fa82ec7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd9efc9a-1d46-4899-a7f4-448d4fa82ec7}, !- Handle
  Surface 132 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ef6e04-3db0-4c67-b7ae-49b5aee237ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {712c69d2-8e3e-46d2-8536-1bf6cbb05bd3}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25ab914-7e15-4a8c-9e92-c61242dae94e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 8.55674184;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25ab914-7e15-4a8c-9e92-c61242dae94e}, !- Handle
  Surface 137 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {712c69d2-8e3e-46d2-8536-1bf6cbb05bd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 8.55674184;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68790529-8aff-4c72-a392-ff7e8e0bddb5}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {196527af-ded8-4f7f-8bc2-dcf7a74c49db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {196527af-ded8-4f7f-8bc2-dcf7a74c49db}, !- Handle
  Surface 138 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68790529-8aff-4c72-a392-ff7e8e0bddb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {729e5876-a783-45fd-aa48-407df8b5c257}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51b57176-5f4d-4b53-a4cc-806395c203fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 10.3074216, 8.53153488;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b57176-5f4d-4b53-a4cc-806395c203fa}, !- Handle
  Surface 140 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {729e5876-a783-45fd-aa48-407df8b5c257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.3074216, 8.53153488;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d939b70-a3da-4051-bf64-6b06880fb01e}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c87e52-b95d-45e6-8d9a-ce2590055bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c87e52-b95d-45e6-8d9a-ce2590055bb4}, !- Handle
  Surface 141 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d939b70-a3da-4051-bf64-6b06880fb01e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3bdafdf-2f41-411e-baf1-f9cb2ff90414}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f04c53-70b4-488c-8722-f4aa6149f6c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f04c53-70b4-488c-8722-f4aa6149f6c8}, !- Handle
  Surface 316 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3bdafdf-2f41-411e-baf1-f9cb2ff90414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c60b481-9635-4123-b41b-4cba74d892a0}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1fd96aa-42a8-47a2-a69d-bd58b2be6358}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 8.55674184;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fd96aa-42a8-47a2-a69d-bd58b2be6358}, !- Handle
  Surface 321 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c60b481-9635-4123-b41b-4cba74d892a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {655bf731-25e6-4bc9-af3b-ddd243634335}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54c179c0-d79a-4554-886c-cf3cc9d98607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c179c0-d79a-4554-886c-cf3cc9d98607}, !- Handle
  Surface 323 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {655bf731-25e6-4bc9-af3b-ddd243634335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 10.92948792, 8.55674184;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ece9813-1892-4fd8-b3f4-151cb5b3cf42}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5204d051-2817-4c2d-a58f-e9e5141cbd53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5204d051-2817-4c2d-a58f-e9e5141cbd53}, !- Handle
  Surface 324 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ece9813-1892-4fd8-b3f4-151cb5b3cf42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db434c35-43c1-4520-b78c-c7069413ba22}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5289094-b840-4628-94a9-6ca0d25e2030}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5289094-b840-4628-94a9-6ca0d25e2030}, !- Handle
  Surface 99 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db434c35-43c1-4520-b78c-c7069413ba22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aff1a264-314f-4315-9cb3-9baba8072ec2}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08588ed3-85df-42cb-a3b5-68445ca3193f}, !- Handle
  Surface 345,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef64a15e-5569-456a-893f-e9630538de84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 5 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 6 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 7 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 8 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 9 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 10 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 11 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 12 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 13 {m}
  6.268974, 13.40940168, 4.572;           !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {ef64a15e-5569-456a-893f-e9630538de84}, !- Handle
  Surface 345 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08588ed3-85df-42cb-a3b5-68445ca3193f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 4 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 6 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 7 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 8 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 9 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 10 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 11 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 12 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 13 {m}
  17.97509232, 5.88148176, 4.572;         !- X,Y,Z Vertex 14 {m}

OS:ShadingSurfaceGroup,
  {641978db-3a2a-45a8-b23a-1b96d96a85f4}, !- Handle
  L02-201_CorrComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}; !- Space Name

OS:People:Definition,
  {9a44f0d2-5fca-4dfb-852f-9003d5016a32}, !- Handle
  L02-218_MechComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {9f4e05d6-19c5-4ca5-ba19-a733c3c794ce}, !- Handle
  L02-218_MechComlPthp People,            !- Name
  {9a44f0d2-5fca-4dfb-852f-9003d5016a32}, !- People Definition Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {e790913f-1452-42c4-a1d7-7e55a04f1a37}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e790913f-1452-42c4-a1d7-7e55a04f1a37}, !- Handle
  L02-218_MechComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {6d288209-9ca2-4887-ae76-0fb42f8ba036}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d288209-9ca2-4887-ae76-0fb42f8ba036}, !- Handle
  L02-218_MechComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8913977d-9e0f-410c-93b7-2f5bbd44bd50}, !- Handle
  L02-218_MechComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {37b0d0ff-0d26-4863-bebb-fc7a05ec4cc5}, !- Handle
  L02-218_MechComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e9ea4b2c-c3b0-488a-bb1a-ecec6f132ed1}, !- Handle
  L02-218_MechComlPthp Regulated Lights,  !- Name
  {37b0d0ff-0d26-4863-bebb-fc7a05ec4cc5}, !- Lights Definition Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3ac7e964-6ad9-4356-9a6f-63a18a4220e7}, !- Handle
  L02-218_MechComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c403ed08-4d30-46f6-a73f-b55b5350ca08}, !- Handle
  L02-218_MechComlPthp Recepticle Loads,  !- Name
  {3ac7e964-6ad9-4356-9a6f-63a18a4220e7}, !- Electric Equipment Definition Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4577271c-efa3-40f6-a389-a82ef7252eac}, !- Handle
  L02-218_MechComlPthp Elevator Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {4726631e-a878-4d00-ac1e-aea82160c53c}, !- Handle
  L02-218_MechComlPthp Elevator,          !- Name
  {4577271c-efa3-40f6-a389-a82ef7252eac}, !- Electric Equipment Definition Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space or SpaceType Name
  {1a782c54-00a4-4abb-af56-59e0df5ad44b}, !- Schedule Name
  ,                                       !- Multiplier
  Internal Transport;                     !- End-Use Subcategory

OS:Surface,
  {3ba53b9e-8c91-4984-b11f-2e8faa951e42}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7638e2db-0ccd-48e0-8b14-b2447f84c062}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3a7206-8f52-47b5-a612-c976c0b546b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3a7206-8f52-47b5-a612-c976c0b546b2}, !- Handle
  Surface 325 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7638e2db-0ccd-48e0-8b14-b2447f84c062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61bc204a-2c79-42eb-a848-2cb39311486b}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c822e43-cea8-47ca-8182-e044b4a239e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 8.46972144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c822e43-cea8-47ca-8182-e044b4a239e9}, !- Handle
  Surface 65 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61bc204a-2c79-42eb-a848-2cb39311486b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 8.46972144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94e70d42-2cd9-4944-a0f7-b8db8ba54f6e}, !- Handle
  Surface 156,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {7b190574-0412-4051-b69c-6cfb6b11560c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7eaca1a7-b758-47f7-b8a9-34e4a5e387c6}, !- Handle
  L02-218_MechComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {7b190574-0412-4051-b69c-6cfb6b11560c}; !- Space Name

OS:People:Definition,
  {ef466d41-4fb5-43fd-8e32-e1708cb87d5b}, !- Handle
  L02-215_LndyComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {7ce7d209-c887-4929-8a37-6760693c14d0}, !- Handle
  L02-215_LndyComlIncd People,            !- Name
  {ef466d41-4fb5-43fd-8e32-e1708cb87d5b}, !- People Definition Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {27fa7961-4e59-4d4f-b712-72279c1f78c9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {27fa7961-4e59-4d4f-b712-72279c1f78c9}, !- Handle
  L02-215_LndyComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {ecc2499e-8e03-4154-bb5d-79765242c3b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecc2499e-8e03-4154-bb5d-79765242c3b9}, !- Handle
  L02-215_LndyComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3512af84-56bd-4b6f-8e2a-b03ea3e3366c}, !- Handle
  L02-215_LndyComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {93f6b097-cf59-45f6-8d14-2cfff18a9058}, !- Handle
  L02-215_LndyComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fb8cb565-4c26-4165-8b81-e864ba933a07}, !- Handle
  L02-215_LndyComlIncd Regulated Lights,  !- Name
  {93f6b097-cf59-45f6-8d14-2cfff18a9058}, !- Lights Definition Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3b61ef1b-5c73-409e-90de-76698aebf426}, !- Handle
  L02-215_LndyComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  46.4570373585191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.04,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:ElectricEquipment,
  {6c36b756-3418-4433-adef-7d1b000cc770}, !- Handle
  L02-215_LndyComlIncd Recepticle Loads,  !- Name
  {3b61ef1b-5c73-409e-90de-76698aebf426}, !- Electric Equipment Definition Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {378487b8-e032-4590-9907-e376ecf206fc}, !- Handle
  Surface 171,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 4 {m}
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2acf8147-3253-43bf-bdde-7b9f36385756}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5682ab0b-7aca-4be3-b465-958bfb2d0462}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 8.46972144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5682ab0b-7aca-4be3-b465-958bfb2d0462}, !- Handle
  Surface 164 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2acf8147-3253-43bf-bdde-7b9f36385756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {331eef2f-950f-4399-9247-81a0d6d86fdf}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {4b570cad-d22c-4076-835e-ef2d2b482c74}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44263dde-6e4a-4d95-96c5-73d65efb0aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 5 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {44263dde-6e4a-4d95-96c5-73d65efb0aea}, !- Handle
  Surface 139 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {331eef2f-950f-4399-9247-81a0d6d86fdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 4 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {6f5a043d-336a-4fcc-a939-08ee51cd7037}, !- Handle
  L02-215_LndyComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {4b570cad-d22c-4076-835e-ef2d2b482c74}; !- Space Name

OS:People:Definition,
  {60415081-7371-42ab-8912-fa09bc61c41c}, !- Handle
  L02-208_RestComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {11414cd7-ba7c-48a1-97b7-232c67535da9}, !- Handle
  L02-208_RestComlIncd People,            !- Name
  {60415081-7371-42ab-8912-fa09bc61c41c}, !- People Definition Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {f5dd49fb-7cb9-4378-a1b9-de9711b920b7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f5dd49fb-7cb9-4378-a1b9-de9711b920b7}, !- Handle
  L02-208_RestComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {4d7da9f4-d346-409e-9669-1ab4652bc7fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d7da9f4-d346-409e-9669-1ab4652bc7fc}, !- Handle
  L02-208_RestComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {590a0fc5-7ce9-44b0-8565-f49893b0d166}, !- Handle
  L02-208_RestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {ff09d5c0-e187-4b46-9285-6cdd9ac61160}, !- Handle
  L02-208_RestComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c7145696-d8d9-4809-b5e5-b82f96ceb5d7}, !- Handle
  L02-208_RestComlIncd Regulated Lights,  !- Name
  {ff09d5c0-e187-4b46-9285-6cdd9ac61160}, !- Lights Definition Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {59c46df6-8ad0-46c6-9472-2a47362b7fb6}, !- Handle
  L02-208_RestComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {46e7f9d8-cf32-471d-8b3c-702775b46c69}, !- Handle
  L02-208_RestComlIncd Recepticle Loads,  !- Name
  {59c46df6-8ad0-46c6-9472-2a47362b7fb6}, !- Electric Equipment Definition Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e7dcca5a-2749-4488-a306-5386f7b973ac}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 4 {m}
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {10e8d29f-9801-4793-8e20-f263294ebb73}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2c7adf-781f-42fc-9ea6-1c5b7b267361}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee2c7adf-781f-42fc-9ea6-1c5b7b267361}, !- Handle
  Surface 176 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10e8d29f-9801-4793-8e20-f263294ebb73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84b91e7e-fe80-4527-8dc5-9cbbb65f8f4e}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00f5b76f-530d-4903-abaa-bfec941ebae3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00f5b76f-530d-4903-abaa-bfec941ebae3}, !- Handle
  Surface 177 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84b91e7e-fe80-4527-8dc5-9cbbb65f8f4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b014aeca-66ec-46b1-8caa-ac441cd9c3d1}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d47f187-6d0a-4bce-93ad-f18d463448d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 4 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 5 {m}
  21.03187056, 10.92948792, 4.572;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {0d47f187-6d0a-4bce-93ad-f18d463448d0}, !- Handle
  Surface 172 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b014aeca-66ec-46b1-8caa-ac441cd9c3d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 4 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {96be26af-b837-453c-a7f9-cd6c64907334}, !- Handle
  L02-208_RestComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {40ad03dc-e912-4184-ae5f-4aa587ff0216}; !- Space Name

OS:WaterUse:Connections,
  {e17bf502-c46d-4286-a10c-2747b7fdfe27}, !- Handle
  L02-208_RestComlIncd Water Use Connection, !- Name
  {d3dfb588-6a68-47c1-be8a-16972c7cabda}, !- Inlet Node Name
  {8a10efab-e1f3-4fb4-ab18-1c89fcf78c36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14c9567d-46ca-4d01-b500-36a02033a1cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d344428c-219a-438b-9c07-7ac48a87e06a}, !- Handle
  L02-208_RestComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.26634642213071e-06,                   !- Peak Flow Rate {m3/s}
  {b89b4c87-b3f8-43ac-93d7-858833ea5a6f}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b89b4c87-b3f8-43ac-93d7-858833ea5a6f}, !- Handle
  L02-208_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {8be0a4b6-e7d4-4ed8-8fe8-34b380600b6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8be0a4b6-e7d4-4ed8-8fe8-34b380600b6b}, !- Handle
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {14c9567d-46ca-4d01-b500-36a02033a1cf}, !- Handle
  L02-208_RestComlIncd Water Use Equipment, !- Name
  {d344428c-219a-438b-9c07-7ac48a87e06a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d1c36798-456c-4321-8304-4087b61ee766}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b92998e7-62d9-45e0-971e-b2912683324a}, !- Handle
  BaseGasSHWSystem Demand Splitter Outlet Node 2, !- Name
  {70020357-a575-4a1e-83eb-c0674c806cf5}, !- Inlet Port
  {d3dfb588-6a68-47c1-be8a-16972c7cabda}; !- Outlet Port

OS:Connection,
  {70020357-a575-4a1e-83eb-c0674c806cf5}, !- Handle
  {520c417c-6cfd-4833-8894-1fcb323d57d6}, !- Source Object
  4,                                      !- Outlet Port
  {b92998e7-62d9-45e0-971e-b2912683324a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68bf73dd-1aaf-484d-89d4-0aacd93fb768}, !- Handle
  L02-208_RestComlIncd Water Use Connection Outlet Node, !- Name
  {8a10efab-e1f3-4fb4-ab18-1c89fcf78c36}, !- Inlet Port
  {e99a4142-a304-46e5-a715-9cb964c6ecc5}; !- Outlet Port

OS:Connection,
  {d3dfb588-6a68-47c1-be8a-16972c7cabda}, !- Handle
  {b92998e7-62d9-45e0-971e-b2912683324a}, !- Source Object
  3,                                      !- Outlet Port
  {e17bf502-c46d-4286-a10c-2747b7fdfe27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a10efab-e1f3-4fb4-ab18-1c89fcf78c36}, !- Handle
  {e17bf502-c46d-4286-a10c-2747b7fdfe27}, !- Source Object
  3,                                      !- Outlet Port
  {68bf73dd-1aaf-484d-89d4-0aacd93fb768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99a4142-a304-46e5-a715-9cb964c6ecc5}, !- Handle
  {68bf73dd-1aaf-484d-89d4-0aacd93fb768}, !- Source Object
  3,                                      !- Outlet Port
  {35bdb1b2-322e-4b33-b346-03ebc6fd868a}, !- Target Object
  4;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {6c90a448-ec26-4d34-8262-c36b7c699622}, !- Handle
  L02-001_ElevComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {20bbdd5c-a6e8-4fbb-9678-7082b498b58e}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b005ac18-96d1-40f0-8544-0da9eb99d219}, !- Handle
  Surface 180,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {290e672d-3061-4648-9fb3-a00ac64d5605}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7f7ba1ab-645b-4308-9492-a94e2837973c}, !- Handle
  L02-001_ElevComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {290e672d-3061-4648-9fb3-a00ac64d5605}; !- Space Name

OS:People:Definition,
  {0c4f2d29-f0eb-45a7-92ff-12515116b653}, !- Handle
  L02-201B_UtilComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {87dcd5fa-2a1e-4d1c-bda1-10a261d7739b}, !- Handle
  L02-201B_UtilComlIncd People,           !- Name
  {0c4f2d29-f0eb-45a7-92ff-12515116b653}, !- People Definition Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {5dd1a0b0-6cb9-41bb-a0d3-ba43763a3b84}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5dd1a0b0-6cb9-41bb-a0d3-ba43763a3b84}, !- Handle
  L02-201B_UtilComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {4606fdcb-4488-4119-b567-ab1d8307e909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4606fdcb-4488-4119-b567-ab1d8307e909}, !- Handle
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4dffeffa-4507-4693-add4-63f8508ec29f}, !- Handle
  L02-201B_UtilComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {9d5f5159-82e3-4414-bd80-8782b33e2272}, !- Handle
  L02-201B_UtilComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {edfbb4b1-785e-41a5-8e1c-4a29a4733d9b}, !- Handle
  L02-201B_UtilComlIncd Regulated Lights, !- Name
  {9d5f5159-82e3-4414-bd80-8782b33e2272}, !- Lights Definition Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {66a45f0b-42d5-4738-889f-cbd61b701d96}, !- Handle
  L02-201B_UtilComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b3fd6034-f64e-47c7-a58e-caac70e8333d}, !- Handle
  L02-201B_UtilComlIncd Recepticle Loads, !- Name
  {66a45f0b-42d5-4738-889f-cbd61b701d96}, !- Electric Equipment Definition Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0d1c5681-cdf4-445e-adf0-5ab0d4baa355}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15bfeccd-08d9-45a9-9d8b-eb2918c1b9c0}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {55ef189a-2db1-4bab-98ea-79f25a79f188}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04fe6cb4-afdd-47fb-b61b-85beb07d6c40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fe6cb4-afdd-47fb-b61b-85beb07d6c40}, !- Handle
  Surface 187 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15bfeccd-08d9-45a9-9d8b-eb2918c1b9c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {445943ca-3903-4a41-819d-b032dbc30f35}, !- Handle
  L02-201B_UtilComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {55ef189a-2db1-4bab-98ea-79f25a79f188}; !- Space Name

OS:People:Definition,
  {ed3b9024-5600-4fc4-ae24-9dfd4a58a4dc}, !- Handle
  L02-202_OfceComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {e494e80b-9a0f-42ef-a0a5-8ff6a5381e48}, !- Handle
  L02-202_OfceComlPthp People,            !- Name
  {ed3b9024-5600-4fc4-ae24-9dfd4a58a4dc}, !- People Definition Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {94704858-51c5-4a54-a304-dd4c9bde4812}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {94704858-51c5-4a54-a304-dd4c9bde4812}, !- Handle
  L02-202_OfceComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {92a48f1b-2f01-443f-8359-3bc7a877247a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92a48f1b-2f01-443f-8359-3bc7a877247a}, !- Handle
  L02-202_OfceComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {29daf21b-89f2-4137-ab26-cfe0f6476122}, !- Handle
  L02-202_OfceComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {42288ff1-9c51-4835-a48f-7e31a951ccf1}, !- Handle
  L02-202_OfceComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c071ec8d-ae8e-48c4-af40-691e623da2f1}, !- Handle
  L02-202_OfceComlPthp Regulated Lights,  !- Name
  {42288ff1-9c51-4835-a48f-7e31a951ccf1}, !- Lights Definition Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {96423252-e347-4d33-9f59-fe991f441a83}, !- Handle
  L02-202_OfceComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9ef50aab-5348-4bc1-a9c2-e2ceaf1d9762}, !- Handle
  L02-202_OfceComlPthp Recepticle Loads,  !- Name
  {96423252-e347-4d33-9f59-fe991f441a83}, !- Electric Equipment Definition Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1c3f2d19-38ec-4300-a22f-41cf271418c9}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 8.87413008;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cee4e33-18bc-4255-a9ed-2e0d223ef617}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {1c3f2d19-38ec-4300-a22f-41cf271418c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 8.001,         !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 4.98619272,    !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 4.98619272,    !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 8.001;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbfaa33-cc51-45b5-957b-f6f86e71d9ac}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {861072ea-20aa-463b-92d3-86455fc6a736}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f3549bf-5a0b-4f01-8aa9-a1f518f99fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f3549bf-5a0b-4f01-8aa9-a1f518f99fd2}, !- Handle
  Surface 203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {861072ea-20aa-463b-92d3-86455fc6a736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2de885f2-fd54-44b6-931e-0bd5432a367c}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {740ed642-72e0-4154-ae44-90fabd09be9a}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {93a88840-42b6-44bc-ae67-beedb99a45bd}, !- Handle
  L02-202_OfceComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {91710b26-8148-4966-ade8-90610222bff3}; !- Space Name

OS:People:Definition,
  {e65ba138-206e-4134-8473-d59bfb60f1a4}, !- Handle
  L02-203_BrkrComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {abe07042-2915-45c8-942a-5619e2effdbf}, !- Handle
  L02-203_BrkrComlPthp People,            !- Name
  {e65ba138-206e-4134-8473-d59bfb60f1a4}, !- People Definition Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {91e6f0a1-2391-4782-aa1a-0ccd12b0cad6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {91e6f0a1-2391-4782-aa1a-0ccd12b0cad6}, !- Handle
  L02-203_BrkrComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {6eb71219-84f5-4fbb-afe1-aa77f4c0f7ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eb71219-84f5-4fbb-afe1-aa77f4c0f7ee}, !- Handle
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1c60f970-da7a-467f-aeb1-3ed4af5d6aba}, !- Handle
  L02-203_BrkrComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {9665d67c-7b28-46ce-ab1c-070a320a6896}, !- Handle
  L02-203_BrkrComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000516,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b6295ba3-a6b3-4162-a63d-f9bb1f704e12}, !- Handle
  L02-203_BrkrComlPthp Regulated Lights,  !- Name
  {9665d67c-7b28-46ce-ab1c-070a320a6896}, !- Lights Definition Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5a1b47aa-6262-442d-bd6a-3c279faa39b7}, !- Handle
  L02-203_BrkrComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d54a6799-91ed-4ff9-ae81-3e2d46e5b5eb}, !- Handle
  L02-203_BrkrComlPthp Recepticle Loads,  !- Name
  {5a1b47aa-6262-442d-bd6a-3c279faa39b7}, !- Electric Equipment Definition Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {daa838fa-7385-4066-ae9a-f3ebeb449041}, !- Handle
  L02-203_BrkrComlPthp Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.20555796667149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f1470a36-75a9-430e-9712-f0fa9e2ff06c}, !- Handle
  L02-203_BrkrComlPthp Process Electric Loads, !- Name
  {daa838fa-7385-4066-ae9a-f3ebeb449041}, !- Electric Equipment Definition Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space or SpaceType Name
  {e31c7aae-bc48-4bef-9bfb-49ac031e0c9c}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {11899403-c4c4-4503-8e28-4490e357ac05}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 8.98526016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66c2f14-8cd7-4fd7-85ec-bc4b9074c7c2}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 21.50565168, 8.98526016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 8.8766904;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10036615-5dc2-4dee-a0d4-216e05f3eaee}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {c66c2f14-8cd7-4fd7-85ec-bc4b9074c7c2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.268974, 21.20085168, 8.0772,          !- X,Y,Z Vertex 1 {m}
  6.268974, 21.20085168, 4.99228872,      !- X,Y,Z Vertex 2 {m}
  6.268974, 19.98165168, 4.99228872,      !- X,Y,Z Vertex 3 {m}
  6.268974, 19.98165168, 8.0772;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b451aa50-f5b5-4ba8-9032-eaa36e299998}, !- Handle
  Surface 235,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 8.98526016,      !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {194fb4f9-394c-4559-aadd-bd6355a84c67}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a1a2f0-ee58-411a-9ec9-35c63e38cb12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a1a2f0-ee58-411a-9ec9-35c63e38cb12}, !- Handle
  Surface 210 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {194fb4f9-394c-4559-aadd-bd6355a84c67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d017135-b813-494e-8aed-ea88598e0b63}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e68d1b0f-d9a8-4821-9651-41350d6f6641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68d1b0f-d9a8-4821-9651-41350d6f6641}, !- Handle
  Surface 205 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d017135-b813-494e-8aed-ea88598e0b63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8cb2878-beaa-491f-9b9c-027b90747548}, !- Handle
  L02-203_BrkrComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {6e62f13c-a33c-4a0a-ac05-a3b81db2585c}; !- Space Name

OS:People:Definition,
  {1ffaf54e-d40a-4fa1-8180-ff2b076f92de}, !- Handle
  L02-204_FitnComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.242187984375969,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.225663716814159;                      !- Sensible Heat Fraction

OS:People,
  {c51a6915-759b-4183-9e3f-3a773abe8ebc}, !- Handle
  L02-204_FitnComlPthp People,            !- Name
  {1ffaf54e-d40a-4fa1-8180-ff2b076f92de}, !- People Definition Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {eefa26ed-f066-4847-834f-15b984926461}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {eefa26ed-f066-4847-834f-15b984926461}, !- Handle
  L02-204_FitnComlPthp People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {aa8d8153-2af0-4f66-8228-5b5d586a2153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa8d8153-2af0-4f66-8228-5b5d586a2153}, !- Handle
  L02-204_FitnComlPthp People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331.17030929461;                        !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {31e7ccc5-75da-4b39-8a1b-d74ccc27c9b8}, !- Handle
  L02-204_FitnComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e6d540ca-d292-4e32-a633-bbe6b35320ea}, !- Handle
  L02-204_FitnComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4bd0ae3c-7ceb-4a50-be99-d8444f164520}, !- Handle
  L02-204_FitnComlPthp Regulated Lights,  !- Name
  {e6d540ca-d292-4e32-a633-bbe6b35320ea}, !- Lights Definition Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7fe9befe-f2d8-4906-8444-836d6133889e}, !- Handle
  L02-204_FitnComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {67db72f9-ba9d-4047-be62-5c61a4da6a4a}, !- Handle
  L02-204_FitnComlPthp Recepticle Loads,  !- Name
  {7fe9befe-f2d8-4906-8444-836d6133889e}, !- Electric Equipment Definition Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 8.98526016;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cec67f5-d964-4c1b-853b-ca785c346a33}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d54af17-f7b8-4147-822f-4796d8931b17}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7854216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  24.7854216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 2 {m}
  23.7948216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 3 {m}
  23.7948216, 21.50565168, 7.18818984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4741af49-9ecf-4034-8b18-a26e8f7f7b3a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.74401144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  23.74401144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  22.14381144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  22.14381144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2ede176-a57a-4ba4-9bc6-dacbcbbcd55b}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0d54af17-f7b8-4147-822f-4796d8931b17}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.12963176, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  10.12963176, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  9.13903176, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 3 {m}
  9.13903176, 21.50565168, 7.18818984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {328972b6-5c59-4fcd-8dff-9389220a5d46}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {02666362-7ca0-418d-a178-4d58fd261109}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.48621144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  18.48621144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  15.43821144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  15.43821144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e32a6657-4d96-49d2-ac00-76ae408bd118}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.78061144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  11.78061144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  10.18041144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  10.18041144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d36dbffb-c901-4bdd-b786-6065d894c94c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2802216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  21.2802216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 2 {m}
  19.65463176, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  19.65463176, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a4e66f7-67c6-4c21-ac2d-4f44617a4b8e}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2698216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  14.2698216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 2 {m}
  12.64423176, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  12.64423176, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09ea182c-1259-4dbd-bf35-443702cf3f16}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.48621144, 21.50565168, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  18.48621144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 2 {m}
  15.43821144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  15.43821144, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4531897f-d9c6-423a-a33a-616b1ddfa8ac}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7854216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  24.7854216, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 2 {m}
  22.14381144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  22.14381144, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f720fd0d-b624-4697-b6f6-f5541805f054}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2698216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  14.2698216, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 2 {m}
  12.64423176, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  12.64423176, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {924645b5-c6df-4e0a-b230-bb6fecb0dea3}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.78061144, 21.50565168, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  11.78061144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 2 {m}
  9.13903176, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 3 {m}
  9.13903176, 21.50565168, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6d732e4-3939-4e10-80f9-20605c48c504}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {93b47eed-7f0c-4db3-b0e5-9337b47f26f5}, !- Construction Name
  {e1414e05-7af0-4ca8-a60c-7eee22c45e74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2802216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  21.2802216, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 2 {m}
  19.65463176, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  19.65463176, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f41744-0e51-42cc-9140-469981fbcbfb}, !- Handle
  Surface 217,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdda24ce-8f98-410f-bfb5-4d21eb96d376}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {808ebee8-2807-4fe6-a848-8e5a443a25ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808ebee8-2807-4fe6-a848-8e5a443a25ee}, !- Handle
  Surface 216 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdda24ce-8f98-410f-bfb5-4d21eb96d376}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d671793-c1ae-47b3-adde-af1627314155}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {360e9a65-1527-4888-b93f-11ef0ccbc767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a093b5b-87d9-450b-855a-67eb348100c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a093b5b-87d9-450b-855a-67eb348100c0}, !- Handle
  Surface 212 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d671793-c1ae-47b3-adde-af1627314155}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {200191c7-c2d8-4ea7-b799-59007f94135f}, !- Handle
  L02-204_FitnComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {360e9a65-1527-4888-b93f-11ef0ccbc767}; !- Space Name

OS:People:Definition,
  {65b1b239-90ea-4fff-8ff3-7ec0d7966307}, !- Handle
  L02-205_AstoComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {4769251a-476d-47bf-a5e8-c6d67b0d63f5}, !- Handle
  L02-205_AstoComlIncd People,            !- Name
  {65b1b239-90ea-4fff-8ff3-7ec0d7966307}, !- People Definition Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {8809b1ea-9ca7-4863-82f5-2bac6c427efd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8809b1ea-9ca7-4863-82f5-2bac6c427efd}, !- Handle
  L02-205_AstoComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {a23544a2-15e1-40e9-8ef1-b52e46ff5c97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a23544a2-15e1-40e9-8ef1-b52e46ff5c97}, !- Handle
  L02-205_AstoComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0683372f-ffdb-4a44-8dbf-88bde714a8a1}, !- Handle
  L02-205_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {bb4ffdac-73b3-475f-a6d2-445625dc1e8a}, !- Handle
  L02-205_AstoComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2e9951d3-a0ee-4006-a179-24b1aa829237}, !- Handle
  L02-205_AstoComlIncd Regulated Lights,  !- Name
  {bb4ffdac-73b3-475f-a6d2-445625dc1e8a}, !- Lights Definition Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {535d804b-9048-4d04-a881-e8a9e15877fc}, !- Handle
  L02-205_AstoComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cd1ef6fe-62cf-44de-a4a7-e1d0660ca385}, !- Handle
  L02-205_AstoComlIncd Recepticle Loads,  !- Name
  {535d804b-9048-4d04-a881-e8a9e15877fc}, !- Electric Equipment Definition Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {05694f7f-4d72-4961-9e78-ff6bad809bf6}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 8.98526016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36d853c9-bbe0-4e8f-a877-d8fd9987db42}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f136908c-0ae8-417b-a8ad-d22f650a5175}, !- Handle
  Surface 232,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {666d3520-aaa9-4fed-87fb-54761599fc51}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  {4952c7b8-50da-4ef0-a44b-445fa66fbcb0}, !- Construction Name
  {e245251d-cf14-49fc-a788-3b944a258a2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6159bb7e-ebef-4e35-bd7c-1790a810a2f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6159bb7e-ebef-4e35-bd7c-1790a810a2f5}, !- Handle
  Surface 218 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b598ad44-dfda-4fa6-b4f0-c2fdb1195f70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666d3520-aaa9-4fed-87fb-54761599fc51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4fbdb7e4-43f0-4c81-94ba-8b3d05769b4e}, !- Handle
  L02-205_AstoComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {e245251d-cf14-49fc-a788-3b944a258a2f}; !- Space Name

OS:People:Definition,
  {1b9a01bc-6c26-499d-9b68-720d5b2497d9}, !- Handle
  L02-201A_StrsComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {55de2ce8-2e28-4066-be5c-a62786c4854a}, !- Handle
  L02-201A_StrsComlIncd People,           !- Name
  {1b9a01bc-6c26-499d-9b68-720d5b2497d9}, !- People Definition Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space or SpaceType Name
  {b73c91f0-9d8d-4f18-9684-480f8140691a}, !- Number of People Schedule Name
  {6b5152ef-f087-4e56-bdd9-180efa336599}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6b5152ef-f087-4e56-bdd9-180efa336599}, !- Handle
  L02-201A_StrsComlIncd People Activity Level, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  {9a2e26a9-f9e0-48da-90bb-acd24feeaa14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a2e26a9-f9e0-48da-90bb-acd24feeaa14}, !- Handle
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Name
  {b2c624da-d0f2-4d28-ba8f-0452b291a5ad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ce1b8ed3-1260-4790-8489-12a2175fad46}, !- Handle
  L02-201A_StrsComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space or SpaceType Name
  {f803e3c9-a16a-4ff3-a016-bac336a0425f}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0400c546-8c90-41dd-992b-9734a172f899}, !- Handle
  L02-201A_StrsComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8460fa64-50a6-43b3-9af0-4c5405070104}, !- Handle
  L02-201A_StrsComlIncd Regulated Lights, !- Name
  {0400c546-8c90-41dd-992b-9734a172f899}, !- Lights Definition Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space or SpaceType Name
  {d439be46-2dc6-4ff1-a97a-2ac2960c6ea2}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e9ba4a10-e3b9-4429-8430-7e4baa661747}, !- Handle
  L02-201A_StrsComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9000ef01-af3e-48ca-b7da-28f758727f6e}, !- Handle
  L02-201A_StrsComlIncd Recepticle Loads, !- Name
  {e9ba4a10-e3b9-4429-8430-7e4baa661747}, !- Electric Equipment Definition Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space or SpaceType Name
  {6b89bddd-698d-4357-b184-807e2b90a3ff}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {96bbbc8b-7edc-4437-999c-41518f9d6224}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 18.82594152, 8.87413008, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {513a4679-104a-42e0-a4a8-61c58ae08b42}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {96bbbc8b-7edc-4437-999c-41518f9d6224}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 7.9248,    !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 4.98009672, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 4.98009672, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44af737d-d930-4274-90c2-3e32a4149e8b}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {96bbbc8b-7edc-4437-999c-41518f9d6224}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 7.82321016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 4.97198904, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 4.97198904, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 7.82321016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d9db2dc-9ac7-4ef9-841b-943d4b44a39a}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {96bbbc8b-7edc-4437-999c-41518f9d6224}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 7.9248,    !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 4.98009672, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 4.98009672, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5a0b42-8ff6-4ff3-97e6-01be39d52124}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {25ac5d59-074e-431b-8941-4700df0f473b}, !- Construction Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 8.87413008; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a22f450-e95f-4405-bb9b-853d82154e5c}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {bb5a0b42-8ff6-4ff3-97e6-01be39d52124}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 8.001,        !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 4.98619272,   !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 4.98619272,  !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 8.001;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {509cab47-1d5c-47bc-b34c-754852f3bf68}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f07856eb-bb89-4b11-bae4-b8fd5868bc19}, !- Construction Name
  {bb5a0b42-8ff6-4ff3-97e6-01be39d52124}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 8.001,        !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 4.98619272,   !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 4.98619272,   !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 8.001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0310ae45-d3bd-421a-ae43-1d99e443257d}, !- Handle
  Surface 113,                            !- Name
  RoofCeiling,                            !- Surface Type
  {99f7f559-fea7-472f-b83a-e301b6ab0487}, !- Construction Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 8.87413008, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db6701ca-7cea-4507-b451-7bfdede4eca3}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4569e0af-d76b-4fa7-99eb-6de979a4b82a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4569e0af-d76b-4fa7-99eb-6de979a4b82a}, !- Handle
  Surface 195 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91710b26-8148-4966-ade8-90610222bff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db6701ca-7cea-4507-b451-7bfdede4eca3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9b895c-ada4-4b96-b67a-a6c1da1820e7}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  {9cb71e0e-bd5f-43e1-ae75-61d65682d92c}, !- Construction Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba3912e-e6c0-4ec2-b61b-2c17f6ab2854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba3912e-e6c0-4ec2-b61b-2c17f6ab2854}, !- Handle
  Surface 97 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f6356af-28e9-4ffe-a940-cd66b663d4ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9b895c-ada4-4b96-b67a-a6c1da1820e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4175b45a-56dc-43cd-87e6-435e67a594d7}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  {12783407-349d-4707-8167-d50fb8302d4e}, !- Construction Name
  {9bf26cef-17e6-4126-80e6-524509ebbf65}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {96e7c72b-cab5-4d49-b84e-ccb239185ebd}, !- Handle
  L02-201A_StrsComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {9bf26cef-17e6-4126-80e6-524509ebbf65}; !- Space Name

OS:AirLoopHVAC,
  {51a3d18b-ceaa-41b0-bba6-6fd78dc6dfad}, !- Handle
  BaseAirSys3,                            !- Name
  ,                                       !- Controller List Name
  {b83bd148-4aa8-4c67-afe8-4527bab587d3}, !- Availability Schedule
  {c589f4d3-b7ab-4f99-82cb-ec5693b70af4}, !- Availability Manager List Name
  0.49214679376896,                       !- Design Supply Air Flow Rate {m3/s}
  0.912648,                               !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3f77359-cf3d-4c2d-9363-f649da304c2e}, !- Supply Side Inlet Node Name
  {5c29bfff-f56c-4d72-905d-298ea9fed9af}, !- Demand Side Outlet Node Name
  {1c70cd77-fd52-4753-be4d-e506f479aa8b}, !- Demand Side Inlet Node A
  {0aa1f951-5a14-4219-b1ea-5aeef68caeee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4140b69d-b82a-49e1-8378-571f5f8539b4}, !- Demand Mixer Name
  {ae9b4bbf-f9bd-456a-9396-087fc9889401}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b3c35e52-04ca-4a4b-91ad-6d7e6af3623d}, !- Handle
  BaseAirSys3 Supply Side (Return Air) Inlet Node, !- Name
  {e3f77359-cf3d-4c2d-9363-f649da304c2e}, !- Inlet Port
  {e973f5f0-d656-447c-bfb9-66b3c3c60876}; !- Outlet Port

OS:Node,
  {dc4302f2-d964-4435-988d-1f59d6f42e4a}, !- Handle
  BaseSys3 Fan Outlet Node,               !- Name
  {a3ba56f0-8566-4f71-8df3-7e01ea37a6e8}, !- Inlet Port
  {0aa1f951-5a14-4219-b1ea-5aeef68caeee}; !- Outlet Port

OS:Connection,
  {e3f77359-cf3d-4c2d-9363-f649da304c2e}, !- Handle
  {51a3d18b-ceaa-41b0-bba6-6fd78dc6dfad}, !- Source Object
  9,                                      !- Outlet Port
  {b3c35e52-04ca-4a4b-91ad-6d7e6af3623d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aa1f951-5a14-4219-b1ea-5aeef68caeee}, !- Handle
  {dc4302f2-d964-4435-988d-1f59d6f42e4a}, !- Source Object
  3,                                      !- Outlet Port
  {51a3d18b-ceaa-41b0-bba6-6fd78dc6dfad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ba498eb0-c852-4df5-9431-d181ec96e0d0}, !- Handle
  BaseAirSys3 Demand Side (Supply Air) Inlet Node, !- Name
  {1c70cd77-fd52-4753-be4d-e506f479aa8b}, !- Inlet Port
  {3e531bff-8a46-4e3e-94e1-8726b620ef85}; !- Outlet Port

OS:Node,
  {2a3d92cc-c8eb-4166-ae1d-0fd6ba5eb0ad}, !- Handle
  BaseAirSys3 Zone Mixer Outlet Node,     !- Name
  {c395e8bd-a89e-4fc9-af2d-7e9069eb24ae}, !- Inlet Port
  {5c29bfff-f56c-4d72-905d-298ea9fed9af}; !- Outlet Port

OS:Node,
  {7b84c7d5-387a-44e6-bc13-908dcc5cd48e}, !- Handle
  BaseUnctrl TrmlUnit Outlet Node,        !- Name
  {c5779a57-5945-4999-84a0-ad970234b29b}, !- Inlet Port
  {00c05f7e-9de5-4baa-a8e1-d602b8f3af21}; !- Outlet Port

OS:Connection,
  {1c70cd77-fd52-4753-be4d-e506f479aa8b}, !- Handle
  {51a3d18b-ceaa-41b0-bba6-6fd78dc6dfad}, !- Source Object
  11,                                     !- Outlet Port
  {ba498eb0-c852-4df5-9431-d181ec96e0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c29bfff-f56c-4d72-905d-298ea9fed9af}, !- Handle
  {2a3d92cc-c8eb-4166-ae1d-0fd6ba5eb0ad}, !- Source Object
  3,                                      !- Outlet Port
  {51a3d18b-ceaa-41b0-bba6-6fd78dc6dfad}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae9b4bbf-f9bd-456a-9396-087fc9889401}, !- Handle
  BaseAirSys3 Zone Splitter,              !- Name
  {3e531bff-8a46-4e3e-94e1-8726b620ef85}, !- Inlet Node Name
  {5131d14f-fd0c-43da-8c19-962e8dd29362}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4140b69d-b82a-49e1-8378-571f5f8539b4}, !- Handle
  BaseAirSys3 Zone Mixer,                 !- Name
  {c395e8bd-a89e-4fc9-af2d-7e9069eb24ae}, !- Outlet Node Name
  {1fc91106-041a-4dac-8090-25cb303624dc}; !- Inlet Node Name 1

OS:Connection,
  {3e531bff-8a46-4e3e-94e1-8726b620ef85}, !- Handle
  {ba498eb0-c852-4df5-9431-d181ec96e0d0}, !- Source Object
  3,                                      !- Outlet Port
  {ae9b4bbf-f9bd-456a-9396-087fc9889401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c395e8bd-a89e-4fc9-af2d-7e9069eb24ae}, !- Handle
  {4140b69d-b82a-49e1-8378-571f5f8539b4}, !- Source Object
  2,                                      !- Outlet Port
  {2a3d92cc-c8eb-4166-ae1d-0fd6ba5eb0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f5d9e4e-1483-4e18-9153-a24be7d8c5d9}, !- Handle
  {51a3d18b-ceaa-41b0-bba6-6fd78dc6dfad}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c589f4d3-b7ab-4f99-82cb-ec5693b70af4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {72a171cf-a19f-4ad3-ad57-d669466dd1c2}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {72a171cf-a19f-4ad3-ad57-d669466dd1c2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6fb8baaf-3019-4760-85d1-8a830c7feffe}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {3d4ee484-791e-42ea-aa82-23edf3013c4f}, !- Control Zone or Zone List Name
  {217a325e-cfd3-4b8c-81ba-825b1937daab}, !- Cooling Control Zone or Zone List Name
  {f77010fe-5da5-469c-9fa3-0207570e75c3}, !- Heating Control Zone or Zone List Name
  {d75e93fc-d02d-4dcf-8dca-58498af52763}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d4ee484-791e-42ea-aa82-23edf3013c4f}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {b0e0b541-20e0-47ce-9764-3adc89662549}; !- Model Object 1

OS:ModelObjectList,
  {217a325e-cfd3-4b8c-81ba-825b1937daab}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f77010fe-5da5-469c-9fa3-0207570e75c3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d75e93fc-d02d-4dcf-8dca-58498af52763}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {4e2f952d-2440-407a-b991-55fc0af55df1}, !- Handle
  BaseSys3 Fan,                           !- Name
  {6fb8baaf-3019-4760-85d1-8a830c7feffe}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  509.125257155,                          !- Pressure Rise {Pa}
  0.49214679376896,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c28dbad6-cd77-4593-89ea-176ebbfb1468}, !- Air Inlet Node Name
  {a3ba56f0-8566-4f71-8df3-7e01ea37a6e8}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {a3ba56f0-8566-4f71-8df3-7e01ea37a6e8}, !- Handle
  {4e2f952d-2440-407a-b991-55fc0af55df1}, !- Source Object
  9,                                      !- Outlet Port
  {dc4302f2-d964-4435-988d-1f59d6f42e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {41638322-d6c2-4883-bdad-774956723f76}, !- Handle
  BaseSys3 CoilHtg,                       !- Name
  {6fb8baaf-3019-4760-85d1-8a830c7feffe}, !- Availability Schedule Name
  0.800031,                               !- Gas Burner Efficiency
  10076.6626057315,                       !- Nominal Capacity {W}
  {7588decd-8a22-445f-aff6-638ca5ff9279}, !- Air Inlet Node Name
  {7e84d805-6089-4195-a57e-6c748a9ef7d2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {222715ea-91ee-4e0a-b963-3180abec4253}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {ca17c6dc-da4f-4002-9f6a-f02f38df1c74}, !- Handle
  BaseSys3 CoilHtg Outlet Node,           !- Name
  {7e84d805-6089-4195-a57e-6c748a9ef7d2}, !- Inlet Port
  {c28dbad6-cd77-4593-89ea-176ebbfb1468}; !- Outlet Port

OS:Connection,
  {7e84d805-6089-4195-a57e-6c748a9ef7d2}, !- Handle
  {41638322-d6c2-4883-bdad-774956723f76}, !- Source Object
  6,                                      !- Outlet Port
  {ca17c6dc-da4f-4002-9f6a-f02f38df1c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c28dbad6-cd77-4593-89ea-176ebbfb1468}, !- Handle
  {ca17c6dc-da4f-4002-9f6a-f02f38df1c74}, !- Source Object
  3,                                      !- Outlet Port
  {4e2f952d-2440-407a-b991-55fc0af55df1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {1eeaa2ee-6b6d-4e50-844d-ee23367a135e}, !- Handle
  BaseSys3 CoilClg,                       !- Name
  {6fb8baaf-3019-4760-85d1-8a830c7feffe}, !- Availability Schedule Name
  9906.53484949654,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  0.49214679376896,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {fa9b0c54-a291-4bcd-bd6e-b502129d0dc7}, !- Air Inlet Node Name
  {d92b89ba-0763-4780-8e4c-43d178833091}, !- Air Outlet Node Name
  {d6d9cf97-d886-4490-9949-b999263ab4f4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {694b863f-2fb0-424b-ac80-45e1468ea557}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {186259a1-7fc3-4965-932f-3231e0233dab}, !- Energy Input Ratio Function of Temperature Curve Name
  {b7f8dd4c-74a8-4d8f-893e-2e4bc87d1001}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {97fe8852-3f90-4861-bf21-aaacc4343680}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {f18d36e0-b798-4bae-9933-83e4939f47fa}, !- Handle
  BaseSys3 CoilClg Outlet Node,           !- Name
  {d92b89ba-0763-4780-8e4c-43d178833091}, !- Inlet Port
  {7588decd-8a22-445f-aff6-638ca5ff9279}; !- Outlet Port

OS:Connection,
  {d92b89ba-0763-4780-8e4c-43d178833091}, !- Handle
  {1eeaa2ee-6b6d-4e50-844d-ee23367a135e}, !- Source Object
  10,                                     !- Outlet Port
  {f18d36e0-b798-4bae-9933-83e4939f47fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7588decd-8a22-445f-aff6-638ca5ff9279}, !- Handle
  {f18d36e0-b798-4bae-9933-83e4939f47fa}, !- Source Object
  3,                                      !- Outlet Port
  {41638322-d6c2-4883-bdad-774956723f76}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b3a48696-2223-4dde-b33d-13afc3f084c0}, !- Handle
  BaseSys3 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6265677c-9b62-4162-b52e-f3e47765693f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e8f53961-a1e3-40b2-a028-379dad2c5da6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {545583d7-4821-423b-ab33-d459c2eda599}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {545583d7-4821-423b-ab33-d459c2eda599}, !- Handle
  BaseSys3 OACtrl Mech Vent Controller,   !- Name
  {6fb8baaf-3019-4760-85d1-8a830c7feffe}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9fc99a1b-fc0a-4031-aa0a-3b45de611d1d}, !- Handle
  BaseSys3 OACtrl OA System,              !- Name
  {b3a48696-2223-4dde-b33d-13afc3f084c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7095c19d-a5e3-40e9-967e-2dcf252af037}, !- Mixed Air Node Name
  {b370a819-e92d-46bb-b96a-aca1aa3b9214}, !- Outdoor Air Stream Node Name
  {f97bcc8f-be8d-41f0-925d-96fb09c1acb3}, !- Relief Air Stream Node Name
  {6f8bb993-89e2-450f-8017-8bc0c9640f7a}; !- Return Air Stream Node Name

OS:Node,
  {11b87c1e-620a-44bd-b550-f0570c6c8447}, !- Handle
  BaseSys3 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {b370a819-e92d-46bb-b96a-aca1aa3b9214}; !- Outlet Port

OS:Connection,
  {b370a819-e92d-46bb-b96a-aca1aa3b9214}, !- Handle
  {11b87c1e-620a-44bd-b550-f0570c6c8447}, !- Source Object
  3,                                      !- Outlet Port
  {9fc99a1b-fc0a-4031-aa0a-3b45de611d1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f50e66fe-bf70-497f-920d-fad83ccb190d}, !- Handle
  BaseSys3 OACtrl OA System Relief Node,  !- Name
  {f97bcc8f-be8d-41f0-925d-96fb09c1acb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f97bcc8f-be8d-41f0-925d-96fb09c1acb3}, !- Handle
  {9fc99a1b-fc0a-4031-aa0a-3b45de611d1d}, !- Source Object
  7,                                      !- Outlet Port
  {f50e66fe-bf70-497f-920d-fad83ccb190d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ac4da06-21c4-4677-aeb1-7a9998b7a4dc}, !- Handle
  BaseSys3 OACtrl OA System Mixed Air Node, !- Name
  {7095c19d-a5e3-40e9-967e-2dcf252af037}, !- Inlet Port
  {fa9b0c54-a291-4bcd-bd6e-b502129d0dc7}; !- Outlet Port

OS:Connection,
  {7095c19d-a5e3-40e9-967e-2dcf252af037}, !- Handle
  {9fc99a1b-fc0a-4031-aa0a-3b45de611d1d}, !- Source Object
  5,                                      !- Outlet Port
  {0ac4da06-21c4-4677-aeb1-7a9998b7a4dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9b0c54-a291-4bcd-bd6e-b502129d0dc7}, !- Handle
  {0ac4da06-21c4-4677-aeb1-7a9998b7a4dc}, !- Source Object
  3,                                      !- Outlet Port
  {1eeaa2ee-6b6d-4e50-844d-ee23367a135e}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e8f53961-a1e3-40b2-a028-379dad2c5da6}, !- Handle
  BaseSys3 OACtrl Max OA Schedule,        !- Name
  {5c5115a8-6e8f-43aa-a989-622d4d68cf27}, !- Schedule Type Limits Name
  {d26634ce-723a-46f1-949c-2606f8b387f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d26634ce-723a-46f1-949c-2606f8b387f9}, !- Handle
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Name
  {5c5115a8-6e8f-43aa-a989-622d4d68cf27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5c5115a8-6e8f-43aa-a989-622d4d68cf27}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {6265677c-9b62-4162-b52e-f3e47765693f}, !- Handle
  BaseSys3 OACtrl Schedule,               !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {6ad4a465-6922-47ad-8b6e-fed908df7be3}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {a65eb367-341d-40b1-92f6-b8fd05774ce1}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {2ad805cb-f359-4eb2-a72d-00d96a6a3faf}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {651601fd-d77d-4246-b124-247ca5c686a5}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {bce0845c-3b20-44d6-97fd-28d48312199b}; !- Week Schedule Until Date 5

OS:Schedule:Week,
  {6ad4a465-6922-47ad-8b6e-fed908df7be3}, !- Handle
  BaseSys3 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {761c9a42-984d-473c-9156-67c401abfab3}, !- Sunday Schedule:Day Name
  {762f4f55-50d8-41a6-8720-550d93e9285d}, !- Monday Schedule:Day Name
  {813613eb-794d-4822-8bc0-8dad1d97c7e4}, !- Tuesday Schedule:Day Name
  {2e143179-4217-4148-9ff1-821850c582d7}, !- Wednesday Schedule:Day Name
  {13b8373b-760a-4ac3-a424-a6903382861d}, !- Thursday Schedule:Day Name
  {712ac0e2-1862-47de-91df-7f966f1acb6f}, !- Friday Schedule:Day Name
  {f3c8d6c4-d195-4200-ba66-88ece929a648}, !- Saturday Schedule:Day Name
  {bb3ee532-9b70-4416-a7fb-9753ad63608d}, !- Holiday Schedule:Day Name
  {ae26ff0f-5985-4020-9644-62219046221b}, !- SummerDesignDay Schedule:Day Name
  {89d97ec6-0fbc-4e66-8ded-302f5be2be6f}, !- WinterDesignDay Schedule:Day Name
  {a7cd9049-0906-48d4-aabe-f10534d90bd0}, !- CustomDay1 Schedule:Day Name
  {108e2cb6-4fb9-4914-aa60-8804365187a3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {761c9a42-984d-473c-9156-67c401abfab3}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Sunday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {762f4f55-50d8-41a6-8720-550d93e9285d}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Monday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {813613eb-794d-4822-8bc0-8dad1d97c7e4}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Tuesday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e143179-4217-4148-9ff1-821850c582d7}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Wednesday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {13b8373b-760a-4ac3-a424-a6903382861d}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Thursday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {712ac0e2-1862-47de-91df-7f966f1acb6f}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Friday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f3c8d6c4-d195-4200-ba66-88ece929a648}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Saturday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bb3ee532-9b70-4416-a7fb-9753ad63608d}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Holiday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ae26ff0f-5985-4020-9644-62219046221b}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Summer, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {89d97ec6-0fbc-4e66-8ded-302f5be2be6f}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Winter, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a7cd9049-0906-48d4-aabe-f10534d90bd0}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Custom 1, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {108e2cb6-4fb9-4914-aa60-8804365187a3}, !- Handle
  BaseSys3 OACtrl Schedule Week 1 Custom 2, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {a65eb367-341d-40b1-92f6-b8fd05774ce1}, !- Handle
  BaseSys3 OACtrl Schedule Week 2,        !- Name
  ,                                       !- Schedule Rendering Name
  {08ead926-6bff-4987-9d04-13390f9c4295}, !- Sunday Schedule:Day Name
  {332301dd-faf5-4d6d-96ac-cc4070e3959d}, !- Monday Schedule:Day Name
  {bf0b7b0b-e9f5-4fcf-ac15-7e10e677625c}, !- Tuesday Schedule:Day Name
  {3ea17987-06d6-4af0-969f-a3194fc0d18c}, !- Wednesday Schedule:Day Name
  {e2867eef-8223-4ccd-bf82-6bf04a5a4d7e}, !- Thursday Schedule:Day Name
  {bcef1e01-694b-456e-ac59-1d7d6f006957}, !- Friday Schedule:Day Name
  {f5c5bf92-acd0-4205-b733-487202d3f07c}, !- Saturday Schedule:Day Name
  {280da22a-9a99-4d8c-a321-8418103f3fba}, !- Holiday Schedule:Day Name
  {6dd5084c-4656-45b3-b739-7154445da4e2}, !- SummerDesignDay Schedule:Day Name
  {e4bdb991-2637-45c3-bafe-47c5d5cc387b}, !- WinterDesignDay Schedule:Day Name
  {734b124d-9875-4ef5-a363-c462cee1ea17}, !- CustomDay1 Schedule:Day Name
  {2f9cd61f-a922-429f-92d3-c35a83069bc8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {08ead926-6bff-4987-9d04-13390f9c4295}, !- Handle
  BaseSys3 OACtrl Schedule Week 2 Sunday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {332301dd-faf5-4d6d-96ac-cc4070e3959d}, !- Handle
  BaseSys3 OACtrl Schedule Week 2 Monday, !- Name
  {3c5437cc-262a-4fb1-b4dc-2b2ea4b5c49d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
