  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-204_FitnComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-10 Supply Branches,         !- Name
  BaseAirSys3-10 Main Branch;             !- Branch Name 1

Branch,
  BaseAirSys3-10 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-10 OA System,           !- Component Name 1
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-10 CoilSystem,         !- Component Name 2
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-10 Outlet Node,        !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-10,                    !- Component Name 3
  BaseSys3 CoilClg-10 Outlet Node,        !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-10 Outlet Node,        !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-10,                        !- Component Name 4
  BaseSys3 CoilHtg-10 Outlet Node,        !- Component Inlet Node Name 4
  BaseSys3 Fan-10 Outlet Node;            !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-10 OA System,           !- Name
  BaseSys3 OACtrl-10 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-10 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-10 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-10;                     !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-10,                     !- Name
  BaseSys3 OACtrl-10 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-10 OA System OA Node,   !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-10 Schedule,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-10 Max OA Schedule,     !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-10 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-10 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-10 Schedule,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-204_FitnComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-10 OA System OA Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-10 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-10 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-10 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-10 OA System OA Node,   !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-10 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-10 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-10 Outlet Node,            !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Fan Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Fan Outlet Node Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-10 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-10 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-10 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-10;                    !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-10 Outlet Node,            !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Fan Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Fan Outlet Node Name
  BaseSys3 CoilClg-10 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-10,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  24732.2383047268,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  1.19326247643802,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-10 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-10,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  29098.8507147578,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-10 Outlet Node,        !- Air Inlet Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Air Outlet Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-10 Outlet Node,            !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Fan Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Fan Outlet Node Name
  BaseSys3 CoilHtg-10 Outlet Node;        !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-10,                        !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  1.19326247643802,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-10 Outlet Node,        !- Air Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-204_FitnComlPthp,     !- Control Zone Name
  Thermal Zone: L02-204_FitnComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-10 Outlet Node,     !- Zone Inlet Node Name
  BaseSys3 Fan-10 Outlet Node;            !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-10 BaseAirSys3-10 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-10 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-10 Zone Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-10 Zone Splitter,           !- Name
  BaseAirSys3-10 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-10 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-10 Return Path,             !- Name
  BaseAirSys3-10 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-10 Zone Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-10 Zone Mixer,              !- Name
  BaseAirSys3-10 Zone Mixer Outlet Node,  !- Outlet Node Name
  Thermal Zone: L02-204_FitnComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-2,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  0.172609113981082,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-2 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-2 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  0.9;                                    !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-2 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-2 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-2 Demand Inlet Nodes,       !- Name
  BaseAirSys3-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-2,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-214_AstoComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-2 Supply Branches,          !- Name
  BaseAirSys3-2 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-2 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  BaseSys RetFan-2,                       !- Component Name 1
  BaseAirSys3-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys RetFan-2 Outlet Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  BaseSys3 OACtrl-2 OA System,            !- Component Name 2
  BaseSys RetFan-2 Outlet Node,           !- Component Inlet Node Name 2
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  BaseSys3 CoilClg-2 CoilSystem,          !- Component Name 3
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 3
  BaseSys3 CoilClg-2 Outlet Node,         !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  BaseSys3 CoilHtg-2,                     !- Component Name 4
  BaseSys3 CoilClg-2 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 CoilHtg-2 Outlet Node,         !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys3 Fan-2,                         !- Component Name 5
  BaseSys3 CoilHtg-2 Outlet Node,         !- Component Inlet Node Name 5
  BaseSys3 Fan-2 Outlet Node;             !- Component Outlet Node Name 5

Fan:VariableVolume,
  BaseSys RetFan-2,                       !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  449.316521376,                          !- Pressure Rise {Pa}
  0.172609113981082,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseAirSys3-2 Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  BaseSys RetFan-2 Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  BaseSys RetFan-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys RetFan-2 Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-2 OA System,            !- Name
  BaseSys3 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-2;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-2,                      !- Name
  BaseSys3 OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseSys RetFan-2 Outlet Node,           !- Return Air Node Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-2 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-2 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-2 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-2 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-2 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseSys RetFan-2 Outlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-2 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-2;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3493.81745595113,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.172609113981082,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-2 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  4409.69385734634,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-2,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  561.364181263,                          !- Pressure Rise {Pa}
  0.172609113981082,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-214_AstoComlPthp,     !- Control Zone Name
  Thermal Zone: L02-214_AstoComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-2 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-2 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-2 BaseAirSys3-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-2 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-2 Zone Splitter,            !- Name
  BaseAirSys3-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-2 Return Path,              !- Name
  BaseAirSys3-2 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-2 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-2 Zone Mixer,               !- Name
  BaseAirSys3-2 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-214_AstoComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-3,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  0.148365645771341,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-3 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-3 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-3 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-3 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  0.9;                                    !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-3 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-3 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-3 Demand Inlet Nodes,       !- Name
  BaseAirSys3-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-3,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-209_AstoComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-3 Supply Branches,          !- Name
  BaseAirSys3-3 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-3 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  BaseSys RetFan-3,                       !- Component Name 1
  BaseAirSys3-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys RetFan-3 Outlet Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  BaseSys3 OACtrl-3 OA System,            !- Component Name 2
  BaseSys RetFan-3 Outlet Node,           !- Component Inlet Node Name 2
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  BaseSys3 CoilClg-3 CoilSystem,          !- Component Name 3
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 3
  BaseSys3 CoilClg-3 Outlet Node,         !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  BaseSys3 CoilHtg-3,                     !- Component Name 4
  BaseSys3 CoilClg-3 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 CoilHtg-3 Outlet Node,         !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys3 Fan-3,                         !- Component Name 5
  BaseSys3 CoilHtg-3 Outlet Node,         !- Component Inlet Node Name 5
  BaseSys3 Fan-3 Outlet Node;             !- Component Outlet Node Name 5

Fan:VariableVolume,
  BaseSys RetFan-3,                       !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  438.857278465,                          !- Pressure Rise {Pa}
  0.148365645771341,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseAirSys3-3 Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  BaseSys RetFan-3 Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  BaseSys RetFan-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys RetFan-3 Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-3 OA System,            !- Name
  BaseSys3 OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-3;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-3,                      !- Name
  BaseSys3 OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseSys RetFan-3 Outlet Node,           !- Return Air Node Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-3 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-3 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-3 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-3 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-3 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseSys RetFan-3 Outlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-3 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-3;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3006.08858097052,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.148365645771341,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-3 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  4028.40839505228,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-3,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  570.777250794,                          !- Pressure Rise {Pa}
  0.148365645771341,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-209_AstoComlPthp,     !- Control Zone Name
  Thermal Zone: L02-209_AstoComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-3 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-3 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-3 BaseAirSys3-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-3 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-3 Zone Splitter,            !- Name
  BaseAirSys3-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-3 Return Path,              !- Name
  BaseAirSys3-3 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-3 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-3 Zone Mixer,               !- Name
  BaseAirSys3-3 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-209_AstoComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-4,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  0.19394821762537,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-4 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-4 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-4 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-4 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-4 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-4 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-4 Demand Inlet Nodes,       !- Name
  BaseAirSys3-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-4,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-216_MprpComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-4 Supply Branches,          !- Name
  BaseAirSys3-4 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-4 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-4 OA System,            !- Component Name 1
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-4 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-4 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-4,                     !- Component Name 3
  BaseSys3 CoilClg-4 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-4 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-4,                         !- Component Name 4
  BaseSys3 CoilHtg-4 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-4 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-4 OA System,            !- Name
  BaseSys3 OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-4 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-4;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-4,                      !- Name
  BaseSys3 OACtrl-4 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-4 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-4 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-4 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-4 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-4 Schedule,             !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-216_MprpComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-4 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-4 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-4 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-4;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-4 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  4093.85116502174,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.19394821762537,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-4 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  4323.97056932097,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-4 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-4 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-4,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  965.747555968,                          !- Pressure Rise {Pa}
  0.19394821762537,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-4 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-216_MprpComlPthp,     !- Control Zone Name
  Thermal Zone: L02-216_MprpComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-4 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-4 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-4 BaseAirSys3-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-4 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-4 Zone Splitter,            !- Name
  BaseAirSys3-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-4 Return Path,              !- Name
  BaseAirSys3-4 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-4 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-4 Zone Mixer,               !- Name
  BaseAirSys3-4 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-216_MprpComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-5,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  0.343218114697882,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-5 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-5 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-5 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-5 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  0.974587;                               !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-5 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-5 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-5 Demand Inlet Nodes,       !- Name
  BaseAirSys3-5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-5,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-206_MprpComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-5 Supply Branches,          !- Name
  BaseAirSys3-5 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-5 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  BaseSys RetFan-4,                       !- Component Name 1
  BaseAirSys3-5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys RetFan-4 Outlet Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  BaseSys3 OACtrl-5 OA System,            !- Component Name 2
  BaseSys RetFan-4 Outlet Node,           !- Component Inlet Node Name 2
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  BaseSys3 CoilClg-5 CoilSystem,          !- Component Name 3
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Component Inlet Node Name 3
  BaseSys3 CoilClg-5 Outlet Node,         !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  BaseSys3 CoilHtg-5,                     !- Component Name 4
  BaseSys3 CoilClg-5 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 CoilHtg-5 Outlet Node,         !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys3 Fan-5,                         !- Component Name 5
  BaseSys3 CoilHtg-5 Outlet Node,         !- Component Inlet Node Name 5
  BaseSys3 Fan-5 Outlet Node;             !- Component Outlet Node Name 5

Fan:VariableVolume,
  BaseSys RetFan-4,                       !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  485.484229656,                          !- Pressure Rise {Pa}
  0.343218114697882,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseAirSys3-5 Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  BaseSys RetFan-4 Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  BaseSys RetFan-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys RetFan-4 Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-5 OA System,            !- Name
  BaseSys3 OACtrl-5 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-5;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-5,                      !- Name
  BaseSys3 OACtrl-5 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseSys RetFan-4 Outlet Node,           !- Return Air Node Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-5 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-5 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-5 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-5 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-5 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-5 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-5 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-5 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-5 OA System Relief Node, !- Relief Air Stream Node Name
  BaseSys RetFan-4 Outlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-5 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-5 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-5 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-5;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-5 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  6896.54842329273,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.343218114697882,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-5 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  6156.80773507103,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-5 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-5 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-5,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  492.600699529,                          !- Pressure Rise {Pa}
  0.343218114697882,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-5 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-206_MprpComlPthp,     !- Control Zone Name
  Thermal Zone: L02-206_MprpComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-5 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-5 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-5 BaseAirSys3-5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-5 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-5 Zone Splitter,            !- Name
  BaseAirSys3-5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-5 Return Path,              !- Name
  BaseAirSys3-5 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-5 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-5 Zone Mixer,               !- Name
  BaseAirSys3-5 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-206_MprpComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-6,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  0.904435360674048,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-6 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-6 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-6 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-6 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-6 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  0.965282;                               !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-6 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-6 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-6 Demand Inlet Nodes,       !- Name
  BaseAirSys3-6 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-6,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-201_CorrComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-6 Supply Branches,          !- Name
  BaseAirSys3-6 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-6 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  BaseSys RetFan-5,                       !- Component Name 1
  BaseAirSys3-6 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys RetFan-5 Outlet Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  BaseSys3 OACtrl-6 OA System,            !- Component Name 2
  BaseSys RetFan-5 Outlet Node,           !- Component Inlet Node Name 2
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  BaseSys3 CoilClg-6 CoilSystem,          !- Component Name 3
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Component Inlet Node Name 3
  BaseSys3 CoilClg-6 Outlet Node,         !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  BaseSys3 CoilHtg-6,                     !- Component Name 4
  BaseSys3 CoilClg-6 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 CoilHtg-6 Outlet Node,         !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys3 Fan-6,                         !- Component Name 5
  BaseSys3 CoilHtg-6 Outlet Node,         !- Component Inlet Node Name 5
  BaseSys3 Fan-6 Outlet Node;             !- Component Outlet Node Name 5

Fan:VariableVolume,
  BaseSys RetFan-5,                       !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  487.835628872,                          !- Pressure Rise {Pa}
  0.904435360674048,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseAirSys3-6 Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  BaseSys RetFan-5 Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  BaseSys RetFan-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-6 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Fan Outlet Node Name
  BaseSys RetFan-5 Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-6 OA System,            !- Name
  BaseSys3 OACtrl-6 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-6;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-6,                      !- Name
  BaseSys3 OACtrl-6 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseSys RetFan-5 Outlet Node,           !- Return Air Node Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-6 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-6 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-6 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-6 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-6 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-6 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-6 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-6 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-6 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-6 OA System Relief Node, !- Relief Air Stream Node Name
  BaseSys RetFan-5 Outlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-6 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-6 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-6 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-6 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-6 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-6;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-6 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-6 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  18177.8503558602,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.904435360674048,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-6 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  16783.0958258035,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-6 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-6 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-6 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-6,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  494.847481407,                          !- Pressure Rise {Pa}
  0.904435360674048,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-6 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-201_CorrComlPthp,     !- Control Zone Name
  Thermal Zone: L02-201_CorrComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-6 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-6 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-6 BaseAirSys3-6 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-6 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-6 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-6 Zone Splitter,            !- Name
  BaseAirSys3-6 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-6 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-6 Return Path,              !- Name
  BaseAirSys3-6 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-6 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-6 Zone Mixer,               !- Name
  BaseAirSys3-6 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-201_CorrComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-7,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  0.0227809502780083,                     !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-7 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-7 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-7 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-7 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-7 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-7 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-7 Demand Inlet Nodes,       !- Name
  BaseAirSys3-7 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-7,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  CyclingHVACAvail,                       !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-218_MechComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-7 Supply Branches,          !- Name
  BaseAirSys3-7 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-7 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-7 OA System,            !- Component Name 1
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-7 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-7 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-7,                     !- Component Name 3
  BaseSys3 CoilClg-7 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-7 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-7,                         !- Component Name 4
  BaseSys3 CoilHtg-7 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-7 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-7 OA System,            !- Name
  BaseSys3 OACtrl-7 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-7 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-7;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-7,                      !- Name
  BaseSys3 OACtrl-7 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-7 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-7 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-7 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-7 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-7 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-7 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-218_MechComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-7 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-7 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-7 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-7 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-7 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-7 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-7 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-7 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-7 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-7 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-7;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-7 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-7 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  435.231054180662,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.0227809502780083,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-7 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  340.100184802759,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-7 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-7 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-7 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-7,                         !- Name
  CyclingHVACAvail,                       !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  1189.927565968,                         !- Pressure Rise {Pa}
  0.0227809502780083,                     !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-7 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-218_MechComlPthp,     !- Control Zone Name
  Thermal Zone: L02-218_MechComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-7 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-7 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-7 BaseAirSys3-7 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-7 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-7 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-7 Zone Splitter,            !- Name
  BaseAirSys3-7 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-7 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-7 Return Path,              !- Name
  BaseAirSys3-7 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-7 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-7 Zone Mixer,               !- Name
  BaseAirSys3-7 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-218_MechComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-8,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  0.201141640554624,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-8 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-8 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-8 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-8 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-8 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  0.939291;                               !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-8 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-8 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-8 Demand Inlet Nodes,       !- Name
  BaseAirSys3-8 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-8,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-202_OfceComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-8 Supply Branches,          !- Name
  BaseAirSys3-8 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-8 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  BaseSys RetFan-6,                       !- Component Name 1
  BaseAirSys3-8 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys RetFan-6 Outlet Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  BaseSys3 OACtrl-8 OA System,            !- Component Name 2
  BaseSys RetFan-6 Outlet Node,           !- Component Inlet Node Name 2
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  BaseSys3 CoilClg-8 CoilSystem,          !- Component Name 3
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Component Inlet Node Name 3
  BaseSys3 CoilClg-8 Outlet Node,         !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  BaseSys3 CoilHtg-8,                     !- Component Name 4
  BaseSys3 CoilClg-8 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 CoilHtg-8 Outlet Node,         !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys3 Fan-8,                         !- Component Name 5
  BaseSys3 CoilHtg-8 Outlet Node,         !- Component Inlet Node Name 5
  BaseSys3 Fan-8 Outlet Node;             !- Component Outlet Node Name 5

Fan:VariableVolume,
  BaseSys RetFan-6,                       !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  481.077847015,                          !- Pressure Rise {Pa}
  0.201141640554624,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseAirSys3-8 Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  BaseSys RetFan-6 Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  BaseSys RetFan-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-8 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Fan Outlet Node Name
  BaseSys RetFan-6 Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-8 OA System,            !- Name
  BaseSys3 OACtrl-8 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-8 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-8;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-8,                      !- Name
  BaseSys3 OACtrl-8 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseSys RetFan-6 Outlet Node,           !- Return Air Node Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-8 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-8 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-8 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-8 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-8 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-8 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-8 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-8 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-8 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-8 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-8 OA System Relief Node, !- Relief Air Stream Node Name
  BaseSys RetFan-6 Outlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-8 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-8 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-8 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-8 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-8 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-8;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-8 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-8 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3551.37661413295,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.201141640554624,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-8 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  3422.9821782905,                        !- Nominal Capacity {W}
  BaseSys3 CoilClg-8 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-8 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-8 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-8,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  513.875382478,                          !- Pressure Rise {Pa}
  0.201141640554624,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-8 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-202_OfceComlPthp,     !- Control Zone Name
  Thermal Zone: L02-202_OfceComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-8 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-8 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-8 BaseAirSys3-8 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-8 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-8 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-8 Zone Splitter,            !- Name
  BaseAirSys3-8 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-8 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-8 Return Path,              !- Name
  BaseAirSys3-8 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-8 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-8 Zone Mixer,               !- Name
  BaseAirSys3-8 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-202_OfceComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-9,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  0.173842784597606,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-9 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-9 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-9 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-9 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-9 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  0.9;                                    !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-9 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-9 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-9 Demand Inlet Nodes,       !- Name
  BaseAirSys3-9 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-9,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-203_BrkrComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-9 Supply Branches,          !- Name
  BaseAirSys3-9 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-9 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  BaseSys RetFan-7,                       !- Component Name 1
  BaseAirSys3-9 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys RetFan-7 Outlet Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  BaseSys3 OACtrl-9 OA System,            !- Component Name 2
  BaseSys RetFan-7 Outlet Node,           !- Component Inlet Node Name 2
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  BaseSys3 CoilClg-9 CoilSystem,          !- Component Name 3
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Component Inlet Node Name 3
  BaseSys3 CoilClg-9 Outlet Node,         !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  BaseSys3 CoilHtg-9,                     !- Component Name 4
  BaseSys3 CoilClg-9 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 CoilHtg-9 Outlet Node,         !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys3 Fan-9,                         !- Component Name 5
  BaseSys3 CoilHtg-9 Outlet Node,         !- Component Inlet Node Name 5
  BaseSys3 Fan-9 Outlet Node;             !- Component Outlet Node Name 5

Fan:VariableVolume,
  BaseSys RetFan-7,                       !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  490.839641006,                          !- Pressure Rise {Pa}
  0.173842784597606,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseAirSys3-9 Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  BaseSys RetFan-7 Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  BaseSys RetFan-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-9 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Fan Outlet Node Name
  BaseSys RetFan-7 Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-9 OA System,            !- Name
  BaseSys3 OACtrl-9 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-9 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-9;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-9,                      !- Name
  BaseSys3 OACtrl-9 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseSys RetFan-7 Outlet Node,           !- Return Air Node Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-9 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-9 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-9 Max OA Schedule,      !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-9 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-9 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-9 Schedule,             !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-9 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-9 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-9 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-9 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-9 OA System Relief Node, !- Relief Air Stream Node Name
  BaseSys RetFan-7 Outlet Node;           !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-9 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-9 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-9 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-9 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-9 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-9;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-9 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-9 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  3073.17254893294,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.173842784597606,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-9 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  3404.04978715738,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg-9 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-9 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-9 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-9,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  523.993373596,                          !- Pressure Rise {Pa}
  0.173842784597606,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-9 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-203_BrkrComlPthp,     !- Control Zone Name
  Thermal Zone: L02-203_BrkrComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-9 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-9 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-9 BaseAirSys3-9 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-9 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-9 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-9 Zone Splitter,            !- Name
  BaseAirSys3-9 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-9 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-9 Return Path,              !- Name
  BaseAirSys3-9 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-9 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-9 Zone Mixer,               !- Name
  BaseAirSys3-9 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-203_BrkrComlPthp Return Air Node; !- Inlet Node Name 1

PlantLoop,
  BaseGasSHWSystem,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseGasSHWSystem Operation Schemes,     !- Plant Equipment Operation Scheme Name
  BaseGasSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseGasSHWSystem Supply Inlet Node,     !- Plant Side Inlet Node Name
  BaseGasSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  BaseGasSHWSystem Supply Branches,       !- Plant Side Branch List Name
  BaseGasSHWSystem Supply Connector List, !- Plant Side Connector List Name
  BaseGasSHWSystem Demand Inlet Node,     !- Demand Side Inlet Node Name
  BaseGasSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseGasSHWSystem Demand Branches,       !- Demand Side Branch List Name
  BaseGasSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  BaseGasSHWSystem,                       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  36.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseGasSHWSystem Supply Branches,       !- Name
  BaseGasSHWSystem Supply Inlet Branch,   !- Branch Name 1
  BaseGasSHWSystem Supply Branch 1,       !- Branch Name 2
  BaseGasSHWSystem Supply Outlet Branch;  !- Branch Name 3

ConnectorList,
  BaseGasSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseGasSHWSystem Supply Splitter,       !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseGasSHWSystem Supply Mixer;          !- Connector Name 2

Connector:Splitter,
  BaseGasSHWSystem Supply Splitter,       !- Name
  BaseGasSHWSystem Supply Inlet Branch,   !- Inlet Branch Name
  BaseGasSHWSystem Supply Branch 1;       !- Outlet Branch Name 1

Connector:Mixer,
  BaseGasSHWSystem Supply Mixer,          !- Name
  BaseGasSHWSystem Supply Outlet Branch,  !- Outlet Branch Name
  BaseGasSHWSystem Supply Branch 1;       !- Inlet Branch Name 1

Branch,
  BaseGasSHWSystem Supply Inlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  BaseGasSHWSystem Pump,                  !- Component Name 1
  BaseGasSHWSystem Supply Inlet Node,     !- Component Inlet Node Name 1
  BaseGasSHWSystem Pump Outlet Node;      !- Component Outlet Node Name 1

Pump:VariableSpeed,
  BaseGasSHWSystem Pump,                  !- Name
  BaseGasSHWSystem Supply Inlet Node,     !- Inlet Node Name
  BaseGasSHWSystem Pump Outlet Node,      !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  BaseGasSHWSystem Supply Branch 1,       !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BaseGasWaterHeater,                     !- Component Name 1
  BaseGasSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseGasWaterHeater Supply Outlet Node;  !- Component Outlet Node Name 1

WaterHeater:Mixed,
  BaseGasWaterHeater,                     !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  BaseGasWaterHeater Setpoint Temp,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8880.61026125166,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  BaseGasWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.4782985,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  5.4782985,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  BaseGasSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  BaseGasWaterHeater Supply Outlet Node,  !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  BaseGasWaterHeater,                     !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  BaseGasSHWSystem Supply Outlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Supply Outlet Pipe,    !- Component Name 1
  BaseGasSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  BaseGasSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Supply Outlet Pipe,    !- Name
  BaseGasSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  BaseGasSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  BaseGasSHWSystem Demand Branches,       !- Name
  BaseGasSHWSystem Demand Inlet Branch,   !- Branch Name 1
  BaseGasSHWSystem Demand Branch 1,       !- Branch Name 2
  BaseGasSHWSystem Demand Branch 2,       !- Branch Name 3
  BaseGasSHWSystem Demand Bypass Branch,  !- Branch Name 4
  BaseGasSHWSystem Demand Outlet Branch;  !- Branch Name 5

ConnectorList,
  BaseGasSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseGasSHWSystem Demand Splitter,       !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseGasSHWSystem Demand Mixer;          !- Connector Name 2

Connector:Splitter,
  BaseGasSHWSystem Demand Splitter,       !- Name
  BaseGasSHWSystem Demand Inlet Branch,   !- Inlet Branch Name
  BaseGasSHWSystem Demand Branch 1,       !- Outlet Branch Name 1
  BaseGasSHWSystem Demand Branch 2,       !- Outlet Branch Name 2
  BaseGasSHWSystem Demand Bypass Branch;  !- Outlet Branch Name 3

Connector:Mixer,
  BaseGasSHWSystem Demand Mixer,          !- Name
  BaseGasSHWSystem Demand Outlet Branch,  !- Outlet Branch Name
  BaseGasSHWSystem Demand Branch 1,       !- Inlet Branch Name 1
  BaseGasSHWSystem Demand Branch 2,       !- Inlet Branch Name 2
  BaseGasSHWSystem Demand Bypass Branch;  !- Inlet Branch Name 3

Branch,
  BaseGasSHWSystem Demand Inlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Demand Inlet Pipe,     !- Component Name 1
  BaseGasSHWSystem Demand Inlet Node,     !- Component Inlet Node Name 1
  BaseGasSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Demand Inlet Pipe,     !- Name
  BaseGasSHWSystem Demand Inlet Node,     !- Inlet Node Name
  BaseGasSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  BaseGasSHWSystem Demand Branch 1,       !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  L02-211_RestComlIncd Water Use Connection, !- Component Name 1
  BaseGasSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  L02-211_RestComlIncd Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  L02-211_RestComlIncd Water Use Connection, !- Name
  BaseGasSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  L02-211_RestComlIncd Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  L02-211_RestComlIncd Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  L02-211_RestComlIncd Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  9.24402815161804e-06,                   !- Peak Flow Rate {m3/s}
  GLBHSHW,                                !- Flow Rate Fraction Schedule Name
  L02-211_RestComlIncd Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  BaseGasSHWSystem Demand Branch 2,       !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  L02-208_RestComlIncd Water Use Connection, !- Component Name 1
  BaseGasSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  L02-208_RestComlIncd Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  L02-208_RestComlIncd Water Use Connection, !- Name
  BaseGasSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  L02-208_RestComlIncd Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  L02-208_RestComlIncd Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  L02-208_RestComlIncd Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.26634642213071e-06,                   !- Peak Flow Rate {m3/s}
  GLBHSHW,                                !- Flow Rate Fraction Schedule Name
  L02-208_RestComlIncd Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  BaseGasSHWSystem Demand Bypass Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Demand Bypass Pipe,    !- Component Name 1
  BaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Demand Bypass Pipe,    !- Name
  BaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseGasSHWSystem Demand Outlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Demand Outlet Pipe,    !- Component Name 1
  BaseGasSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  BaseGasSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Demand Outlet Pipe,    !- Name
  BaseGasSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  BaseGasSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseGasSHWSystem Operation Schemes,     !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseGasSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseGasSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseGasSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  BaseGasSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  BaseGasWaterHeater;                     !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Seattle-King County Intl AP-B_WA_USA,   !- Name
  47.53,                                  !- Latitude {deg}
  -122.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  20;                                     !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainSeattle;                       !- Temperature Schedule Name

SizingPeriod:DesignDay,
  Seattle-King County Intl AP-B Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101085,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-King County Intl AP-B Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -3.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101085,                                 !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Cubic,
  FanVSD901PwrRatio_fCFMRatio,            !- Name
  0.0013,                                 !- Coefficient1 Constant
  0.147,                                  !- Coefficient2 x
  0.9506,                                 !- Coefficient3 x**2
  -0.0998,                                !- Coefficient4 x**3
  0.393,                                  !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  {d8036d10-269c-42ee-bf88-868ffa56fb50}, !- Name
  Temperature,                            !- Control Variable
  BaseGasSHWSystem Supply Temp Schedule,  !- Schedule Name
  BaseGasSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Outlet Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Debug Plant Loop Bypass Fraction,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Debug Plant Loop Bypass Fraction,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Ancillary Electricity Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  BaseGasSHWSystem Demand Mixer Outlet Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable, Thermal Zone: L01-105_IstoComlUncd Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L01-102_OfceComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-214_AstoComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-209_AstoComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-216_MprpComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-206_MprpComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-201_CorrComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-218_MechComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-202_OfceComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-203_BrkrComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-204_FitnComlPthp Propexhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L01-105_IstoComlUncd Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L01-102_OfceComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-214_AstoComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-209_AstoComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-216_MprpComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-206_MprpComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-201_CorrComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-218_MechComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-202_OfceComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-203_BrkrComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-204_FitnComlPthp Propexhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L01-105_IstoComlUncd BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L01-102_OfceComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-214_AstoComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-209_AstoComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-216_MprpComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-206_MprpComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-201_CorrComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-218_MechComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-202_OfceComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-203_BrkrComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-204_FitnComlPthp BaseExhfan Inlet Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L01-105_IstoComlUncd BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L01-102_OfceComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-214_AstoComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-209_AstoComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-216_MprpComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-206_MprpComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-201_CorrComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-218_MechComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-202_OfceComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-203_BrkrComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-204_FitnComlPthp BaseExhfan Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L01-105_IstoComlUncd Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L01-102_OfceComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-214_AstoComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-209_AstoComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-216_MprpComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-206_MprpComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-201_CorrComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-218_MechComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-202_OfceComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-203_BrkrComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L02-204_FitnComlPthp Return Air Node, System Node Temperature, Hourly; 

Output:Variable, Thermal Zone: L01-105_IstoComlUncd Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L01-102_OfceComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-214_AstoComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-209_AstoComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-216_MprpComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-206_MprpComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-201_CorrComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-218_MechComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-202_OfceComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-203_BrkrComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, Thermal Zone: L02-204_FitnComlPthp Return Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-2 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-3 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-4 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-5 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-6 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-7 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-8 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-9 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-10 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-2 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-3 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-4 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-5 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-6 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-7 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-8 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-9 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseUnctrl TrmlUnit-10 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Air Temperature, Hourly; 

Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Infiltration Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Heating Coil Air Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Total Heating Rate, Hourly; 

Output:Variable, *, Heating Coil Electricity Rate, Hourly; 

Output:Variable, *, Heating Coil NaturalGas Rate, Hourly; 

Output:Variable, *, Heating Coil Runtime Fraction, Hourly; 

Output:Variable, *, Heating Coil Part Load Ratio, Hourly; 

Output:Variable, *, Cooling Coil Sensible Cooling Rate, Hourly; 

Output:Variable, *, Cooling Coil Total Cooling Rate, Hourly; 

Output:Variable, *, Cooling Coil Electricity Rate, Hourly; 

Output:Variable, *, Cooling Coil Runtime Fraction, Hourly; 

Output:Variable, *, Cooling Coil Part Load Ratio, Hourly; 

Output:Variable, *, Evaporative Cooler Electricity Rate, Hourly; 

Output:Variable, *, Fan Electricity Rate, Hourly; 

Output:Variable, *, Air System Outdoor Air Economizer Status, Hourly; 

Output:Variable, BaseSys3 OACtrl OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-2 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-3 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-4 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-5 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-6 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-7 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-8 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-9 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-10 OA System Relief Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-2 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-3 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-4 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-5 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-6 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-7 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-8 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-9 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-10 OA System OA Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-2 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-3 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-4 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-5 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-6 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-7 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-8 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-9 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl-10 OA System Mixed Air Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-2 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-3 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-4 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-5 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-6 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-7 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-8 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-9 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-10 Demand Side (Supply Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-2 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-3 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-4 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-5 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-6 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-7 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-8 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-9 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseAirSys3-10 Supply Side (Return Air) Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-2 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-3 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-4 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-5 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-6 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-7 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-8 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-9 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 Fan-10 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys RetFan Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys RetFan-2 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys RetFan-3 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys RetFan-4 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys RetFan-5 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys RetFan-6 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys RetFan-7 Outlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-2 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-3 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-4 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-5 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-6 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-7 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-8 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-9 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 CoilClg-10 Unitary Inlet Node, System Node Temperature, Hourly; 

Output:Variable, BaseSys3 OACtrl OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-2 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-3 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-4 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-5 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-6 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-7 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-8 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-9 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-10 OA System Relief Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-2 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-3 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-4 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-5 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-6 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-7 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-8 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-9 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-10 OA System OA Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-2 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-3 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-4 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-5 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-6 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-7 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-8 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-9 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 OACtrl-10 OA System Mixed Air Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-2 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-3 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-4 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-5 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-6 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-7 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-8 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-9 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-10 Demand Side (Supply Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-2 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-3 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-4 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-5 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-6 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-7 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-8 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-9 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseAirSys3-10 Supply Side (Return Air) Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-2 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-3 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-4 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-5 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-6 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-7 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-8 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-9 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 Fan-10 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys RetFan Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys RetFan-2 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys RetFan-3 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys RetFan-4 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys RetFan-5 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys RetFan-6 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys RetFan-7 Outlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-2 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-3 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-4 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-5 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-6 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-7 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-8 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-9 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, BaseSys3 CoilClg-10 Unitary Inlet Node, System Node Standard Density Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Air Terminal VAV Damper Position, Hourly; 

Output:Variable, *, Zone Air Terminal Outdoor Air Volume Flow Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Total Heating Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Total Cooling Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Sensible Cooling Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Electricity Rate, Hourly; 

Output:Variable, *, Zone Water to Air Heat Pump Compressor Part Load Ratio, Hourly; 

Output:Variable, *, Zone Packaged Terminal Heat Pump Total Heating Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Heat Pump Total Cooling Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Air Conditioner Total Heating Rate, Hourly; 

Output:Variable, *, Zone Packaged Terminal Air Conditioner Total Cooling Rate, Hourly; 

Output:Variable, *, Baseboard Electricity Rate, Hourly; 

Output:Variable, *, Baseboard Total Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Cooling Electricity Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Total Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Sensible Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Latent Cooling Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Heating Electricity Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Total Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Sensible Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Latent Heating Rate, Hourly; 

Output:Variable, *, Zone VRF Air Terminal Fan Availability Status, Hourly; 

Output:Variable, *, Zone Radiant HVAC Heating Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Cooling Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Mass Flow Rate, Hourly; 

Output:Variable, *, Zone Radiant HVAC Inlet Temperature, Hourly; 

Output:Variable, *, Zone Radiant HVAC Outlet Temperature, Hourly; 

Output:Variable, *, Zone Radiant HVAC Electricity Rate, Hourly; 

Output:Variable, *, Air System Outdoor Air Heat Recovery Bypass Status, Hourly; 

Output:Variable, *, Heat Exchanger Sensible Heating Rate, Hourly; 

Output:Variable, *, Heat Exchanger Latent Gain Rate, Hourly; 

Output:Variable, *, Heat Exchanger Total Heating Rate, Hourly; 

Output:Variable, *, Heat Exchanger Sensible Cooling Rate, Hourly; 

Output:Variable, *, Heat Exchanger Latent Cooling Rate, Hourly; 

Output:Variable, *, Heat Exchanger Total Cooling Rate, Hourly; 

Output:Variable, *, Heat Exchanger Electricity Rate, Hourly; 

Output:Variable, *, Heat Exchanger Sensible Effectiveness, Hourly; 

Output:Variable, *, Heat Exchanger Latent Effectiveness, Hourly; 

Output:Variable, *, Heat Exchanger Supply Air Bypass Mass Flow Rate, Hourly; 

Output:Variable, *, Heat Exchanger Exhaust Air Bypass Mass Flow Rate, Hourly; 

Output:Variable, *, Heat Exchanger Defrost Time Fraction, Hourly; 

Output:Variable, *, Fluid Heat Exchanger Heat Transfer Rate, Hourly; 

Output:Variable, *, Fluid Heat Exchanger Loop Supply Side Inlet Temperature, Hourly; 

Output:Variable, *, Fluid Heat Exchanger Loop Supply Side Outlet Temperature, Hourly; 

Output:Variable, *, Fluid Heat Exchanger Loop Demand Side Inlet Temperature, Hourly; 

Output:Variable, *, Fluid Heat Exchanger Loop Demand Side Outlet Temperature, Hourly; 

Output:Variable, *, Fluid Heat Exchanger Operation Status, Hourly; 

