
,,Thermal Zones
,,,,,,,Systems,,,Occupancy,,Ventilation,,,,Exhaust,,,,,Cooling Sizing,,,,,,Heating Sizing,,,,,,Unmet Hours
,,Name,Type,Floor Area,Volume,Multiplier,PriHVACSys[1],PriHVACSys[2],VentSys,Density,Number,Spec. Method,Control,Flow/Area,Flow/Person,Exh Flow,ExhSysRef,ExhOperMode,ExhCtrlMthd,ExhBalancedSchRef,Load-SRes,Flow-SRes,TStat Sch.,Sizing Ratio,Supply Temp,DeltaT,Load-SRes,Flow-SRes,Tstat Sch.,Sizing Ratio,Supply Temp,DeltaT,Clg-SRes,Htg-SRes
,,,,(ft2),(ft3),,,,,,(ppl/1000ft2),(people),,(cfm/ft2),(cfm/person),(cfm),,,,,(Btu/hr),(cfm),,,(degF),(degF),(Btu/hr),(cfm),,,(degF),(degF),(#),(#)
ThrmlZn,"UNDEFINED","Thermal Zone: L01-105_IstoComlUncd",Unconditioned,4753,71294,1,"NONE","NONE","NONE",1.5,7.1,NoVentilation,UNDEFINED,0.000,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",0,-99996,"NONE",-99996.00,-99996.0,-99996.0,0,-99996,"NONE",-99996.00,-99996.00,-99996.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L01-102_OfceComlPthp",Conditioned,940,14094,1,"BaseAirSys3","NONE","BaseAirSys3",4.3,4.0,Maximum,Fixed,0.097,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",19752,-99996,"NoClgSetpt",1.00,55.0,20.0,22849,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-214_AstoComlPthp",Conditioned,343,4198,1,"BaseAirSys3-2","NONE","BaseAirSys3-2",1.5,0.5,Maximum,Fixed,0.248,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",3959,-99996,"NoClgSetpt",1.00,55.0,20.0,8018,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-209_AstoComlPthp",Conditioned,347,4241,1,"BaseAirSys3-3","NONE","BaseAirSys3-3",1.5,0.5,Maximum,Fixed,0.245,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",3539,-99996,"NoClgSetpt",1.00,55.0,20.0,6892,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-216_MprpComlPthp",Conditioned,300,3805,1,"BaseAirSys3-4","NONE","BaseAirSys3-4",28.7,8.6,Maximum,CO2Sensors,0.197,0.33,0,"NONE",UNDEFINED,UNDEFINED,"NONE",10131,-99996,"NoClgSetpt",1.00,55.0,20.0,9009,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-206_MprpComlPthp",Conditioned,597,7440,1,"BaseAirSys3-5","NONE","BaseAirSys3-5",15.6,9.3,Maximum,Fixed,0.031,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",13228,-99996,"NoClgSetpt",1.00,55.0,20.0,15943,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-201_CorrComlPthp",Conditioned,2053,26217,1,"BaseAirSys3-6","NONE","BaseAirSys3-6",6.4,13.2,Maximum,Fixed,0.032,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",30137,-99996,"NoClgSetpt",1.00,55.0,20.0,42012,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-218_MechComlPthp",Conditioned,46,581,1,"BaseAirSys3-7","NONE","NONE",1.5,0.1,NoVentilation,Fixed,0.000,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",974,-99996,"GLBHClgSetpt",1.00,55.0,20.0,661,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-202_OfceComlPthp",Conditioned,188,2581,1,"BaseAirSys3-8","NONE","BaseAirSys3-8",5.0,0.9,Maximum,Fixed,0.138,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",7816,-99996,"NoClgSetpt",1.00,55.0,20.0,5573,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-203_BrkrComlPthp",Conditioned,223,3113,1,"BaseAirSys3-9","NONE","BaseAirSys3-9",33.3,7.4,Maximum,CO2Sensors,0.215,0.26,0,"NONE",UNDEFINED,UNDEFINED,"NONE",7897,-99996,"NoClgSetpt",1.00,55.0,20.0,6872,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-204_FitnComlPthp",Conditioned,1595,22242,1,"BaseAirSys3-10","NONE","BaseAirSys3-10",20.2,32.2,Maximum,Fixed,0.412,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",47396,-99996,"NoClgSetpt",1.00,55.0,20.0,35513,-99996,"GLBHHtgSetpt",1.00,90.00,20.0,-99996.0,-99996.0

,,AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
,,Name,Type,Status,Sys Cnt,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control,Fan Control
,,,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF)
AirSys,"UNDEFINED","BaseAirSys3","SZAC","New",1,939.622,32381.8,55,34.4625,386.232,34367.2,90,36.5756,1042.24,1.10921,91.091,0.0969443,"Thermal Zone: L01-102_OfceComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-2","SZAC","New",1,343.25,11465.4,55,33.4023,382.792,15046.5,90,43.8354,365.737,1.06551,85.0143,0.247674,"Thermal Zone: L02-214_AstoComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-3","SZAC","New",1,346.687,9831.35,55,28.358,383.713,13745.4,90,39.6479,314.368,0.906777,85.0143,0.245219,"Thermal Zone: L02-209_AstoComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-4","SZAC","New",1,300.398,15263.7,55,50.8117,417.432,16143.9,90,53.7419,530.963,1.76753,59.1404,0.196873,"Thermal Zone: L02-216_MprpComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-5","SZAC","New",1,597.312,22555.2,55,37.7611,386.913,21008,90,35.1709,727.241,1.21752,18.4814,0.0309409,"Thermal Zone: L02-206_MprpComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-6","SZAC","New",1,2052.72,59450.1,55,28.9616,386.82,57265.9,90,27.8976,1916.37,0.933579,66.5329,0.0324121,"Thermal Zone: L02-201_CorrComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-7","SZAC","New",1,45.8999,1504.74,55,32.7832,406.935,1226.77,90,26.7272,51.0278,1.11172,0,0,"Thermal Zone: L02-218_MechComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-8","SZAC","New",1,187.617,11163.9,55,59.5037,440.33,11285.8,90,60.1531,409.651,2.18344,25.8739,0.137908,"Thermal Zone: L02-202_OfceComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-9","SZAC","New",1,223.271,11602.3,55,51.965,428.072,12699.3,90,56.8784,413.885,1.85373,48.0515,0.215216,"Thermal Zone: L02-203_BrkrComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","BaseAirSys3-10","SZAC","New",2,1595.44,40416.5,55,50.6651,368.761,49114.6,90,61.5688,1242,1.55694,328.968,0.412386,"Thermal Zone: L02-204_FitnComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","GLBHHVAC","CycleOnCallPrimaryZone"

,,Terminal Units
,,,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
,,Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit","Uncontrolled","New",1,"BaseAirSys3",1,"Thermal Zone: L01-102_OfceComlPthp",939.622,1,1042.24,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-2","Uncontrolled","New",1,"BaseAirSys3-2",1,"Thermal Zone: L02-214_AstoComlPthp",343.25,1,365.737,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-3","Uncontrolled","New",1,"BaseAirSys3-3",1,"Thermal Zone: L02-209_AstoComlPthp",346.687,1,314.368,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-4","Uncontrolled","New",1,"BaseAirSys3-4",1,"Thermal Zone: L02-216_MprpComlPthp",300.398,1,530.963,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-5","Uncontrolled","New",1,"BaseAirSys3-5",1,"Thermal Zone: L02-206_MprpComlPthp",597.312,1,727.241,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-6","Uncontrolled","New",1,"BaseAirSys3-6",1,"Thermal Zone: L02-201_CorrComlPthp",2052.72,1,1916.37,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-7","Uncontrolled","New",1,"BaseAirSys3-7",1,"Thermal Zone: L02-218_MechComlPthp",45.8999,1,51.0278,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-8","Uncontrolled","New",1,"BaseAirSys3-8",1,"Thermal Zone: L02-202_OfceComlPthp",187.617,1,409.651,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-9","Uncontrolled","New",1,"BaseAirSys3-9",1,"Thermal Zone: L02-203_BrkrComlPthp",223.271,1,413.885,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","BaseUnctrl TrmlUnit-10","Uncontrolled","New",1,"BaseAirSys3-10",2,"Thermal Zone: L02-204_FitnComlPthp",1595.44,2,1242,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



,,Cooling Coils
,,,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
,,Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
CoilClg,"UNDEFINED","BaseSys3 CoilClg","DirectExpansion","New","Electric","BaseAirSys3",1,"n/a",32381.8,33784.2,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys3-2",1,"n/a",11465.4,11961.9,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys3-3",1,"n/a",9831.35,10257.2,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-4","DirectExpansion","New","Electric","BaseAirSys3-4",1,"n/a",15263.7,15924.8,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-5","DirectExpansion","New","Electric","BaseAirSys3-5",1,"n/a",22555.2,23532,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-6","DirectExpansion","New","Electric","BaseAirSys3-6",1,"n/a",59450.1,62024.9,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-7","DirectExpansion","New","Electric","BaseAirSys3-7",1,"n/a",1504.74,1569.92,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-8","DirectExpansion","New","Electric","BaseAirSys3-8",1,"n/a",11163.9,11647.4,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-9","DirectExpansion","New","Electric","BaseAirSys3-9",1,"n/a",11602.3,12104.8,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","BaseSys3 CoilClg-10","DirectExpansion","New","Electric","BaseAirSys3-10",2,"n/a",40416.5,42166.9,"NONE","NONE",-99996,"Air",1,14,14,11.4,-99996,-99996,-99996,0.333333,1.15,-99996,-99996,-99996,-99996



,,Heating Coils
,,,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
,,Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg","Furnace","New","Gas","BaseAirSys3",1,"n/a",34367.2,34367.2,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-2","Furnace","New","Gas","BaseAirSys3-2",1,"n/a",15046.5,15046.5,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-3","Furnace","New","Gas","BaseAirSys3-3",1,"n/a",13745.4,13745.4,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-4","Furnace","New","Gas","BaseAirSys3-4",1,"n/a",16143.9,16143.9,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-5","Furnace","New","Gas","BaseAirSys3-5",1,"n/a",21008,21008,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-6","Furnace","New","Gas","BaseAirSys3-6",1,"n/a",57265.9,57265.9,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-7","Furnace","New","Gas","BaseAirSys3-7",1,"n/a",1226.77,1226.77,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-8","Furnace","New","Gas","BaseAirSys3-8",1,"n/a",11285.8,11285.8,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-9","Furnace","New","Gas","BaseAirSys3-9",1,"n/a",12699.3,12699.3,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996
CoilHtg,"UNDEFINED","BaseSys3 CoilHtg-10","Furnace","New","Gas","BaseAirSys3-10",2,"n/a",49114.6,49114.6,"NONE","NONE",0,"UNDEFINED",1,-99996,-99996,-99996,-99996,-99996,-99996,-99996,0.78,0.78,0.800031,-99996,1.25,-99996,-99996

,,Fans
,,,,,,,Relationships,,,Capacity,,,Power,,,,Motor,,,Sizing
,,Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency,FlowCapSim-SRes
,,,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp),,,(cfm)
Fan,"UNDEFINED","BaseSys3 Fan","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3",1,"n/a",1042.24,-99996,0.65,"BrakeHorsePower",0.516483,2.04395,0.447858,1,"InAirStream",0.825,1042.24
Fan,"UNDEFINED","BaseSys3 Fan-2","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-2",1,"n/a",365.737,-99996,0.65,"BrakeHorsePower",0.199838,2.25367,0.49381,1,"InAirStream",0.825,365.737
Fan,"UNDEFINED","BaseSys3 Fan-3","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-3",1,"n/a",314.368,-99996,0.65,"BrakeHorsePower",0.17465,2.29146,0.502091,1,"InAirStream",0.825,314.368
Fan,"UNDEFINED","BaseSys3 Fan-4","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-4",1,"n/a",530.963,-99996,0.65,"BrakeHorsePower",0.499105,3.87712,0.849532,1,"InAirStream",0.825,530.963
Fan,"UNDEFINED","BaseSys3 Fan-5","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-5",1,"n/a",727.241,-99996,0.65,"BrakeHorsePower",0.348688,1.97761,0.433322,1,"InAirStream",0.825,727.241
Fan,"UNDEFINED","BaseSys3 Fan-6","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-6",1,"n/a",1916.37,-99996,0.65,"BrakeHorsePower",0.923031,1.98663,0.4353,1,"InAirStream",0.825,1916.37
Fan,"UNDEFINED","BaseSys3 Fan-7","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-7",1,"n/a",51.0278,-99996,0.65,"BrakeHorsePower",0.0591006,4.77712,1.04673,1,"InAirStream",0.825,51.0278
Fan,"UNDEFINED","BaseSys3 Fan-8","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-8",1,"n/a",409.651,-99996,0.65,"BrakeHorsePower",0.204897,2.06302,0.452037,1,"InAirStream",0.825,409.651
Fan,"UNDEFINED","BaseSys3 Fan-9","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-9",1,"n/a",413.885,-99996,0.65,"BrakeHorsePower",0.211091,2.10364,0.460937,1,"InAirStream",0.825,413.885
Fan,"UNDEFINED","BaseSys3 Fan-10","ConstantVolume","New","Centrifugal","AirFoil","BaseAirSys3-10",2,"n/a",1242,-99996,0.65,"BrakeHorsePower",1.16748,3.87712,0.849532,1,"InAirStream",0.825,2484
Fan,"UNDEFINED","BaseSys RetFan","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3",1,"n/a",951.148,0,0.65,"BrakeHorsePower",0.463222,2.00873,0.440142,1,"InAirStream",0.825,1042.24
Fan,"UNDEFINED","BaseSys RetFan-2","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-2",1,"n/a",329.163,0,0.65,"BrakeHorsePower",0.143955,1.80384,0.395246,1,"InAirStream",0.825,365.737
Fan,"UNDEFINED","BaseSys RetFan-3","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-3",1,"n/a",282.931,0,0.65,"BrakeHorsePower",0.120856,1.76185,0.386046,1,"InAirStream",0.825,314.368
Fan,"UNDEFINED","BaseSys RetFan-4","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-5",1,"n/a",708.76,0,0.65,"BrakeHorsePower",0.334918,1.94904,0.427063,1,"InAirStream",0.825,727.241
Fan,"UNDEFINED","BaseSys RetFan-5","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-6",1,"n/a",1849.84,0,0.65,"BrakeHorsePower",0.878359,1.95848,0.429131,1,"InAirStream",0.825,1916.37
Fan,"UNDEFINED","BaseSys RetFan-6","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-8",1,"n/a",383.777,0,0.65,"BrakeHorsePower",0.180175,1.93641,0.424294,1,"InAirStream",0.825,409.651
Fan,"UNDEFINED","BaseSys RetFan-7","VariableSpeedDrive","New","UNDEFINED","UNDEFINED","BaseAirSys3-9",1,"n/a",372.496,0,0.65,"BrakeHorsePower",0.177961,1.97054,0.431772,1,"InAirStream",0.825,413.885

,,Outside Air Control
,,,,,,Relationships,,Control
,,Name,Control,Status,Design OA,Name,Sys Cnt,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,,,(cfm),,(#),,,(F),(F),(Btu/lb),,(hrs)
OACtrl,"UNDEFINED","BaseSys3 OACtrl","FixedDryBulb","New",91.091,"BaseAirSys3",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-2","FixedDryBulb","New",85.0143,"BaseAirSys3-2",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-3","FixedDryBulb","New",85.0143,"BaseAirSys3-3",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-4","FixedDryBulb","New",59.1404,"BaseAirSys3-4",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-5","FixedDryBulb","New",18.4814,"BaseAirSys3-5",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-6","FixedDryBulb","New",66.5329,"BaseAirSys3-6",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-7","FixedDryBulb","New",0,"BaseAirSys3-7",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-8","FixedDryBulb","New",25.8739,"BaseAirSys3-8",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-9","FixedDryBulb","New",48.0515,"BaseAirSys3-9",1,"Integrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","BaseSys3 OACtrl-10","FixedDryBulb","New",328.968,"BaseAirSys3-10",2,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
