  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  CyclingHVACAvailAll,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACFri,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACSat,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACSun,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACWD,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWFri,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.08,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWSat,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.26,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.08,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWSun,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.26,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.08,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWWD,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.08,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACFri,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACSat,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACSun,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACWD,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWFri,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.14,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWSat,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.26,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.08,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWSun,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.26,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.08,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWWD,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACFri,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACSat,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACSun,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACWD,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWFri,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.08,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.26,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWSat,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.08,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.26,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWSun,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWWD,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.08,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.26,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainSeattleApr,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleAug,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleDec,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7.22222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7.22222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7.22222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7.22222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7.22222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7.22222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7.22222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7.22222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7.22222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7.22222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7.22222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7.22222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7.22222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7.22222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7.22222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7.22222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7.22222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7.22222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7.22222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7.22222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7.22222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7.22222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7.22222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7.22222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleFeb,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  6.66666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  6.66666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  6.66666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  6.66666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  6.66666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  6.66666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  6.66666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  6.66666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  6.66666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  6.66666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  6.66666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  6.66666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  6.66666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  6.66666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  6.66666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  6.66666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  6.66666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  6.66666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  6.66666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  6.66666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  6.66666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  6.66666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  6.66666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  6.66666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleJan,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  6.66666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  6.66666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  6.66666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  6.66666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  6.66666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  6.66666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  6.66666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  6.66666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  6.66666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  6.66666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  6.66666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  6.66666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  6.66666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  6.66666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  6.66666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  6.66666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  6.66666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  6.66666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  6.66666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  6.66666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  6.66666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  6.66666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  6.66666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  6.66666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleJul,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleJun,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleMar,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7.77777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7.77777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7.77777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7.77777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7.77777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7.77777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7.77777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7.77777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7.77777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7.77777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7.77777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7.77777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7.77777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7.77777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7.77777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7.77777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7.77777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7.77777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7.77777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7.77777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7.77777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7.77777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7.77777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7.77777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleMay,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleNov,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  9.44444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  9.44444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  9.44444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  9.44444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  9.44444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  9.44444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  9.44444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  9.44444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  9.44444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  9.44444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  9.44444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  9.44444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  9.44444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  9.44444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  9.44444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  9.44444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  9.44444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  9.44444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  9.44444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  9.44444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  9.44444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  9.44444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  9.44444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  9.44444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleOct,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleSep,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Week:Daily,
  AllOnHVACAvailWk,                       !- Name
  AllOnHVACAvailDay,                      !- Sunday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Monday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Tuesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Wednesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Thursday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Friday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Saturday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- CustomDay1 Schedule:Day Name
  AllOnHVACAvailDay;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 1,        !- Name
  BaseSys3 OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 2,        !- Name
  BaseSys3 OACtrl Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 3,        !- Name
  BaseSys3 OACtrl Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 4,        !- Name
  BaseSys3 OACtrl Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 5,        !- Name
  BaseSys3 OACtrl Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 1,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 2,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 3,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 4,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 5,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-7 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-7 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  CyclingHVACAvailWk,                     !- Name
  CyclingHVACAvailAll,                    !- Sunday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Monday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Tuesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Wednesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Thursday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Friday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Saturday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Holiday Schedule:Day Name
  CyclingHVACAvailAll,                    !- SummerDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- WinterDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- CustomDay1 Schedule:Day Name
  CyclingHVACAvailAll;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSpFaHVACWk,                         !- Name
  GLBHSpFaHVACSun,                        !- Sunday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Monday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Tuesday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Wednesday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Thursday Schedule:Day Name
  GLBHSpFaHVACFri,                        !- Friday Schedule:Day Name
  GLBHSpFaHVACSat,                        !- Saturday Schedule:Day Name
  GLBHSpFaHVACSun,                        !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  GLBHSpFaHVACSun,                        !- CustomDay1 Schedule:Day Name
  GLBHSpFaHVACSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSpFaSHWWk,                          !- Name
  GLBHSpFaSHWSun,                         !- Sunday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Monday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Tuesday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Wednesday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Thursday Schedule:Day Name
  GLBHSpFaSHWFri,                         !- Friday Schedule:Day Name
  GLBHSpFaSHWSat,                         !- Saturday Schedule:Day Name
  GLBHSpFaSHWSun,                         !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSpFaSHWSun,                         !- CustomDay1 Schedule:Day Name
  GLBHSpFaSHWSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSumHVACWk,                          !- Name
  GLBHSumHVACSun,                         !- Sunday Schedule:Day Name
  GLBHSumHVACWD,                          !- Monday Schedule:Day Name
  GLBHSumHVACWD,                          !- Tuesday Schedule:Day Name
  GLBHSumHVACWD,                          !- Wednesday Schedule:Day Name
  GLBHSumHVACWD,                          !- Thursday Schedule:Day Name
  GLBHSumHVACFri,                         !- Friday Schedule:Day Name
  GLBHSumHVACSat,                         !- Saturday Schedule:Day Name
  GLBHSumHVACSun,                         !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  GLBHSumHVACSun,                         !- CustomDay1 Schedule:Day Name
  GLBHSumHVACSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSumSHWWk,                           !- Name
  GLBHSumSHWSun,                          !- Sunday Schedule:Day Name
  GLBHSumSHWWD,                           !- Monday Schedule:Day Name
  GLBHSumSHWWD,                           !- Tuesday Schedule:Day Name
  GLBHSumSHWWD,                           !- Wednesday Schedule:Day Name
  GLBHSumSHWWD,                           !- Thursday Schedule:Day Name
  GLBHSumSHWFri,                          !- Friday Schedule:Day Name
  GLBHSumSHWSat,                          !- Saturday Schedule:Day Name
  GLBHSumSHWSun,                          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSumSHWSun,                          !- CustomDay1 Schedule:Day Name
  GLBHSumSHWSun;                          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHWinHVACWk,                          !- Name
  GLBHWinHVACSun,                         !- Sunday Schedule:Day Name
  GLBHWinHVACWD,                          !- Monday Schedule:Day Name
  GLBHWinHVACWD,                          !- Tuesday Schedule:Day Name
  GLBHWinHVACWD,                          !- Wednesday Schedule:Day Name
  GLBHWinHVACWD,                          !- Thursday Schedule:Day Name
  GLBHWinHVACFri,                         !- Friday Schedule:Day Name
  GLBHWinHVACSat,                         !- Saturday Schedule:Day Name
  GLBHWinHVACSun,                         !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  GLBHWinHVACSun,                         !- CustomDay1 Schedule:Day Name
  GLBHWinHVACSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHWinSHWWk,                           !- Name
  GLBHWinSHWSun,                          !- Sunday Schedule:Day Name
  GLBHWinSHWWD,                           !- Monday Schedule:Day Name
  GLBHWinSHWWD,                           !- Tuesday Schedule:Day Name
  GLBHWinSHWWD,                           !- Wednesday Schedule:Day Name
  GLBHWinSHWWD,                           !- Thursday Schedule:Day Name
  GLBHWinSHWFri,                          !- Friday Schedule:Day Name
  GLBHWinSHWSat,                          !- Saturday Schedule:Day Name
  GLBHWinSHWSun,                          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHWinSHWSun,                          !- CustomDay1 Schedule:Day Name
  GLBHWinSHWSun;                          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleAprWk,                  !- Name
  WaterMainSeattleApr,                    !- Sunday Schedule:Day Name
  WaterMainSeattleApr,                    !- Monday Schedule:Day Name
  WaterMainSeattleApr,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleApr,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleApr,                    !- Thursday Schedule:Day Name
  WaterMainSeattleApr,                    !- Friday Schedule:Day Name
  WaterMainSeattleApr,                    !- Saturday Schedule:Day Name
  WaterMainSeattleApr,                    !- Holiday Schedule:Day Name
  WaterMainSeattleApr,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleApr,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleApr,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleApr;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleAugWk,                  !- Name
  WaterMainSeattleAug,                    !- Sunday Schedule:Day Name
  WaterMainSeattleAug,                    !- Monday Schedule:Day Name
  WaterMainSeattleAug,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleAug,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleAug,                    !- Thursday Schedule:Day Name
  WaterMainSeattleAug,                    !- Friday Schedule:Day Name
  WaterMainSeattleAug,                    !- Saturday Schedule:Day Name
  WaterMainSeattleAug,                    !- Holiday Schedule:Day Name
  WaterMainSeattleAug,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleAug,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleAug,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleAug;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleDecWk,                  !- Name
  WaterMainSeattleDec,                    !- Sunday Schedule:Day Name
  WaterMainSeattleDec,                    !- Monday Schedule:Day Name
  WaterMainSeattleDec,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleDec,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleDec,                    !- Thursday Schedule:Day Name
  WaterMainSeattleDec,                    !- Friday Schedule:Day Name
  WaterMainSeattleDec,                    !- Saturday Schedule:Day Name
  WaterMainSeattleDec,                    !- Holiday Schedule:Day Name
  WaterMainSeattleDec,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleDec,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleDec,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleDec;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleFebWk,                  !- Name
  WaterMainSeattleFeb,                    !- Sunday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Monday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Thursday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Friday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Saturday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Holiday Schedule:Day Name
  WaterMainSeattleFeb,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleFeb,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleFeb,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleFeb;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleJanWk,                  !- Name
  WaterMainSeattleJan,                    !- Sunday Schedule:Day Name
  WaterMainSeattleJan,                    !- Monday Schedule:Day Name
  WaterMainSeattleJan,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleJan,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleJan,                    !- Thursday Schedule:Day Name
  WaterMainSeattleJan,                    !- Friday Schedule:Day Name
  WaterMainSeattleJan,                    !- Saturday Schedule:Day Name
  WaterMainSeattleJan,                    !- Holiday Schedule:Day Name
  WaterMainSeattleJan,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleJan,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleJan,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleJan;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleJulWk,                  !- Name
  WaterMainSeattleJul,                    !- Sunday Schedule:Day Name
  WaterMainSeattleJul,                    !- Monday Schedule:Day Name
  WaterMainSeattleJul,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleJul,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleJul,                    !- Thursday Schedule:Day Name
  WaterMainSeattleJul,                    !- Friday Schedule:Day Name
  WaterMainSeattleJul,                    !- Saturday Schedule:Day Name
  WaterMainSeattleJul,                    !- Holiday Schedule:Day Name
  WaterMainSeattleJul,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleJul,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleJul,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleJul;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleJunWk,                  !- Name
  WaterMainSeattleJun,                    !- Sunday Schedule:Day Name
  WaterMainSeattleJun,                    !- Monday Schedule:Day Name
  WaterMainSeattleJun,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleJun,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleJun,                    !- Thursday Schedule:Day Name
  WaterMainSeattleJun,                    !- Friday Schedule:Day Name
  WaterMainSeattleJun,                    !- Saturday Schedule:Day Name
  WaterMainSeattleJun,                    !- Holiday Schedule:Day Name
  WaterMainSeattleJun,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleJun,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleJun,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleJun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleMarWk,                  !- Name
  WaterMainSeattleMar,                    !- Sunday Schedule:Day Name
  WaterMainSeattleMar,                    !- Monday Schedule:Day Name
  WaterMainSeattleMar,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleMar,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleMar,                    !- Thursday Schedule:Day Name
  WaterMainSeattleMar,                    !- Friday Schedule:Day Name
  WaterMainSeattleMar,                    !- Saturday Schedule:Day Name
  WaterMainSeattleMar,                    !- Holiday Schedule:Day Name
  WaterMainSeattleMar,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleMar,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleMar,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleMar;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleMayWk,                  !- Name
  WaterMainSeattleMay,                    !- Sunday Schedule:Day Name
  WaterMainSeattleMay,                    !- Monday Schedule:Day Name
  WaterMainSeattleMay,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleMay,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleMay,                    !- Thursday Schedule:Day Name
  WaterMainSeattleMay,                    !- Friday Schedule:Day Name
  WaterMainSeattleMay,                    !- Saturday Schedule:Day Name
  WaterMainSeattleMay,                    !- Holiday Schedule:Day Name
  WaterMainSeattleMay,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleMay,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleMay,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleMay;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleNovWk,                  !- Name
  WaterMainSeattleNov,                    !- Sunday Schedule:Day Name
  WaterMainSeattleNov,                    !- Monday Schedule:Day Name
  WaterMainSeattleNov,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleNov,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleNov,                    !- Thursday Schedule:Day Name
  WaterMainSeattleNov,                    !- Friday Schedule:Day Name
  WaterMainSeattleNov,                    !- Saturday Schedule:Day Name
  WaterMainSeattleNov,                    !- Holiday Schedule:Day Name
  WaterMainSeattleNov,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleNov,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleNov,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleNov;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleOctWk,                  !- Name
  WaterMainSeattleOct,                    !- Sunday Schedule:Day Name
  WaterMainSeattleOct,                    !- Monday Schedule:Day Name
  WaterMainSeattleOct,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleOct,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleOct,                    !- Thursday Schedule:Day Name
  WaterMainSeattleOct,                    !- Friday Schedule:Day Name
  WaterMainSeattleOct,                    !- Saturday Schedule:Day Name
  WaterMainSeattleOct,                    !- Holiday Schedule:Day Name
  WaterMainSeattleOct,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleOct,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleOct,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleOct;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleSepWk,                  !- Name
  WaterMainSeattleSep,                    !- Sunday Schedule:Day Name
  WaterMainSeattleSep,                    !- Monday Schedule:Day Name
  WaterMainSeattleSep,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleSep,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleSep,                    !- Thursday Schedule:Day Name
  WaterMainSeattleSep,                    !- Friday Schedule:Day Name
  WaterMainSeattleSep,                    !- Saturday Schedule:Day Name
  WaterMainSeattleSep,                    !- Holiday Schedule:Day Name
  WaterMainSeattleSep,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleSep,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleSep,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleSep;                    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AllOnHVACAvail,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AllOnHVACAvailWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys3 OACtrl Schedule,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl Schedule Week 1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl Schedule Week 2,        !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl Schedule Week 3,        !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl Schedule Week 4,        !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl Schedule Week 5,        !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-10 Schedule,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-10 Schedule Week 1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-10 Schedule Week 2,     !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-10 Schedule Week 3,     !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-10 Schedule Week 4,     !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-10 Schedule Week 5,     !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-2 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-2 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-2 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-2 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-2 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-2 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-3 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-3 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-3 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-3 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-3 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-3 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-4 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-4 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-4 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-4 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-4 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-4 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-5 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-5 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-5 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-5 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-5 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-5 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-6 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-6 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-6 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-6 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-6 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-6 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-7 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-7 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys3 OACtrl-8 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-8 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-8 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-8 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-8 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-8 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-9 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-9 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-9 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-9 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-9 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-9 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  CyclingHVACAvail,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  CyclingHVACAvailWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  GLBHHVAC,                               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  GLBHWinHVACWk,                          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaHVACWk,                         !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumHVACWk,                          !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaHVACWk,                         !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinHVACWk,                          !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  GLBHSHW,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  GLBHWinSHWWk,                           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaSHWWk,                          !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumSHWWk,                           !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaSHWWk,                          !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinSHWWk,                           !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  On-user,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainSeattle,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainSeattleJanWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainSeattleFebWk,                  !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainSeattleMarWk,                  !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainSeattleAprWk,                  !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainSeattleMayWk,                  !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainSeattleJunWk,                  !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainSeattleJulWk,                  !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainSeattleAugWk,                  !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainSeattleSepWk,                  !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainSeattleOctWk,                  !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainSeattleNovWk,                  !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainSeattleDecWk,                  !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseGasSHWSystem Supply Temp Schedule,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Sunday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Monday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Tuesday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Wednesday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Thursday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Friday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Saturday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Holiday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseGasWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Sunday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Monday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Tuesday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Wednesday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Thursday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Friday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Saturday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Holiday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseGasWaterHeater Setpoint Temp,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl Max OA Schedule,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-10 Max OA Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-10 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-2 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-2 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-3 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-3 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-4 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-4 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-5 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-5 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-6 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-6 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-7 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-7 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-7 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-7 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-8 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-8 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys3 OACtrl-9 Max OA Schedule,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys3 OACtrl-9 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  L02-208_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Monday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Friday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-208_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  L02-208_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  L02-211_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Monday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Friday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-211_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  L02-211_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {2870d1b8-8602-42b8-89c1-404f203fb078} Week Rule - Jan1-Dec31, !- Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Sunday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Monday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Tuesday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Wednesday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Thursday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Friday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Saturday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- Holiday Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- SummerDesignDay Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- WinterDesignDay Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}, !- CustomDay1 Schedule:Day Name
  {1bb96749-9878-4b94-8936-64e67d1bb7ba}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {2870d1b8-8602-42b8-89c1-404f203fb078}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {2870d1b8-8602-42b8-89c1-404f203fb078} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {5aa810e1-acfd-4064-8c26-7c341ae5536a} Week Rule - Jan1-Dec31, !- Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Sunday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Monday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Tuesday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Wednesday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Thursday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Friday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Saturday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- Holiday Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- SummerDesignDay Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- WinterDesignDay Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}, !- CustomDay1 Schedule:Day Name
  {95037ff0-2a9b-4dba-b5b0-b5ebbed097fa}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {5aa810e1-acfd-4064-8c26-7c341ae5536a}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {5aa810e1-acfd-4064-8c26-7c341ae5536a} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys3,                            !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  0.491882503200768,                      !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseAirSys3 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseAirSys3 Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  0.912601;                               !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3 Supply Outlet Nodes,        !- Name
  BaseSys3 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseAirSys3 Demand Inlet Nodes,         !- Name
  BaseAirSys3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L01-102_OfceComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3 Supply Branches,            !- Name
  BaseAirSys3 Main Branch;                !- Branch Name 1

Branch,
  BaseAirSys3 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Fan:VariableVolume,                     !- Component Object Type 1
  BaseSys RetFan,                         !- Component Name 1
  BaseAirSys3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys RetFan Outlet Node,             !- Component Outlet Node Name 1
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 2
  BaseSys3 OACtrl OA System,              !- Component Name 2
  BaseSys RetFan Outlet Node,             !- Component Inlet Node Name 2
  BaseSys3 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 2
  CoilSystem:Cooling:DX,                  !- Component Object Type 3
  BaseSys3 CoilClg CoilSystem,            !- Component Name 3
  BaseSys3 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 3
  BaseSys3 CoilClg Outlet Node,           !- Component Outlet Node Name 3
  Coil:Heating:Fuel,                      !- Component Object Type 4
  BaseSys3 CoilHtg,                       !- Component Name 4
  BaseSys3 CoilClg Outlet Node,           !- Component Inlet Node Name 4
  BaseSys3 CoilHtg Outlet Node,           !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  BaseSys3 Fan,                           !- Component Name 5
  BaseSys3 CoilHtg Outlet Node,           !- Component Inlet Node Name 5
  BaseSys3 Fan Outlet Node;               !- Component Outlet Node Name 5

Fan:VariableVolume,
  BaseSys RetFan,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  500.352346097,                          !- Pressure Rise {Pa}
  0.491882503200768,                      !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseAirSys3 Supply Side (Return Air) Inlet Node, !- Air Inlet Node Name
  BaseSys RetFan Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:MixedAir,
  BaseSys RetFan Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys RetFan Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl OA System,              !- Name
  BaseSys3 OACtrl OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl,                        !- Name
  BaseSys3 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseSys RetFan Outlet Node,             !- Return Air Node Name
  BaseSys3 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl Max OA Schedule,        !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl Mech Vent Controller,   !- Name
  BaseSys3 OACtrl Schedule,               !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseSys RetFan Outlet Node;             !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys3 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg CoilSystem,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg;                       !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Table:Lookup,
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXStdSEER13EIR_fTwbToadbSI_IndependentVariableList, !- Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXStdSEER13EIR_fTwbToadbSI_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXStdSEER13EIR_fTwbToadbSI_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXStdSEER13EIR_fTwbToadbSI_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  BaseSys3 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys3 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  9901.17164891239,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  0.491882503200768,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXStdSEER13EIR_fTwbToadbSI,      !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.800031,                               !- Burner Efficiency
  10072.0320828228,                       !- Nominal Capacity {W}
  BaseSys3 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Air Outlet Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Quadratic,
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys3 CoilHtg Outlet Node;           !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan,                           !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  509.125257155,                          !- Pressure Rise {Pa}
  0.491882503200768,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg Outlet Node,           !- Air Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L01-102_OfceComlPthp,     !- Control Zone Name
  Thermal Zone: L01-102_OfceComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Zone Inlet Node Name
  BaseSys3 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3 BaseAirSys3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3 Zone Splitter,              !- Name
  BaseAirSys3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3 Return Path,                !- Name
  BaseAirSys3 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3 Zone Mixer,                 !- Name
  BaseAirSys3 Zone Mixer Outlet Node,     !- Outlet Node Name
  Thermal Zone: L01-102_OfceComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-10,                         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  1.1723174489088,                        !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-10 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-10 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseAirSys3-10 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  BaseAirSys3-10 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-10 Supply Outlet Nodes,     !- Name
  BaseSys3 Fan-10 Outlet Node;            !- Node Name 1

NodeList,
  BaseAirSys3-10 Demand Inlet Nodes,      !- Name
  BaseAirSys3-10 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-10,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
