{
	"AirLoopHVAC" : 
	{
		"ERV1" : 
		{
			"availability_manager_list_name" : "ERV1Availability Manager List",
			"branch_list_name" : "ERV1 Supply Branches",
			"demand_side_inlet_node_names" : "ERV1 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "ERV1 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.72679906252799997,
			"supply_side_inlet_node_name" : "ERV1 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "ERV1 Supply Outlet Nodes"
		},
		"Elecresistance+BaseSys4DX-1" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "Elecresistance+BaseSys4DX-1 Supply Branches",
			"demand_side_inlet_node_names" : "Elecresistance+BaseSys4DX-1 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Elecresistance+BaseSys4DX-1 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.467203427500954,
			"supply_side_inlet_node_name" : "Elecresistance+BaseSys4DX-1 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Elecresistance+BaseSys4DX-1 Supply Outlet Nodes"
		},
		"Elecresistance+BaseSys4DX-2" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "Elecresistance+BaseSys4DX-2 Supply Branches",
			"demand_side_inlet_node_names" : "Elecresistance+BaseSys4DX-2 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Elecresistance+BaseSys4DX-2 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.109619232632064,
			"supply_side_inlet_node_name" : "Elecresistance+BaseSys4DX-2 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Elecresistance+BaseSys4DX-2 Supply Outlet Nodes"
		},
		"Elecresistance+BaseSys4DX-3" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
			"branch_list_name" : "Elecresistance+BaseSys4DX-3 Supply Branches",
			"demand_side_inlet_node_names" : "Elecresistance+BaseSys4DX-3 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Elecresistance+BaseSys4DX-3 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.15005002619612201,
			"supply_side_inlet_node_name" : "Elecresistance+BaseSys4DX-3 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Elecresistance+BaseSys4DX-3 Supply Outlet Nodes"
		},
		"Elecresistance+BaseSys4DX-5" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 3",
			"branch_list_name" : "Elecresistance+BaseSys4DX-5 Supply Branches",
			"demand_side_inlet_node_names" : "Elecresistance+BaseSys4DX-5 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Elecresistance+BaseSys4DX-5 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.760486671023616,
			"supply_side_inlet_node_name" : "Elecresistance+BaseSys4DX-5 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Elecresistance+BaseSys4DX-5 Supply Outlet Nodes"
		},
		"Elecresistance+BaseSys4DX-6" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 4",
			"branch_list_name" : "Elecresistance+BaseSys4DX-6 Supply Branches",
			"demand_side_inlet_node_names" : "Elecresistance+BaseSys4DX-6 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Elecresistance+BaseSys4DX-6 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.26132107487938599,
			"supply_side_inlet_node_name" : "Elecresistance+BaseSys4DX-6 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Elecresistance+BaseSys4DX-6 Supply Outlet Nodes"
		},
		"Elecresistance+BaseSys4DX-7" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 5",
			"branch_list_name" : "Elecresistance+BaseSys4DX-7 Supply Branches",
			"demand_side_inlet_node_names" : "Elecresistance+BaseSys4DX-7 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Elecresistance+BaseSys4DX-7 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.111031299382118,
			"supply_side_inlet_node_name" : "Elecresistance+BaseSys4DX-7 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Elecresistance+BaseSys4DX-7 Supply Outlet Nodes"
		},
		"Elecresistance+BaseSys4DX-8" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 6",
			"branch_list_name" : "Elecresistance+BaseSys4DX-8 Supply Branches",
			"demand_side_inlet_node_names" : "Elecresistance+BaseSys4DX-8 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Elecresistance+BaseSys4DX-8 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.12731112643530201,
			"supply_side_inlet_node_name" : "Elecresistance+BaseSys4DX-8 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Elecresistance+BaseSys4DX-8 Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"ERV-1 OAControl OA System Controller List" : 
		{
			"controller_1_name" : "ERV-1 OAControl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OACtrl_Elecresistance+BaseSys4DX-1 OA System Controller List" : 
		{
			"controller_1_name" : "OACtrl_Elecresistance+BaseSys4DX-1",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OACtrl_Elecresistance+BaseSys4DX-2 OA System Controller List" : 
		{
			"controller_1_name" : "OACtrl_Elecresistance+BaseSys4DX-2",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OACtrl_Elecresistance+BaseSys4DX-3 OA System Controller List" : 
		{
			"controller_1_name" : "OACtrl_Elecresistance+BaseSys4DX-3",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OACtrl_Elecresistance+BaseSys4DX-5 OA System Controller List" : 
		{
			"controller_1_name" : "OACtrl_Elecresistance+BaseSys4DX-5",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OACtrl_Elecresistance+BaseSys4DX-6 OA System Controller List" : 
		{
			"controller_1_name" : "OACtrl_Elecresistance+BaseSys4DX-6",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OACtrl_Elecresistance+BaseSys4DX-7 OA System Controller List" : 
		{
			"controller_1_name" : "OACtrl_Elecresistance+BaseSys4DX-7",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"OACtrl_Elecresistance+BaseSys4DX-8 OA System Controller List" : 
		{
			"controller_1_name" : "OACtrl_Elecresistance+BaseSys4DX-8",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"ERV-1 OAControl OA System" : 
		{
			"controller_list_name" : "ERV-1 OAControl OA System Controller List",
			"outdoor_air_equipment_list_name" : "ERV-1 OAControl OA System Equipment List"
		},
		"OACtrl_Elecresistance+BaseSys4DX-1 OA System" : 
		{
			"controller_list_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Equipment List"
		},
		"OACtrl_Elecresistance+BaseSys4DX-2 OA System" : 
		{
			"controller_list_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Equipment List"
		},
		"OACtrl_Elecresistance+BaseSys4DX-3 OA System" : 
		{
			"controller_list_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Equipment List"
		},
		"OACtrl_Elecresistance+BaseSys4DX-5 OA System" : 
		{
			"controller_list_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Equipment List"
		},
		"OACtrl_Elecresistance+BaseSys4DX-6 OA System" : 
		{
			"controller_list_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Equipment List"
		},
		"OACtrl_Elecresistance+BaseSys4DX-7 OA System" : 
		{
			"controller_list_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Equipment List"
		},
		"OACtrl_Elecresistance+BaseSys4DX-8 OA System" : 
		{
			"controller_list_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Controller List",
			"outdoor_air_equipment_list_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"ERV-1 OAControl OA System Equipment List" : 
		{
			"component_1_name" : "ERV-1 OAControl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer",
			"component_2_name" : "HeatRecovery 1",
			"component_2_object_type" : "HeatExchanger:AirToAir:SensibleAndLatent"
		},
		"OACtrl_Elecresistance+BaseSys4DX-1 OA System Equipment List" : 
		{
			"component_1_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"OACtrl_Elecresistance+BaseSys4DX-2 OA System Equipment List" : 
		{
			"component_1_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"OACtrl_Elecresistance+BaseSys4DX-3 OA System Equipment List" : 
		{
			"component_1_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"OACtrl_Elecresistance+BaseSys4DX-5 OA System Equipment List" : 
		{
			"component_1_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"OACtrl_Elecresistance+BaseSys4DX-6 OA System Equipment List" : 
		{
			"component_1_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"OACtrl_Elecresistance+BaseSys4DX-7 OA System Equipment List" : 
		{
			"component_1_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"OACtrl_Elecresistance+BaseSys4DX-8 OA System Equipment List" : 
		{
			"component_1_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"ERV1 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "ERV1 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "ERV1 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-1 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-1 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Elecresistance+BaseSys4DX-1 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-2 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-2 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Elecresistance+BaseSys4DX-2 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-3 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-3 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Elecresistance+BaseSys4DX-3 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-5 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-5 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Elecresistance+BaseSys4DX-5 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-6 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-6 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Elecresistance+BaseSys4DX-6 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-7 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-7 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Elecresistance+BaseSys4DX-7 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-8 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-8 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Elecresistance+BaseSys4DX-8 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"ERV1 ERV1 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "ERV1 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "ERV1 Demand Side (Supply Air) Inlet Node"
		},
		"Elecresistance+BaseSys4DX-1 Elecresistance+BaseSys4DX-1 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-1 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Elecresistance+BaseSys4DX-1 Demand Side (Supply Air) Inlet Node"
		},
		"Elecresistance+BaseSys4DX-2 Elecresistance+BaseSys4DX-2 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-2 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Elecresistance+BaseSys4DX-2 Demand Side (Supply Air) Inlet Node"
		},
		"Elecresistance+BaseSys4DX-3 Elecresistance+BaseSys4DX-3 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-3 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Elecresistance+BaseSys4DX-3 Demand Side (Supply Air) Inlet Node"
		},
		"Elecresistance+BaseSys4DX-5 Elecresistance+BaseSys4DX-5 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-5 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Elecresistance+BaseSys4DX-5 Demand Side (Supply Air) Inlet Node"
		},
		"Elecresistance+BaseSys4DX-6 Elecresistance+BaseSys4DX-6 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-6 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Elecresistance+BaseSys4DX-6 Demand Side (Supply Air) Inlet Node"
		},
		"Elecresistance+BaseSys4DX-7 Elecresistance+BaseSys4DX-7 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-7 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Elecresistance+BaseSys4DX-7 Demand Side (Supply Air) Inlet Node"
		},
		"Elecresistance+BaseSys4DX-8 Elecresistance+BaseSys4DX-8 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Elecresistance+BaseSys4DX-8 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Elecresistance+BaseSys4DX-8 Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"ERV1 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Thermal Zone: L01-102_OfceComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-214_AstoComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-209_AstoComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-216_MprpComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-206_MprpComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-201_CorrComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-202_OfceComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-203_BrkrComlPthp Return Air Node"
				},
				{
					"inlet_node_name" : "Thermal Zone: L02-204_FitnComlPthp Return Air Node"
				}
			],
			"outlet_node_name" : "ERV1 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-1 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Node 77"
				}
			],
			"outlet_node_name" : "Elecresistance+BaseSys4DX-1 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-2 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Node 109"
				}
			],
			"outlet_node_name" : "Elecresistance+BaseSys4DX-2 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-3 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Node 114"
				}
			],
			"outlet_node_name" : "Elecresistance+BaseSys4DX-3 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-5 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Node 102"
				}
			],
			"outlet_node_name" : "Elecresistance+BaseSys4DX-5 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-6 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Node 97"
				}
			],
			"outlet_node_name" : "Elecresistance+BaseSys4DX-6 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-7 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Node 87"
				}
			],
			"outlet_node_name" : "Elecresistance+BaseSys4DX-7 Zone Mixer Outlet Node"
		},
		"Elecresistance+BaseSys4DX-8 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Node 82"
				}
			],
			"outlet_node_name" : "Elecresistance+BaseSys4DX-8 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"ERV1 Zone Splitter" : 
		{
			"inlet_node_name" : "ERV1 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 4"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 5"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 6"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 7"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 8"
				},
				{
					"outlet_node_name" : "ERV1 Zone Splitter Outlet Node 9"
				}
			]
		},
		"Elecresistance+BaseSys4DX-1 Zone Splitter" : 
		{
			"inlet_node_name" : "Elecresistance+BaseSys4DX-1 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Elecresistance+BaseSys4DX-1 Zone Splitter Outlet Node 1"
				}
			]
		},
		"Elecresistance+BaseSys4DX-2 Zone Splitter" : 
		{
			"inlet_node_name" : "Elecresistance+BaseSys4DX-2 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Elecresistance+BaseSys4DX-2 Zone Splitter Outlet Node 1"
				}
			]
		},
		"Elecresistance+BaseSys4DX-3 Zone Splitter" : 
		{
			"inlet_node_name" : "Elecresistance+BaseSys4DX-3 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Elecresistance+BaseSys4DX-3 Zone Splitter Outlet Node 1"
				}
			]
		},
		"Elecresistance+BaseSys4DX-5 Zone Splitter" : 
		{
			"inlet_node_name" : "Elecresistance+BaseSys4DX-5 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Elecresistance+BaseSys4DX-5 Zone Splitter Outlet Node 1"
				}
			]
		},
		"Elecresistance+BaseSys4DX-6 Zone Splitter" : 
		{
			"inlet_node_name" : "Elecresistance+BaseSys4DX-6 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Elecresistance+BaseSys4DX-6 Zone Splitter Outlet Node 1"
				}
			]
		},
		"Elecresistance+BaseSys4DX-7 Zone Splitter" : 
		{
			"inlet_node_name" : "Elecresistance+BaseSys4DX-7 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Elecresistance+BaseSys4DX-7 Zone Splitter Outlet Node 1"
				}
			]
		},
		"Elecresistance+BaseSys4DX-8 Zone Splitter" : 
		{
			"inlet_node_name" : "Elecresistance+BaseSys4DX-8 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Elecresistance+BaseSys4DX-8 Zone Splitter Outlet Node 1"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:ConstantVolume:NoReheat" : 
	{
		"TU-1" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-1 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TU-1 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.467203427500954
		},
		"TU-2" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-2 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TU-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.109619232632064
		},
		"TU-3" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-3 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TU-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.15005002619612201
		},
		"TU-5" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-5 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TU-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.760486671023616
		},
		"TU-6" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-6 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TU-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.26132107487938599
		},
		"TU-7" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-7 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TU-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.111031299382118
		},
		"TU-8" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-8 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TU-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.12731112643530201
		},
		"TerminalUnit 101" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "TerminalUnit 101 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.058993430399999998
		},
		"TerminalUnit 201" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 6",
			"air_outlet_node_name" : "TerminalUnit 201 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.042475269888000003
		},
		"TerminalUnit 202" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 7",
			"air_outlet_node_name" : "TerminalUnit 202 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.016518160511999998
		},
		"TerminalUnit 203" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 8",
			"air_outlet_node_name" : "TerminalUnit 203 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.030676583808000001
		},
		"TerminalUnit 204" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 9",
			"air_outlet_node_name" : "TerminalUnit 204 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.42003322444800001
		},
		"TerminalUnit 206" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 5",
			"air_outlet_node_name" : "TerminalUnit 206 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.011798686080000001
		},
		"TerminalUnit 209" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "TerminalUnit 209 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.054273955967999998
		},
		"TerminalUnit 214" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 2",
			"air_outlet_node_name" : "TerminalUnit 214 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.054273955967999998
		},
		"TerminalUnit 216" : 
		{
			"air_inlet_node_name" : "ERV1 Zone Splitter Outlet Node 4",
			"air_outlet_node_name" : "TerminalUnit 216 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_air_flow_rate" : 0.037755795456000003
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Thermal Zone: L01-102_OfceComlPthp",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "CyclingHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 2" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Thermal Zone: L02-202_OfceComlPthp",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "CyclingHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 3" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Thermal Zone: L02-203_BrkrComlPthp",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "CyclingHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 4" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Thermal Zone: L02-201_CorrComlPthp",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "CyclingHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 5" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Thermal Zone: L02-206_MprpComlPthp",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "CyclingHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 6" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Thermal Zone: L02-209_AstoComlPthp",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "CyclingHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 7" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Thermal Zone: L02-214_AstoComlPthp",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "CyclingHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManager:Scheduled" : 
	{
		"ERV1 Availability Manager" : 
		{
			"schedule_name" : "GLBHHVAC"
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 2",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 2" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 3",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 3" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 4",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 4" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 5",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 5" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 6",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 6" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 7",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"ERV1Availability Manager List" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "ERV1 Availability Manager",
					"availability_manager_object_type" : "AvailabilityManager:Scheduled"
				}
			]
		}
	},
	"Branch" : 
	{
		"ERV1 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "ERV1 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_ERV1",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_ERV1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_ERV1 Outlet Node",
					"component_name" : "ERV-1 OAControl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "ERV-1 OAControl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "ERV-1 OAControl OA System Mixed Air Node",
					"component_name" : "SupFan_ERV1",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ERV1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "SupFan_ERV1 Outlet Node",
					"component_name" : "HtgCoil_ERV1",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "HtgCoil_ERV1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "HtgCoil_ERV1 Outlet Node",
					"component_name" : "ERV1 OS Generated Outlet Duct",
					"component_object_type" : "Duct",
					"component_outlet_node_name" : "ERV1 OS Generated Outlet Duct Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-1 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Elecresistance+BaseSys4DX-1 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_ElecResistance+BaseSys4DX-1",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-1 Outlet Node",
					"component_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Mixed Air Node",
					"component_name" : "CoilClg_ElecResistance+BaseSys4DX-1 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-1 Outlet Node",
					"component_name" : "CoilHtg_ElecResistance+BaseSys4DX-1",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-1 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-1 Outlet Node",
					"component_name" : "SupFan_ElecResistance+BaseSys4DX-1",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-1 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-2 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Elecresistance+BaseSys4DX-2 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_ElecResistance+BaseSys4DX-2",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-2 Outlet Node",
					"component_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Mixed Air Node",
					"component_name" : "CoilClg_ElecResistance+BaseSys4DX-2 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-2 Outlet Node",
					"component_name" : "CoilHtg_ElecResistance+BaseSys4DX-2",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-2 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-2 Outlet Node",
					"component_name" : "SupFan_ElecResistance+BaseSys4DX-2",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-2 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-3 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Elecresistance+BaseSys4DX-3 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_ElecResistance+BaseSys4DX-3",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-3 Outlet Node",
					"component_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Mixed Air Node",
					"component_name" : "CoilClg_ElecResistance+BaseSys4DX-3 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-3 Outlet Node",
					"component_name" : "CoilHtg_ElecResistance+BaseSys4DX-3",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-3 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-3 Outlet Node",
					"component_name" : "SupFan_ElecResistance+BaseSys4DX-3",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-3 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-5 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Elecresistance+BaseSys4DX-5 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_ElecResistance+BaseSys4DX-5",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-5 Outlet Node",
					"component_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Mixed Air Node",
					"component_name" : "CoilClg_ElecResistance+BaseSys4DX-5 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-5 Outlet Node",
					"component_name" : "CoilHtg_ElecResistance+BaseSys4DX-5",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-5 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-5 Outlet Node",
					"component_name" : "SupFan_ElecResistance+BaseSys4DX-5",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-5 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-6 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Elecresistance+BaseSys4DX-6 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_ElecResistance+BaseSys4DX-6",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-6 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-6 Outlet Node",
					"component_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Mixed Air Node",
					"component_name" : "CoilClg_ElecResistance+BaseSys4DX-6 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-6 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-6 Outlet Node",
					"component_name" : "CoilHtg_ElecResistance+BaseSys4DX-6",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-6 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-6 Outlet Node",
					"component_name" : "SupFan_ElecResistance+BaseSys4DX-6",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-6 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-7 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Elecresistance+BaseSys4DX-7 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_Elecresistance+BaseSys4DX-7",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_Elecresistance+BaseSys4DX-7 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_Elecresistance+BaseSys4DX-7 Outlet Node",
					"component_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Mixed Air Node",
					"component_name" : "CoilClg_ElecResistance+BaseSys4DX-7 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-7 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-7 Outlet Node",
					"component_name" : "CoilHtg_ElecResistance+BaseSys4DX-7",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-7 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-7 Outlet Node",
					"component_name" : "SupFan_ElecResistance+BaseSys4DX-7",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-7 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-8 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Elecresistance+BaseSys4DX-8 Supply Side (Return Air) Inlet Node",
					"component_name" : "RetFan_Elecresistance+BaseSys4DX-8",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "RetFan_Elecresistance+BaseSys4DX-8 Outlet Node"
				},
				{
					"component_inlet_node_name" : "RetFan_Elecresistance+BaseSys4DX-8 Outlet Node",
					"component_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Mixed Air Node",
					"component_name" : "CoilClg_ElecResistance+BaseSys4DX-8 CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-8 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-8 Outlet Node",
					"component_name" : "CoilHtg_ElecResistance+BaseSys4DX-8",
					"component_object_type" : "Coil:Heating:Electric",
					"component_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-8 Outlet Node"
				},
				{
					"component_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-8 Outlet Node",
					"component_name" : "SupFan_ElecResistance+BaseSys4DX-8",
					"component_object_type" : "Fan:ConstantVolume",
					"component_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-8 Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 1",
					"component_name" : "L01-105_IstoComlUncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L01-105_IstoComlUncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 10",
					"component_name" : "L02-217_AstoComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-217_AstoComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 11",
					"component_name" : "L02-206_MprpComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-206_MprpComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 12",
					"component_name" : "L02-215_LndyComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-215_LndyComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 13" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 13",
					"component_name" : "L02-208_RestComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-208_RestComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 14" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 14",
					"component_name" : "L02-201B_UtilComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-201B_UtilComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 15" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 15",
					"component_name" : "L02-202_OfceComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-202_OfceComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 16" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 16",
					"component_name" : "L02-203_BrkrComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-203_BrkrComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 17" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 17",
					"component_name" : "L02-204_FitnComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-204_FitnComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 18" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 18",
					"component_name" : "L02-205_AstoComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-205_AstoComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 2",
					"component_name" : "L01-102_OfceComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L01-102_OfceComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 3",
					"component_name" : "L01-103_AstoComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L01-103_AstoComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 4",
					"component_name" : "L01-101_LbbyComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L01-101_LbbyComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 5",
					"component_name" : "L02-214_AstoComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-214_AstoComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 6",
					"component_name" : "L02-211_RestComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-211_RestComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 7",
					"component_name" : "L02-209_AstoComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-209_AstoComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 8",
					"component_name" : "L02-207_UtilComlIncd Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-207_UtilComlIncd Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Splitter Outlet Node 9",
					"component_name" : "L02-216_MprpComlPthp Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "L02-216_MprpComlPthp Water Use Connection Outlet Node"
				}
			]
		},
		"Water Heater Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Bypass Pipe Inlet Node",
					"component_name" : "Water Heater Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Water Heater Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"Water Heater Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Inlet Node",
					"component_name" : "Water Heater Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Water Heater Demand Inlet Pipe Node"
				}
			]
		},
		"Water Heater Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Demand Outlet Pipe Node",
					"component_name" : "Water Heater Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Water Heater Demand Mixer Outlet Node"
				}
			]
		},
		"Water Heater Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Supply Splitter Outlet Node 1",
					"component_name" : "WaterHeater",
					"component_object_type" : "WaterHeater:Mixed",
					"component_outlet_node_name" : "WaterHeater Supply Outlet Node"
				}
			]
		},
		"Water Heater Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Supply Inlet Node",
					"component_name" : "Water Heater Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "Water Heater Pump Outlet Node"
				}
			]
		},
		"Water Heater Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Water Heater Supply Outlet Pipe Node",
					"component_name" : "Water Heater Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Water Heater Supply Mixer Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"ERV1 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "ERV1 Main Branch"
				}
			]
		},
		"Elecresistance+BaseSys4DX-1 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Elecresistance+BaseSys4DX-1 Main Branch"
				}
			]
		},
		"Elecresistance+BaseSys4DX-2 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Elecresistance+BaseSys4DX-2 Main Branch"
				}
			]
		},
		"Elecresistance+BaseSys4DX-3 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Elecresistance+BaseSys4DX-3 Main Branch"
				}
			]
		},
		"Elecresistance+BaseSys4DX-5 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Elecresistance+BaseSys4DX-5 Main Branch"
				}
			]
		},
		"Elecresistance+BaseSys4DX-6 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Elecresistance+BaseSys4DX-6 Main Branch"
				}
			]
		},
		"Elecresistance+BaseSys4DX-7 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Elecresistance+BaseSys4DX-7 Main Branch"
				}
			]
		},
		"Elecresistance+BaseSys4DX-8 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Elecresistance+BaseSys4DX-8 Main Branch"
				}
			]
		},
		"Water Heater Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Water Heater Demand Inlet Branch"
				},
				{
					"branch_name" : "Water Heater Demand Branch 1"
				},
				{
					"branch_name" : "Water Heater Demand Branch 2"
				},
				{
					"branch_name" : "Water Heater Demand Branch 3"
				},
				{
					"branch_name" : "Water Heater Demand Branch 4"
				},
				{
					"branch_name" : "Water Heater Demand Branch 5"
				},
				{
					"branch_name" : "Water Heater Demand Branch 6"
				},
				{
					"branch_name" : "Water Heater Demand Branch 7"
				},
				{
					"branch_name" : "Water Heater Demand Branch 8"
				},
				{
					"branch_name" : "Water Heater Demand Branch 9"
				},
				{
					"branch_name" : "Water Heater Demand Branch 10"
				},
				{
					"branch_name" : "Water Heater Demand Branch 11"
				},
				{
					"branch_name" : "Water Heater Demand Branch 12"
				},
				{
					"branch_name" : "Water Heater Demand Branch 13"
				},
				{
					"branch_name" : "Water Heater Demand Branch 14"
				},
				{
					"branch_name" : "Water Heater Demand Branch 15"
				},
				{
					"branch_name" : "Water Heater Demand Branch 16"
				},
				{
					"branch_name" : "Water Heater Demand Branch 17"
				},
				{
					"branch_name" : "Water Heater Demand Branch 18"
				},
				{
					"branch_name" : "Water Heater Demand Bypass Branch"
				},
				{
					"branch_name" : "Water Heater Demand Outlet Branch"
				}
			]
		},
		"Water Heater Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Water Heater Supply Inlet Branch"
				},
				{
					"branch_name" : "Water Heater Supply Branch 1"
				},
				{
					"branch_name" : "Water Heater Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"Building 1" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 32.0,
			"solar_distribution" : "FullExterior"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"Surface 1" : 
		{
			"construction_name" : "Surface 1 Ground Contact Floor 20 Uncd",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : -1.3076468640000001e-27
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : -9.8897846399999997e-29
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.4748297599999998e-27
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 3.2660539199999996e-27
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 10" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 10 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : -1.282372848e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 1.4248577040000001e-32
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 10 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 10",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 1.4248577040000001e-32
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : -1.282372848e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 100" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 103" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 8.2782460800000006
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 105" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 8.2782460800000006
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 8.2782460800000006
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 106" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 106 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 106 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 106",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 110" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 111" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 111 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 111 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 111",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 112" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 112 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 112 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 112",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 113" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 115" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 117" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 119" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 119 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 119 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 119",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"Surface 120" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 121" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 121 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 121 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 121",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 124" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 124 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 124 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 124",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 129" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 8.5315348800000006
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 8.5315348800000006
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 8.5308948000000004
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 8.5308948000000004
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 130" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 131" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 131 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 131 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 131",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"Surface 132" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 132 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 132 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 132",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"Surface 133" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 135" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 138" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 138 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 138 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 138",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 139" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 139 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 139 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 139",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 142" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 144" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 148" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 148 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 148 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 148",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 149" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 153" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"Surface 155" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 155 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 155 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 155",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"Surface 156" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"Surface 157" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Surface 16" : 
		{
			"construction_name" : "Mass Wall 03B Cond",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 1.3969989840000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.3969989840000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 160" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 160 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 160 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 160",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 17" : 
		{
			"construction_name" : "Surface 17 Mass Wall 03B Cond BG",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -7.1403362400000007e-30
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -1.86526932e-29
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 171" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 8.5315348800000006
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 8.5315348800000006
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 172" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 172 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 172 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 172",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 176" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 176 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 176 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 176",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 177" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 177 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 177 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 177",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 18" : 
		{
			"construction_name" : "Surface 18 Ground Contact Floor 20B Cond",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : -4.6267420800000002e-30
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -1.6357518720000001e-29
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -9.4354802399999996e-30
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 2.2953024959999999e-30
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 180" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 187" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 187 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 187 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 187",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 19" : 
		{
			"construction_name" : "Surface 19 Ground Contact Floor 20B Cond",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : -2.5277307840000001e-28
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -2.070741096e-28
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 2.9847204720000002e-28
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 2.5277307840000001e-28
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 192" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 195" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 195 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 195 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 195",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"Surface 199" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"Surface 2" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 2 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 1.139887992e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : -1.139887992e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 2 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 2",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : -1.139887992e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 1.139887992e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 202" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"Surface 203" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 203 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"Surface 203 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 203",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"Surface 204" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"Surface 205" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 205 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"Surface 205 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 205",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 209" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"Surface 21" : 
		{
			"construction_name" : "Mass Wall 03B Cond",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 210" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 210 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"Surface 210 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 210",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 211" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8766903999999993
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"Surface 212" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 212 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 212 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 212",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 215" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 217" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 218" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 218 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 218 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 218",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 221" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 226" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 226 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 226 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 226",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 232" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 234" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 235" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 8.9852601599999993
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"Surface 238" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"Surface 246" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 247" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 25" : 
		{
			"construction_name" : "Surface 25 Ground Contact Floor 20B Cond",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 252" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 8.2782460800000006
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 8.2041491999999998
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 253" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 8.2041491999999998
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 8.2782460800000006
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 4.0551811200000003,
					"vertex_z_coordinate" : 8.2782460800000006
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 8.2041491999999998
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 260" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 261" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 261 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 261 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 261",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 262" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 21.031870560000002,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 3" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 3 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 3.7551969599999998e-32
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 1.1354683919999999e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 3 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 3",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 1.1354683919999999e-31
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 3.7551969599999998e-32
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 316" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 316 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 316 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 316",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 8.5144356000000005
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 9.8851516799999999,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 324" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 324 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 324 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 324",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Surface 325" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 325 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"Surface 325 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 325",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 326" : 
		{
			"construction_name" : "Surface 326 Mass Wall 03B Cond BG",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.0726125359999999e-26
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : -6.3502031999999997e-27
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.9558010159999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 327" : 
		{
			"construction_name" : "Mass Wall 03 Uncd",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 329" : 
		{
			"construction_name" : "Surface 329 Mass Wall 03B Cond BG",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 7.6851967200000003e-28
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -5.5960975199999996e-28
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 331" : 
		{
			"construction_name" : "Surface 331 Mass Wall 03B Cond BG",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.282698984
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : -9.8897846399999997e-29
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : -1.3076468640000001e-27
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 1.282698984
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 333" : 
		{
			"construction_name" : "Mass Wall 03B Cond",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 334" : 
		{
			"construction_name" : "Surface 334 Mass Wall 03B Cond BG",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 1.3969989840000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 1.462625472e-34
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -7.1403362400000007e-30
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.3969989840000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 345" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 345 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 345 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 345",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.1535219199999993,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 10.3074216,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 36" : 
		{
			"construction_name" : "Surface 36 Ground Contact Floor 20B Cond",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : -4.6154340000000001e-35
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : -1.9504304400000001e-35
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 1.422833832e-34
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 1.2873228e-34
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.9997868000000002e-35
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 3.6899087999999999e-35
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 37" : 
		{
			"construction_name" : "Mass Wall 03B Cond",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 1.462625472e-34
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 1.3030809599999999e-34
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 4" : 
		{
			"construction_name" : "Mass Wall 03 Uncd",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 3.2660844000000002e-27
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 2.9503969439999998e-32
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 40" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Adiabatic",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 41" : 
		{
			"construction_name" : "Mass Wall 03B Cond",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : -5.29333968e-24
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 7.30983552e-24
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 45" : 
		{
			"construction_name" : "Surface 45 Ground Contact Floor 20B Cond",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : -2.0165080319999999e-24
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : -2.0165080319999999e-24
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.0330221599999999e-24
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.0330221599999999e-24
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 46" : 
		{
			"construction_name" : "Mass Wall 03B Cond",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 6.0495179999999998e-24
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 2.0165080319999999e-24
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 47" : 
		{
			"construction_name" : "Surface 47 Ground Contact Floor 20B Cond",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 15.80653176,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 5" : 
		{
			"construction_name" : "Mass Wall 03 Uncd",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : -1.3076468640000001e-27
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 3.2660539199999996e-27
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 51" : 
		{
			"construction_name" : "Mass Wall 03B Cond",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 53" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 53 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 53 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 53",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 54" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 54 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 54 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 54",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 55" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 56" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 8.3124751200000002
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 57" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 10.92948792,
					"vertex_z_coordinate" : 8.5567418400000008
				},
				{
					"vertex_x_coordinate" : 3.6521135999999998,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 58" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 58 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 58 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 58",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 8.3888884800000003
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 6.7863415199999997,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"Surface 59" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 59 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 59 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 59",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 6" : 
		{
			"construction_name" : "Mass Wall 03 Uncd",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.282698984
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 1.282698984
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 21.50565168,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 60" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 60 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 60 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 60",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 61" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 61 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 61 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 61",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 62" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 5.9005317599999998,
					"vertex_z_coordinate" : 8.3530135199999993
				},
				{
					"vertex_x_coordinate" : 9.5441719200000001,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 7.5102719999999996,
					"vertex_z_coordinate" : 8.4182102400000005
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"Surface 63" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 63 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 63 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 63",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 65" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 65 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"Surface 65 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 65",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				},
				{
					"vertex_x_coordinate" : 4.1312896800000001,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 8.4697214400000007
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 68" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 68 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 68 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 68",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 69" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 7" : 
		{
			"construction_name" : "Mass Wall 03 Uncd",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 70" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 8.5308948000000004
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 10.291572,
					"vertex_z_coordinate" : 8.5308948000000004
				},
				{
					"vertex_x_coordinate" : 11.06183208,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 71" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 71 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 71 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 71",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 72" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 72 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 72 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 72",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 73" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 76" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 76 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 76 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 76",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				},
				{
					"vertex_x_coordinate" : 17.975092320000002,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 5.8814817599999998,
					"vertex_z_coordinate" : 8.3522210399999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 77" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 77 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 77 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 77",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 19.492722000000001,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 8" : 
		{
			"construction_name" : "Surface 8 Mass Wall 03B Cond BG",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9558010159999999
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 1.9426336560000001e-55
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.4748297599999998e-27
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 1.9558010159999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 80" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 80 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 80 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 80",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 84" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				},
				{
					"vertex_x_coordinate" : 3.0510175199999998,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 0.00036977421600000002,
					"vertex_y_coordinate" : 18.825941520000001,
					"vertex_z_coordinate" : 8.8741300800000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 86" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 87" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 88" : 
		{
			"construction_name" : "Interior Floor 21",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 88 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 88 Reversed" : 
		{
			"construction_name" : "Interior Floor 21 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 88",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 9" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 9 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 5.2137259200000003e-57
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -1.9533961439999999e-56
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"Surface 9 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 9",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 4.9003915200000003,
					"vertex_z_coordinate" : -1.9533961439999999e-56
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 5.2137259200000003e-57
				},
				{
					"vertex_x_coordinate" : 6.268974,
					"vertex_y_coordinate" : 8.7811356000000007,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Surface 91" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 8.2041491999999998
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 92" : 
		{
			"construction_name" : "Exterior Wall 01/02",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 93" : 
		{
			"construction_name" : "Roof 10",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				},
				{
					"vertex_x_coordinate" : 27.138325200000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 8.2041491999999998
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 2.226390264,
					"vertex_z_coordinate" : 8.2041491999999998
				},
				{
					"vertex_x_coordinate" : 24.444990480000001,
					"vertex_y_coordinate" : 0.34711233600000002,
					"vertex_z_coordinate" : 8.1280101600000005
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 95" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 95 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"Surface 95 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 95",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 8.4210448800000002
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 7.5801016800000003,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 22.784470559999999,
					"vertex_y_coordinate" : 5.8685277600000001,
					"vertex_z_coordinate" : 8.3517028799999995
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Surface 99" : 
		{
			"construction_name" : "Interior Wall 06",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 99 Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Surface 99 Reversed" : 
		{
			"construction_name" : "Interior Wall 06 Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Surface 99",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				},
				{
					"vertex_x_coordinate" : 8.8309704,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 4.5720000000000001
				},
				{
					"vertex_x_coordinate" : 25.094275440000001,
					"vertex_y_coordinate" : 13.40940168,
					"vertex_z_coordinate" : 8.6572344000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Thermal Zone: L02-204_FitnComlPthp"
		}
	},
	"Coil:Cooling:DX:SingleSpeed" : 
	{
		"CoilClg_ElecResistance+BaseSys4DX-1" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-1 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-2",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.8475892929285198,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 8113.1743568986803,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.467203427500954,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_ElecResistance+BaseSys4DX-2" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-3",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.8475892929285198,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 1815.2411786969201,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.109619232632064,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_ElecResistance+BaseSys4DX-3" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-4",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.8475892929285198,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 2614.4518484779701,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.15005002619612201,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_ElecResistance+BaseSys4DX-5" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-5",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.8475892929285198,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 12593.322499514399,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.760486671023616,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_ElecResistance+BaseSys4DX-6" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-6",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.8475892929285198,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 5084.19692534771,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.26132107487938599,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_ElecResistance+BaseSys4DX-7" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-7",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.8475892929285198,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 1838.62531938596,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.111031299382118,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_ElecResistance+BaseSys4DX-8" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Mixed Air Node",
			"air_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-8",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.8475892929285198,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 2108.20967399458,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.12731112643530201,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_HP1" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "HP1 Inlet Node",
			"air_outlet_node_name" : "HP1 Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 4.7607032510842497,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 3669.1618772351699,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.13686475852800001,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_HP2/3" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "HP2/3 Inlet Node",
			"air_outlet_node_name" : "HP2/3 Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-9",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 4.5863144377178502,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 13698.2297411707,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.47194744319999998,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		},
		"CoilClg_HP4" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "HP4 Inlet Node",
			"air_outlet_node_name" : "HP4 Cooling Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXSEEREIR_fTwbToadbSI-10",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 4.5430591142852004,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 3608.02725199725,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXSEEREIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.113267386368,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		}
	},
	"Coil:Heating:DX:SingleSpeed" : 
	{
		"CoilHtg_HP1" : 
		{
			"air_inlet_node_name" : "HP1 Cooling Coil Outlet Node",
			"air_outlet_node_name" : "HP1 Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 9.9995849142762196,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "CoilHtg_HP1 Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 3833.4575191737199,
			"gross_rated_heating_cop" : 5.1569252348979404,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -8.3333333333333108,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.13686475852800001,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		},
		"CoilHtg_HP2/3" : 
		{
			"air_inlet_node_name" : "HP2/3 Cooling Coil Outlet Node",
			"air_outlet_node_name" : "HP2/3 Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 37.331685989607799,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "CoilHtg_HP2/3 Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 13498.7655708115,
			"gross_rated_heating_cop" : 4.7158466595300199,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -20.0,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.47194744319999998,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		},
		"CoilHtg_HP4" : 
		{
			"air_inlet_node_name" : "HP4 Cooling Coil Outlet Node",
			"air_outlet_node_name" : "HP4 Heating Coil Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 9.8329153966692804,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "CoilHtg_HP4 Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 2546.47401375153,
			"gross_rated_heating_cop" : 5.5828806547602401,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -20.0,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.113267386368,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		}
	},
	"Coil:Heating:Electric" : 
	{
		"CoilHtg_ElecResistance+BaseSys4DX-1" : 
		{
			"air_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-1 Outlet Node",
			"air_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-1 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 8205.9899648222199,
			"temperature_setpoint_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-1 Outlet Node"
		},
		"CoilHtg_ElecResistance+BaseSys4DX-2" : 
		{
			"air_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-2 Outlet Node",
			"air_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-2 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 2198.03302629167,
			"temperature_setpoint_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-2 Outlet Node"
		},
		"CoilHtg_ElecResistance+BaseSys4DX-3" : 
		{
			"air_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-3 Outlet Node",
			"air_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 1529.5379152288299,
			"temperature_setpoint_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-3 Outlet Node"
		},
		"CoilHtg_ElecResistance+BaseSys4DX-5" : 
		{
			"air_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-5 Outlet Node",
			"air_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-5 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 7752.31594819562,
			"temperature_setpoint_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-5 Outlet Node"
		},
		"CoilHtg_ElecResistance+BaseSys4DX-6" : 
		{
			"air_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-6 Outlet Node",
			"air_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-6 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 2664.0160278654998,
			"temperature_setpoint_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-6 Outlet Node"
		},
		"CoilHtg_ElecResistance+BaseSys4DX-7" : 
		{
			"air_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-7 Outlet Node",
			"air_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-7 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 1131.84047300512,
			"temperature_setpoint_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-7 Outlet Node"
		},
		"CoilHtg_ElecResistance+BaseSys4DX-8" : 
		{
			"air_inlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-8 Outlet Node",
			"air_outlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-8 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 1297.7186987226,
			"temperature_setpoint_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-8 Outlet Node"
		},
		"CoilHtg_SuppHt_HP2/3" : 
		{
			"air_inlet_node_name" : "HP2/3 Fan Outlet Node",
			"air_outlet_node_name" : "HP2/3 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 9622.1093758944007
		},
		"CoilHtg_SuppHt_HP4" : 
		{
			"air_inlet_node_name" : "HP4 Fan Outlet Node",
			"air_outlet_node_name" : "HP4 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 2309.4000329571099
		},
		"HtgCoil_ERV1" : 
		{
			"air_inlet_node_name" : "SupFan_ERV1 Outlet Node",
			"air_outlet_node_name" : "HtgCoil_ERV1 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 14999.377371414301,
			"temperature_setpoint_node_name" : "HtgCoil_ERV1 Outlet Node"
		},
		"SuppHtg_HP1" : 
		{
			"air_inlet_node_name" : "HP1 Fan Outlet Node",
			"air_outlet_node_name" : "HP1 Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"efficiency" : 1.0,
			"nominal_capacity" : 1860.27447933958
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"CoilClg_ElecResistance+BaseSys4DX-1 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoilClg_ElecResistance+BaseSys4DX-1",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-1 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoilClg_ElecResistance+BaseSys4DX-1 Outlet Node"
		},
		"CoilClg_ElecResistance+BaseSys4DX-2 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoilClg_ElecResistance+BaseSys4DX-2",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-2 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoilClg_ElecResistance+BaseSys4DX-2 Outlet Node"
		},
		"CoilClg_ElecResistance+BaseSys4DX-3 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoilClg_ElecResistance+BaseSys4DX-3",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-3 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoilClg_ElecResistance+BaseSys4DX-3 Outlet Node"
		},
		"CoilClg_ElecResistance+BaseSys4DX-5 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoilClg_ElecResistance+BaseSys4DX-5",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-5 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoilClg_ElecResistance+BaseSys4DX-5 Outlet Node"
		},
		"CoilClg_ElecResistance+BaseSys4DX-6 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoilClg_ElecResistance+BaseSys4DX-6",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-6 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoilClg_ElecResistance+BaseSys4DX-6 Outlet Node"
		},
		"CoilClg_ElecResistance+BaseSys4DX-7 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoilClg_ElecResistance+BaseSys4DX-7",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-7 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoilClg_ElecResistance+BaseSys4DX-7 Outlet Node"
		},
		"CoilClg_ElecResistance+BaseSys4DX-8 CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "CoilClg_ElecResistance+BaseSys4DX-8",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "CoilClg_ElecResistance+BaseSys4DX-8 Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "CoilClg_ElecResistance+BaseSys4DX-8 Outlet Node"
		}
	},
	"Connector:Mixer" : 
	{
		"Water Heater Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "Water Heater Demand Branch 1"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 2"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 3"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 4"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 5"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 6"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 7"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 8"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 9"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 10"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 11"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 12"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 13"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 14"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 15"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 16"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 17"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Branch 18"
				},
				{
					"inlet_branch_name" : "Water Heater Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "Water Heater Demand Outlet Branch"
		},
		"Water Heater Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "Water Heater Supply Branch 1"
				}
			],
			"outlet_branch_name" : "Water Heater Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"Water Heater Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "Water Heater Demand Branch 1"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 2"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 3"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 4"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 5"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 6"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 7"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 8"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 9"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 10"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 11"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 12"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 13"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 14"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 15"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 16"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 17"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Branch 18"
				},
				{
					"outlet_branch_name" : "Water Heater Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "Water Heater Demand Inlet Branch"
		},
		"Water Heater Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "Water Heater Supply Branch 1"
				}
			],
			"inlet_branch_name" : "Water Heater Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"Water Heater Demand Connector List" : 
		{
			"connector_1_name" : "Water Heater Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "Water Heater Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"Water Heater Supply Connector List" : 
		{
			"connector_1_name" : "Water Heater Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "Water Heater Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"Dr-B/D Swing SF" : 
		{
			"outside_layer" : "Dr-B/D Swing SF Material"
		},
		"Dr-F Sliding SF" : 
		{
			"outside_layer" : "Dr-F Sliding SF Material"
		},
		"Exterior Wall 01/02" : 
		{
			"layer_2" : "1.5 in. Rigid Ins",
			"layer_3" : "2x6 Wood Stud",
			"layer_4" : "5/8 in. Gypsum Board",
			"outside_layer" : "Plywood 3/4 in."
		},
		"Interior Floor 21" : 
		{
			"layer_2" : "Int. Floor Mat.",
			"layer_3" : "Plywood 3/4 in. 2",
			"outside_layer" : "Plywood 3/4 in. 1"
		},
		"Interior Floor 21 Reversed" : 
		{
			"layer_2" : "Int. Floor Mat.",
			"layer_3" : "Plywood 3/4 in. 1",
			"outside_layer" : "Plywood 3/4 in. 2"
		},
		"Interior Wall 06" : 
		{
			"layer_2" : "2x6 Wood Stud 1",
			"layer_3" : "5/8 in. Gypsum Board 2",
			"layer_4" : "5/8 in. Gypsum Board 3",
			"outside_layer" : "5/8 in. Gypsum Board 1"
		},
		"Interior Wall 06 Reversed" : 
		{
			"layer_2" : "5/8 in. Gypsum Board 2",
			"layer_3" : "2x6 Wood Stud 1",
			"layer_4" : "5/8 in. Gypsum Board 1",
			"outside_layer" : "5/8 in. Gypsum Board 3"
		},
		"Mass Wall 03 Uncd" : 
		{
			"outside_layer" : "8 in. Concrete"
		},
		"Mass Wall 03B Cond" : 
		{
			"layer_2" : "2x4 Wood Stud",
			"layer_3" : "5/8 in. Gypsum Board 4",
			"outside_layer" : "8 in. Concrete 1"
		},
		"Panel Door Uncd" : 
		{
			"outside_layer" : "Panel Door Uncd Material"
		},
		"Roof 10" : 
		{
			"layer_2" : "Roof Mat.",
			"layer_3" : "Plywood 3/4 in. 3",
			"outside_layer" : "5/8 in. Gypsum Board 5"
		},
		"SF Door Uncd" : 
		{
			"outside_layer" : "SF Door Uncd Material"
		},
		"Shading Construction 0-0" : 
		{
			"outside_layer" : "Shading Material 0-0"
		},
		"Window 04 Uncd" : 
		{
			"outside_layer" : "Window 04 Uncd Material"
		},
		"Window 05" : 
		{
			"outside_layer" : "Window 05 Material"
		},
		"Window 05_Clerestory" : 
		{
			"outside_layer" : "Window 05_Clerestory Material"
		}
	},
	"Construction:CfactorUndergroundWall" : 
	{
		"Surface 17 Mass Wall 03B Cond BG" : 
		{
			"c_factor" : 0.53262110139644403,
			"height" : 1.9558010159999999
		},
		"Surface 326 Mass Wall 03B Cond BG" : 
		{
			"c_factor" : 0.53262110139644403,
			"height" : 1.9558010159999999
		},
		"Surface 329 Mass Wall 03B Cond BG" : 
		{
			"c_factor" : 0.53262110139644403,
			"height" : 1.9558010159999999
		},
		"Surface 331 Mass Wall 03B Cond BG" : 
		{
			"c_factor" : 0.53262110139644403,
			"height" : 1.282698984
		},
		"Surface 334 Mass Wall 03B Cond BG" : 
		{
			"c_factor" : 0.53262110139644403,
			"height" : 1.3969989840000001
		},
		"Surface 8 Mass Wall 03B Cond BG" : 
		{
			"c_factor" : 0.53262110139644403,
			"height" : 1.9558010159999999
		}
	},
	"Construction:FfactorGroundFloor" : 
	{
		"Surface 1 Ground Contact Floor 20 Uncd" : 
		{
			"area" : 441.56498844895401,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 70.130212799999995
		},
		"Surface 18 Ground Contact Floor 20B Cond" : 
		{
			"area" : 22.016715553756502,
			"f_factor" : 1.1076701864776901,
			"perimeterexposed" : 9.6808442400000008
		},
		"Surface 19 Ground Contact Floor 20B Cond" : 
		{
			"area" : 10.155365505486399,
			"f_factor" : 1.1076701864776901,
			"perimeterexposed" : 2.6168604000000002
		},
		"Surface 25 Ground Contact Floor 20B Cond" : 
		{
			"area" : 5.6219381114561298,
			"f_factor" : 1.1076701864776901,
			"perimeterexposed" : 0.0
		},
		"Surface 36 Ground Contact Floor 20B Cond" : 
		{
			"area" : 23.259458149854801,
			"f_factor" : 1.1076701864776901,
			"perimeterexposed" : 2.4799137600000001
		},
		"Surface 45 Ground Contact Floor 20B Cond" : 
		{
			"area" : 16.523955052845199,
			"f_factor" : 1.1076701864776901,
			"perimeterexposed" : 8.4671915999999996
		},
		"Surface 47 Ground Contact Floor 20B Cond" : 
		{
			"area" : 9.7163292029672501,
			"f_factor" : 1.1076701864776901,
			"perimeterexposed" : 3.2179564799999998
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"ERV-1 OAControl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-214_AstoComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-209_AstoComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-216_MprpComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-216_MprpComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-202_OfceComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-203_BrkrComlPthp"
				},
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-204_FitnComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-204_FitnComlPthp"
				}
			]
		},
		"OACtrl_Elecresistance+BaseSys4DX-1 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-1 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
				}
			]
		},
		"OACtrl_Elecresistance+BaseSys4DX-2 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-2 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-202_OfceComlPthp"
				}
			]
		},
		"OACtrl_Elecresistance+BaseSys4DX-3 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-3 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-203_BrkrComlPthp"
				}
			]
		},
		"OACtrl_Elecresistance+BaseSys4DX-5 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-5 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
				}
			]
		},
		"OACtrl_Elecresistance+BaseSys4DX-6 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-6 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
				}
			]
		},
		"OACtrl_Elecresistance+BaseSys4DX-7 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-7 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-209_AstoComlPthp"
				}
			]
		},
		"OACtrl_Elecresistance+BaseSys4DX-8 Mech Vent Controller" : 
		{
			"availability_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-8 Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Thermal Zone: L02-214_AstoComlPthp"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"ERV-1 OAControl" : 
		{
			"actuator_node_name" : "ERV-1 OAControl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "NoEconomizer",
			"economizer_maximum_limit_enthalpy" : 64000.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_outdoor_air_flow_rate" : 0.72679906252799997,
			"mechanical_ventilation_controller_name" : "ERV-1 OAControl Mech Vent Controller",
			"minimum_limit_type" : "ProportionalMinimum",
			"minimum_outdoor_air_flow_rate" : 0.72679906252799997,
			"minimum_outdoor_air_schedule_name" : "Always On Discrete",
			"mixed_air_node_name" : "ERV-1 OAControl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "ERV-1 OAControl OA System Relief Stream Outlet Node",
			"return_air_node_name" : "RetFan_ERV1 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-1" : 
		{
			"actuator_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 23.8888888888889,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-1 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OACtrl_Elecresistance+BaseSys4DX-1 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-1 Schedule",
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Relief Node",
			"return_air_node_name" : "RetFan_ElecResistance+BaseSys4DX-1 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-2" : 
		{
			"actuator_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 23.8888888888889,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-2 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OACtrl_Elecresistance+BaseSys4DX-2 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-2 Schedule",
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Relief Node",
			"return_air_node_name" : "RetFan_ElecResistance+BaseSys4DX-2 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-3" : 
		{
			"actuator_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 23.8888888888889,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-3 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OACtrl_Elecresistance+BaseSys4DX-3 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-3 Schedule",
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Relief Node",
			"return_air_node_name" : "RetFan_ElecResistance+BaseSys4DX-3 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-5" : 
		{
			"actuator_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 23.8888888888889,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-5 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OACtrl_Elecresistance+BaseSys4DX-5 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-5 Schedule",
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Relief Node",
			"return_air_node_name" : "RetFan_ElecResistance+BaseSys4DX-5 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-6" : 
		{
			"actuator_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 23.8888888888889,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-6 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OACtrl_Elecresistance+BaseSys4DX-6 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-6 Schedule",
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Relief Node",
			"return_air_node_name" : "RetFan_ElecResistance+BaseSys4DX-6 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-7" : 
		{
			"actuator_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 23.8888888888889,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-7 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OACtrl_Elecresistance+BaseSys4DX-7 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-7 Schedule",
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Relief Node",
			"return_air_node_name" : "RetFan_Elecresistance+BaseSys4DX-7 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-8" : 
		{
			"actuator_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 23.8888888888889,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "LockoutWithCompressor",
			"maximum_fraction_of_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-8 Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "OACtrl_Elecresistance+BaseSys4DX-8 Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "OACtrl_Elecresistance+BaseSys4DX-8 Schedule",
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Relief Node",
			"return_air_node_name" : "RetFan_Elecresistance+BaseSys4DX-8 Outlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilHtg_HP1 Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"CoilHtg_HP2/3 Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"CoilHtg_HP4 Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXSEEREIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"CoilHtgHPEIRRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 1.2182900000000001,
			"coefficient2_x" : -0.036117000000000003,
			"coefficient3_x_2" : 0.00142,
			"coefficient4_x_3" : -2.6999999999999999e-05,
			"maximum_curve_output" : 3.1800000000000002,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.96999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 0.72900900000000002,
			"coefficient2_x" : 0.031927999999999998,
			"coefficient3_x_2" : 0.000136,
			"coefficient4_x_3" : -9.0000000000000002e-06,
			"maximum_curve_output" : 1.05,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.17000000000000001,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Efficiency Curve 2" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_x_3" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		}
	},
	"Curve:Exponent" : 
	{
		"Fan On Off Power Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"Fan On Off Power Curve 2" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_constant" : 0.0,
			"coefficient3_constant" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.3824000000000001,
			"coefficient2_x" : -0.43359999999999999,
			"coefficient3_x_2" : 0.051200000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.84999999999999998,
			"coefficient2_x" : 0.14999999999999999,
			"coefficient3_x_2" : 0.0,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.84999999999999998,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.83999999999999997,
			"coefficient2_x" : 0.16,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.83999999999999997,
			"minimum_value_of_x" : 0.0
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00067580256000000002,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.000222729044,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00094767400000000002,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00147892008,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-204_FitnComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0028338322799999999,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.000212619336,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0016850918800000001,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00170196764,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-216_MprpComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0013528751200000001,
			"outdoor_air_method" : "Sum"
		},
		"Thermal Zone: L02-218_MechComlPthp Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.0,
			"outdoor_air_method" : "Maximum"
		}
	},
	"Duct" : 
	{
		"ERV1 OS Generated Outlet Duct" : 
		{
			"inlet_node_name" : "HtgCoil_ERV1 Outlet Node",
			"outlet_node_name" : "ERV1 OS Generated Outlet Duct Outlet Node"
		}
	},
	"ElectricEquipment" : 
	{
		"L01-100_VestComlIncd Recepticle Loads" : 
		{
			"design_level" : 20.917139423999998,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-101A_StrsComlIncd Recepticle Loads" : 
		{
			"design_level" : 35.572474383712702,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-101_LbbyComlPthp Recepticle Loads" : 
		{
			"design_level" : 250.362723866246,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-102_OfceComlPthp Recepticle Loads" : 
		{
			"design_level" : 355.47893083622102,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-103_AstoComlIncd Recepticle Loads" : 
		{
			"design_level" : 21.86228891,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-105_IstoComlUncd Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"watts_per_floor_area" : 2.1527820833419402,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"L02-201A_StrsComlIncd Recepticle Loads" : 
		{
			"design_level" : 35.572474383712702,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-201B_UtilComlIncd Recepticle Loads" : 
		{
			"design_level" : 3.4603574219999902,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-201_CorrComlPthp Recepticle Loads" : 
		{
			"design_level" : 189.161075367249,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-202_OfceComlPthp Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"L02-203_BrkrComlPthp Process Electric Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "Exh",
			"watts_per_floor_area" : 1.20555796667149,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"L02-203_BrkrComlPthp Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"L02-204_FitnComlPthp Recepticle Loads" : 
		{
			"design_level" : 2125.9549218749899,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"L02-205_AstoComlIncd Recepticle Loads" : 
		{
			"design_level" : 35.626687499999903,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"L02-206_MprpComlPthp Recepticle Loads" : 
		{
			"design_level" : 355.76906108999799,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207A_MechComlIncd Recepticle Loads" : 
		{
			"design_level" : 10.514078904,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207B_MechComlIncd Process Electric Loads" : 
		{
			"design_level" : 90.024793073783997,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "Exh",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207B_MechComlIncd Recepticle Loads" : 
		{
			"design_level" : 10.6036269816,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207C_MechComlIncd Recepticle Loads" : 
		{
			"design_level" : 10.896359240800001,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207_UtilComlIncd Recepticle Loads" : 
		{
			"design_level" : 19.737610950400001,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-208_RestComlIncd Recepticle Loads" : 
		{
			"design_level" : 20.2747912499999,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-209_AstoComlPthp Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"watts_per_floor_area" : 2.1527820833419402,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"L02-211_RestComlIncd Recepticle Loads" : 
		{
			"design_level" : 148.0008352868,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-214_AstoComlPthp Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"watts_per_floor_area" : 2.1527820833419402,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"L02-215_LndyComlIncd Recepticle Loads" : 
		{
			"design_level" : 480.065298025559,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.040000000000000001,
			"fraction_lost" : 0.62,
			"fraction_radiant" : 0.0,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-216_MprpComlPthp Recepticle Loads" : 
		{
			"design_level" : 385.50313245121998,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"L02-217_AstoComlIncd Recepticle Loads" : 
		{
			"design_level" : 8.6790824999999803,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"L02-218_MechComlPthp Elevator" : 
		{
			"design_level" : 10000.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Internal Transport",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.90000000000000002,
			"fraction_radiant" : 0.0,
			"schedule_name" : "Elev",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-218_MechComlPthp"
		},
		"L02-218_MechComlPthp Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "GLBHRecept",
			"watts_per_floor_area" : 2.1527820833419402,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-218_MechComlPthp"
		}
	},
	"Fan:ConstantVolume" : 
	{
		"RetFan_ERV1" : 
		{
			"air_inlet_node_name" : "ERV1 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_ERV1 Outlet Node",
			"availability_schedule_name" : "GLBHHVAC",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.72679906252799997,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 455.93979522699999
		},
		"RetFan_ElecResistance+BaseSys4DX-1" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-1 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-1 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.467203427500954,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"RetFan_ElecResistance+BaseSys4DX-2" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-2 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-2 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.109619232632064,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"RetFan_ElecResistance+BaseSys4DX-3" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-3 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-3 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.15005002619612201,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"RetFan_ElecResistance+BaseSys4DX-5" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-5 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-5 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.760486671023616,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"RetFan_ElecResistance+BaseSys4DX-6" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-6 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_ElecResistance+BaseSys4DX-6 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.26132107487938599,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"RetFan_Elecresistance+BaseSys4DX-7" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-7 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_Elecresistance+BaseSys4DX-7 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.111031299382118,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"RetFan_Elecresistance+BaseSys4DX-8" : 
		{
			"air_inlet_node_name" : "Elecresistance+BaseSys4DX-8 Supply Side (Return Air) Inlet Node",
			"air_outlet_node_name" : "RetFan_Elecresistance+BaseSys4DX-8 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.12731112643530201,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"SupFan_ERV1" : 
		{
			"air_inlet_node_name" : "ERV-1 OAControl OA System Mixed Air Node",
			"air_outlet_node_name" : "SupFan_ERV1 Outlet Node",
			"availability_schedule_name" : "GLBHHVAC",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.72679906252799997,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 455.93979522699999
		},
		"SupFan_ElecResistance+BaseSys4DX-1" : 
		{
			"air_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-1 Outlet Node",
			"air_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-1 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.467203427500954,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"SupFan_ElecResistance+BaseSys4DX-2" : 
		{
			"air_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-2 Outlet Node",
			"air_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-2 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.109619232632064,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"SupFan_ElecResistance+BaseSys4DX-3" : 
		{
			"air_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-3 Outlet Node",
			"air_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-3 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.15005002619612201,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"SupFan_ElecResistance+BaseSys4DX-5" : 
		{
			"air_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-5 Outlet Node",
			"air_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-5 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.760486671023616,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"SupFan_ElecResistance+BaseSys4DX-6" : 
		{
			"air_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-6 Outlet Node",
			"air_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-6 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.26132107487938599,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"SupFan_ElecResistance+BaseSys4DX-7" : 
		{
			"air_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-7 Outlet Node",
			"air_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-7 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.111031299382118,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		},
		"SupFan_ElecResistance+BaseSys4DX-8" : 
		{
			"air_inlet_node_name" : "CoilHtg_ElecResistance+BaseSys4DX-8 Outlet Node",
			"air_outlet_node_name" : "SupFan_ElecResistance+BaseSys4DX-8 Outlet Node",
			"availability_schedule_name" : "CyclingHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.55574999999999997,
			"maximum_flow_rate" : 0.12731112643530201,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 500.70854322399998
		}
	},
	"Fan:OnOff" : 
	{
		"Fan_HP-1" : 
		{
			"air_inlet_node_name" : "HP1 Heating Coil Outlet Node",
			"air_outlet_node_name" : "HP1 Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 1",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 1",
			"fan_total_efficiency" : 0.40000000000000002,
			"maximum_flow_rate" : 0.13686475852800001,
			"motor_efficiency" : 0.80000000000000004,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 74.620558128599995
		},
		"Fan_HP-4" : 
		{
			"air_inlet_node_name" : "HP4 Heating Coil Outlet Node",
			"air_outlet_node_name" : "HP4 Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve",
			"fan_total_efficiency" : 0.40000000000000002,
			"maximum_flow_rate" : 0.113267386368,
			"motor_efficiency" : 0.80000000000000004,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 84.796337871399999
		},
		"Fan_HP2/3" : 
		{
			"air_inlet_node_name" : "HP2/3 Heating Coil Outlet Node",
			"air_outlet_node_name" : "HP2/3 Fan Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"end_use_subcategory" : "Interior Fans",
			"fan_efficiency_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Efficiency Curve 2",
			"fan_power_ratio_function_of_speed_ratio_curve_name" : "Fan On Off Power Curve 2",
			"fan_total_efficiency" : 0.40000000000000002,
			"maximum_flow_rate" : 0.47194744319999998,
			"motor_efficiency" : 0.80000000000000004,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 84.796337871399999
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"Sub Surface 1" : 
		{
			"building_surface_name" : "Surface 7",
			"construction_name" : "Window 04 Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 23.68393536,
			"vertex_1_y_coordinate" : 0.34711233600000002,
			"vertex_1_z_coordinate" : 4.16561016,
			"vertex_2_x_coordinate" : 23.68393536,
			"vertex_2_y_coordinate" : 0.34711233600000002,
			"vertex_2_z_coordinate" : 2.4384000000000001,
			"vertex_3_x_coordinate" : 27.08751504,
			"vertex_3_y_coordinate" : 0.34711233600000002,
			"vertex_3_z_coordinate" : 2.4384000000000001,
			"vertex_4_x_coordinate" : 27.08751504,
			"vertex_4_y_coordinate" : 0.34711233600000002,
			"vertex_4_z_coordinate" : 4.16561016
		},
		"Sub Surface 10" : 
		{
			"building_surface_name" : "Surface 246",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.138325200000001,
			"vertex_1_y_coordinate" : 9.5702932799999996,
			"vertex_1_z_coordinate" : 7.6708101600000003,
			"vertex_2_x_coordinate" : 27.138325200000001,
			"vertex_2_y_coordinate" : 9.5702932799999996,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 27.138325200000001,
			"vertex_3_y_coordinate" : 10.23067296,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 27.138325200000001,
			"vertex_4_y_coordinate" : 10.23067296,
			"vertex_4_z_coordinate" : 7.6708101600000003
		},
		"Sub Surface 11" : 
		{
			"building_surface_name" : "Surface 246",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.138325200000001,
			"vertex_1_y_coordinate" : 8.0322115200000006,
			"vertex_1_z_coordinate" : 7.6708101600000003,
			"vertex_2_x_coordinate" : 27.138325200000001,
			"vertex_2_y_coordinate" : 8.0322115200000006,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 27.138325200000001,
			"vertex_3_y_coordinate" : 9.3021911999999993,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 27.138325200000001,
			"vertex_4_y_coordinate" : 9.3021911999999993,
			"vertex_4_z_coordinate" : 7.6708101600000003
		},
		"Sub Surface 12" : 
		{
			"building_surface_name" : "Surface 46",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 15.24454152,
			"vertex_1_z_coordinate" : 2.4130010159999999,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 15.24454152,
			"vertex_2_z_coordinate" : 0.40639898400000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 13.97453136,
			"vertex_3_z_coordinate" : 0.40639898400000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 13.97453136,
			"vertex_4_z_coordinate" : 2.4130010159999999
		},
		"Sub Surface 13" : 
		{
			"building_surface_name" : "Surface 46",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 17.07334152,
			"vertex_1_z_coordinate" : 2.4130010159999999,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 17.07334152,
			"vertex_2_z_coordinate" : 0.40639898400000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 16.412931360000002,
			"vertex_3_z_coordinate" : 0.40639898400000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 16.412931360000002,
			"vertex_4_z_coordinate" : 2.4130010159999999
		},
		"Sub Surface 14" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Dr-B/D Swing SF",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 24.785421599999999,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 7.1881898399999997,
			"vertex_2_x_coordinate" : 24.785421599999999,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 23.794821599999999,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 23.794821599999999,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 7.1881898399999997
		},
		"Sub Surface 15" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 23.744011440000001,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 7.1881898399999997,
			"vertex_2_x_coordinate" : 23.744011440000001,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 22.14381144,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 22.14381144,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 7.1881898399999997
		},
		"Sub Surface 16" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Dr-B/D Swing SF",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 10.129631760000001,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 7.1881898399999997,
			"vertex_2_x_coordinate" : 10.129631760000001,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 9.1390317599999999,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 9.1390317599999999,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 7.1881898399999997
		},
		"Sub Surface 17" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Dr-F Sliding SF",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 18.486211440000002,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 7.1881898399999997,
			"vertex_2_x_coordinate" : 18.486211440000002,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 15.43821144,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 15.43821144,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 7.1881898399999997
		},
		"Sub Surface 18" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 11.780611439999999,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 7.1881898399999997,
			"vertex_2_x_coordinate" : 11.780611439999999,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 10.18041144,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 10.18041144,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 7.1881898399999997
		},
		"Sub Surface 19" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 21.280221600000001,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 7.1881898399999997,
			"vertex_2_x_coordinate" : 21.280221600000001,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 19.654631760000001,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 19.654631760000001,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 7.1881898399999997
		},
		"Sub Surface 2" : 
		{
			"building_surface_name" : "Surface 6",
			"construction_name" : "Window 04 Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.138325200000001,
			"vertex_1_y_coordinate" : 0.397913352,
			"vertex_1_z_coordinate" : 4.16561016,
			"vertex_2_x_coordinate" : 27.138325200000001,
			"vertex_2_y_coordinate" : 0.397913352,
			"vertex_2_z_coordinate" : 2.4384000000000001,
			"vertex_3_x_coordinate" : 27.138325200000001,
			"vertex_3_y_coordinate" : 1.6679143679999999,
			"vertex_3_z_coordinate" : 2.4384000000000001,
			"vertex_4_x_coordinate" : 27.138325200000001,
			"vertex_4_y_coordinate" : 1.6679143679999999,
			"vertex_4_z_coordinate" : 4.16561016
		},
		"Sub Surface 20" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 14.2698216,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 7.1881898399999997,
			"vertex_2_x_coordinate" : 14.2698216,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 12.64423176,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 12.64423176,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 7.1881898399999997
		},
		"Sub Surface 21" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 18.486211440000002,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 18.486211440000002,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 7.4929898399999999,
			"vertex_3_x_coordinate" : 15.43821144,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 7.4929898399999999,
			"vertex_4_x_coordinate" : 15.43821144,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Sub Surface 22" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 24.785421599999999,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 24.785421599999999,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 7.4929898399999999,
			"vertex_3_x_coordinate" : 22.14381144,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 7.4929898399999999,
			"vertex_4_x_coordinate" : 22.14381144,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Sub Surface 23" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 14.2698216,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 14.2698216,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 7.4929898399999999,
			"vertex_3_x_coordinate" : 12.64423176,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 7.4929898399999999,
			"vertex_4_x_coordinate" : 12.64423176,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Sub Surface 24" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 11.780611439999999,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 11.780611439999999,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 7.4929898399999999,
			"vertex_3_x_coordinate" : 9.1390317599999999,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 7.4929898399999999,
			"vertex_4_x_coordinate" : 9.1390317599999999,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Sub Surface 25" : 
		{
			"building_surface_name" : "Surface 215",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 21.280221600000001,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 8.1787898400000003,
			"vertex_2_x_coordinate" : 21.280221600000001,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 7.4929898399999999,
			"vertex_3_x_coordinate" : 19.654631760000001,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 7.4929898399999999,
			"vertex_4_x_coordinate" : 19.654631760000001,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 8.1787898400000003
		},
		"Sub Surface 26" : 
		{
			"building_surface_name" : "Surface 202",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.1292841600000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 8.0009999999999994,
			"vertex_2_x_coordinate" : 6.1292841600000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 3.5765841599999999,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 3.5765841599999999,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 8.0009999999999994
		},
		"Sub Surface 27" : 
		{
			"building_surface_name" : "Surface 84",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 1.2322698240000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 8.0009999999999994,
			"vertex_2_x_coordinate" : 1.2322698240000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.1781699256,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.1781699256,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 8.0009999999999994
		},
		"Sub Surface 28" : 
		{
			"building_surface_name" : "Surface 84",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 2.4514698240000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 8.0009999999999994,
			"vertex_2_x_coordinate" : 2.4514698240000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 1.7910688079999999,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 1.7910688079999999,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 8.0009999999999994
		},
		"Sub Surface 29" : 
		{
			"building_surface_name" : "Surface 51",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.1292841600000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 4.31801016,
			"vertex_2_x_coordinate" : 6.1292841600000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 2.9464010159999998,
			"vertex_3_x_coordinate" : 3.5765841599999999,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 2.9464010159999998,
			"vertex_4_x_coordinate" : 3.5765841599999999,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 4.31801016
		},
		"Sub Surface 3" : 
		{
			"building_surface_name" : "Surface 327",
			"construction_name" : "Window 04 Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.268974,
			"vertex_1_y_coordinate" : 1.6679143679999999,
			"vertex_1_z_coordinate" : 4.16561016,
			"vertex_2_x_coordinate" : 6.268974,
			"vertex_2_y_coordinate" : 1.6679143679999999,
			"vertex_2_z_coordinate" : 2.4384000000000001,
			"vertex_3_x_coordinate" : 6.268974,
			"vertex_3_y_coordinate" : 0.397913352,
			"vertex_3_z_coordinate" : 2.4384000000000001,
			"vertex_4_x_coordinate" : 6.268974,
			"vertex_4_y_coordinate" : 0.397913352,
			"vertex_4_z_coordinate" : 4.16561016
		},
		"Sub Surface 30" : 
		{
			"building_surface_name" : "Surface 41",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 2.4514698240000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 4.1909999999999998,
			"vertex_2_x_coordinate" : 2.4514698240000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 2.8193999999999999,
			"vertex_3_x_coordinate" : 1.7910688079999999,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 2.8193999999999999,
			"vertex_4_x_coordinate" : 1.7910688079999999,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 4.1909999999999998
		},
		"Sub Surface 31" : 
		{
			"building_surface_name" : "Surface 41",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 1.2322698240000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 4.1909999999999998,
			"vertex_2_x_coordinate" : 1.2322698240000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 2.8193999999999999,
			"vertex_3_x_coordinate" : 0.1781699256,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 2.8193999999999999,
			"vertex_4_x_coordinate" : 0.1781699256,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 4.1909999999999998
		},
		"Sub Surface 32" : 
		{
			"building_surface_name" : "Surface 51",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.1292841600000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 2.5908000000000002,
			"vertex_2_x_coordinate" : 6.1292841600000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : 5.5196841599999997,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : 5.5196841599999997,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 2.5908000000000002
		},
		"Sub Surface 33" : 
		{
			"building_surface_name" : "Surface 51",
			"construction_name" : "Dr-B/D Swing SF",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 5.4815841599999997,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 2.5908000000000002,
			"vertex_2_x_coordinate" : 5.4815841599999997,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : 3.5765841599999999,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : 3.5765841599999999,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 2.5908000000000002
		},
		"Sub Surface 34" : 
		{
			"building_surface_name" : "Surface 41",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 1.2322698240000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 2.4130010159999999,
			"vertex_2_x_coordinate" : 1.2322698240000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 0.40639898400000002,
			"vertex_3_x_coordinate" : 0.1781699256,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 0.40639898400000002,
			"vertex_4_x_coordinate" : 0.1781699256,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 2.4130010159999999
		},
		"Sub Surface 35" : 
		{
			"building_surface_name" : "Surface 41",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 2.4514698240000001,
			"vertex_1_y_coordinate" : 18.825941520000001,
			"vertex_1_z_coordinate" : 2.4130010159999999,
			"vertex_2_x_coordinate" : 2.4514698240000001,
			"vertex_2_y_coordinate" : 18.825941520000001,
			"vertex_2_z_coordinate" : 0.40639898400000002,
			"vertex_3_x_coordinate" : 1.7910688079999999,
			"vertex_3_y_coordinate" : 18.825941520000001,
			"vertex_3_z_coordinate" : 0.40639898400000002,
			"vertex_4_x_coordinate" : 1.7910688079999999,
			"vertex_4_y_coordinate" : 18.825941520000001,
			"vertex_4_z_coordinate" : 2.4130010159999999
		},
		"Sub Surface 36" : 
		{
			"building_surface_name" : "Surface 5",
			"construction_name" : "Panel Door Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 11.602974,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 3.55601016,
			"vertex_2_x_coordinate" : 11.602974,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : 8.5549739999999996,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : 8.5549739999999996,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 3.55601016
		},
		"Sub Surface 37" : 
		{
			"building_surface_name" : "Surface 5",
			"construction_name" : "SF Door Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 20.450159759999998,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 2.5908000000000002,
			"vertex_2_x_coordinate" : 20.450159759999998,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : 19.535759760000001,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : 19.535759760000001,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 2.5908000000000002
		},
		"Sub Surface 38" : 
		{
			"building_surface_name" : "Surface 5",
			"construction_name" : "SF Door Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 13.82548416,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 2.5908000000000002,
			"vertex_2_x_coordinate" : 13.82548416,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : 12.91108416,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : 12.91108416,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 2.5908000000000002
		},
		"Sub Surface 39" : 
		{
			"building_surface_name" : "Surface 5",
			"construction_name" : "Panel Door Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 18.227649599999999,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 3.55601016,
			"vertex_2_x_coordinate" : 18.227649599999999,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : 15.179649599999999,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : 15.179649599999999,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 3.55601016
		},
		"Sub Surface 4" : 
		{
			"building_surface_name" : "Surface 7",
			"construction_name" : "Window 04 Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 13.477463520000001,
			"vertex_1_y_coordinate" : 0.34711233600000002,
			"vertex_1_z_coordinate" : 4.16561016,
			"vertex_2_x_coordinate" : 13.477463520000001,
			"vertex_2_y_coordinate" : 0.34711233600000002,
			"vertex_2_z_coordinate" : 2.4384000000000001,
			"vertex_3_x_coordinate" : 20.030663520000001,
			"vertex_3_y_coordinate" : 0.34711233600000002,
			"vertex_3_z_coordinate" : 2.4384000000000001,
			"vertex_4_x_coordinate" : 20.030663520000001,
			"vertex_4_y_coordinate" : 0.34711233600000002,
			"vertex_4_z_coordinate" : 4.16561016
		},
		"Sub Surface 40" : 
		{
			"building_surface_name" : "Surface 5",
			"construction_name" : "Panel Door Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 24.852325199999999,
			"vertex_1_y_coordinate" : 21.50565168,
			"vertex_1_z_coordinate" : 3.55601016,
			"vertex_2_x_coordinate" : 24.852325199999999,
			"vertex_2_y_coordinate" : 21.50565168,
			"vertex_2_z_coordinate" : 0.15240000000000001,
			"vertex_3_x_coordinate" : 21.804325200000001,
			"vertex_3_y_coordinate" : 21.50565168,
			"vertex_3_z_coordinate" : 0.15240000000000001,
			"vertex_4_x_coordinate" : 21.804325200000001,
			"vertex_4_y_coordinate" : 21.50565168,
			"vertex_4_z_coordinate" : 3.55601016
		},
		"Sub Surface 41" : 
		{
			"building_surface_name" : "Surface 149",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 17.07334152,
			"vertex_1_z_coordinate" : 7.9248000000000003,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 17.07334152,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 16.412931360000002,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 16.412931360000002,
			"vertex_4_z_coordinate" : 7.9248000000000003
		},
		"Sub Surface 42" : 
		{
			"building_surface_name" : "Surface 149",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 15.24454152,
			"vertex_1_z_coordinate" : 7.8232101600000004,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 15.24454152,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 13.97453136,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 13.97453136,
			"vertex_4_z_coordinate" : 7.8232101600000004
		},
		"Sub Surface 43" : 
		{
			"building_surface_name" : "Surface 149",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 18.648151680000002,
			"vertex_1_z_coordinate" : 7.9248000000000003,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 18.648151680000002,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 17.632131359999999,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 17.632131359999999,
			"vertex_4_z_coordinate" : 7.9248000000000003
		},
		"Sub Surface 44" : 
		{
			"building_surface_name" : "Surface 130",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 13.383768,
			"vertex_1_z_coordinate" : 7.72158984,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 13.383768,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 12.72335784,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 12.72335784,
			"vertex_4_z_coordinate" : 7.72158984
		},
		"Sub Surface 45" : 
		{
			"building_surface_name" : "Surface 130",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 12.164567999999999,
			"vertex_1_z_coordinate" : 7.72158984,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 12.164567999999999,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 10.945368,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 10.945368,
			"vertex_4_z_coordinate" : 7.72158984
		},
		"Sub Surface 46" : 
		{
			"building_surface_name" : "Surface 46",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 18.648151680000002,
			"vertex_1_z_coordinate" : 4.1909999999999998,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 18.648151680000002,
			"vertex_2_z_coordinate" : 2.8193999999999999,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 17.632131359999999,
			"vertex_3_z_coordinate" : 2.8193999999999999,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 17.632131359999999,
			"vertex_4_z_coordinate" : 4.1909999999999998
		},
		"Sub Surface 47" : 
		{
			"building_surface_name" : "Surface 46",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 17.07334152,
			"vertex_1_z_coordinate" : 4.1909999999999998,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 17.07334152,
			"vertex_2_z_coordinate" : 2.8193999999999999,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 16.412931360000002,
			"vertex_3_z_coordinate" : 2.8193999999999999,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 16.412931360000002,
			"vertex_4_z_coordinate" : 4.1909999999999998
		},
		"Sub Surface 48" : 
		{
			"building_surface_name" : "Surface 46",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 15.24454152,
			"vertex_1_z_coordinate" : 4.1909999999999998,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 15.24454152,
			"vertex_2_z_coordinate" : 2.8193999999999999,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 13.97453136,
			"vertex_3_z_coordinate" : 2.8193999999999999,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 13.97453136,
			"vertex_4_z_coordinate" : 4.1909999999999998
		},
		"Sub Surface 49" : 
		{
			"building_surface_name" : "Surface 37",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 13.383768,
			"vertex_1_z_coordinate" : 2.4130010159999999,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 13.383768,
			"vertex_2_z_coordinate" : 0.40639898400000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 10.945368,
			"vertex_3_z_coordinate" : 0.40639898400000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 10.945368,
			"vertex_4_z_coordinate" : 2.4130010159999999
		},
		"Sub Surface 5" : 
		{
			"building_surface_name" : "Surface 7",
			"construction_name" : "Window 04 Uncd",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.3197841600000002,
			"vertex_1_y_coordinate" : 0.34711233600000002,
			"vertex_1_z_coordinate" : 4.16561016,
			"vertex_2_x_coordinate" : 6.3197841600000002,
			"vertex_2_y_coordinate" : 0.34711233600000002,
			"vertex_2_z_coordinate" : 2.4384000000000001,
			"vertex_3_x_coordinate" : 9.7233943200000006,
			"vertex_3_y_coordinate" : 0.34711233600000002,
			"vertex_3_z_coordinate" : 2.4384000000000001,
			"vertex_4_x_coordinate" : 9.7233943200000006,
			"vertex_4_y_coordinate" : 0.34711233600000002,
			"vertex_4_z_coordinate" : 4.16561016
		},
		"Sub Surface 50" : 
		{
			"building_surface_name" : "Surface 37",
			"construction_name" : "Window 05_Clerestory",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 13.383768,
			"vertex_1_z_coordinate" : 4.1909999999999998,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 13.383768,
			"vertex_2_z_coordinate" : 2.8193999999999999,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 10.945368,
			"vertex_3_z_coordinate" : 2.8193999999999999,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 10.945368,
			"vertex_4_z_coordinate" : 4.1909999999999998
		},
		"Sub Surface 51" : 
		{
			"building_surface_name" : "Surface 142",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 7.9481476799999999,
			"vertex_1_z_coordinate" : 7.5691898399999999,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 7.9481476799999999,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 7.2877679999999998,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 7.2877679999999998,
			"vertex_4_z_coordinate" : 7.5691898399999999
		},
		"Sub Surface 52" : 
		{
			"building_surface_name" : "Surface 142",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 9.7769476799999993,
			"vertex_1_z_coordinate" : 7.5691898399999999,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 9.7769476799999993,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 8.5069680000000005,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 8.5069680000000005,
			"vertex_4_z_coordinate" : 7.5691898399999999
		},
		"Sub Surface 53" : 
		{
			"building_surface_name" : "Surface 333",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.051169824000000003,
			"vertex_1_y_coordinate" : 4.9003915200000003,
			"vertex_1_z_coordinate" : 4.16561016,
			"vertex_2_x_coordinate" : 0.051169824000000003,
			"vertex_2_y_coordinate" : 4.9003915200000003,
			"vertex_2_z_coordinate" : 2.4384000000000001,
			"vertex_3_x_coordinate" : 3.4547555999999999,
			"vertex_3_y_coordinate" : 4.9003915200000003,
			"vertex_3_z_coordinate" : 2.4384000000000001,
			"vertex_4_x_coordinate" : 3.4547555999999999,
			"vertex_4_y_coordinate" : 4.9003915200000003,
			"vertex_4_z_coordinate" : 4.16561016
		},
		"Sub Surface 54" : 
		{
			"building_surface_name" : "Surface 16",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 6.2211813600000001,
			"vertex_1_z_coordinate" : 4.16561016,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 6.2211813600000001,
			"vertex_2_z_coordinate" : 2.4384000000000001,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 4.9512016799999996,
			"vertex_3_z_coordinate" : 2.4384000000000001,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 4.9512016799999996,
			"vertex_4_z_coordinate" : 4.16561016
		},
		"Sub Surface 6" : 
		{
			"building_surface_name" : "Surface 211",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 6.268974,
			"vertex_1_y_coordinate" : 21.20085168,
			"vertex_1_z_coordinate" : 8.0771999999999995,
			"vertex_2_x_coordinate" : 6.268974,
			"vertex_2_y_coordinate" : 21.20085168,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 6.268974,
			"vertex_3_y_coordinate" : 19.981651679999999,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 6.268974,
			"vertex_4_y_coordinate" : 19.981651679999999,
			"vertex_4_z_coordinate" : 8.0771999999999995
		},
		"Sub Surface 7" : 
		{
			"building_surface_name" : "Surface 46",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.00036977421600000002,
			"vertex_1_y_coordinate" : 18.648151680000002,
			"vertex_1_z_coordinate" : 2.4130010159999999,
			"vertex_2_x_coordinate" : 0.00036977421600000002,
			"vertex_2_y_coordinate" : 18.648151680000002,
			"vertex_2_z_coordinate" : 0.40639898400000002,
			"vertex_3_x_coordinate" : 0.00036977421600000002,
			"vertex_3_y_coordinate" : 17.632131359999999,
			"vertex_3_z_coordinate" : 0.40639898400000002,
			"vertex_4_x_coordinate" : 0.00036977421600000002,
			"vertex_4_y_coordinate" : 17.632131359999999,
			"vertex_4_z_coordinate" : 2.4130010159999999
		},
		"Sub Surface 8" : 
		{
			"building_surface_name" : "Surface 135",
			"construction_name" : "Window 05",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.138325200000001,
			"vertex_1_y_coordinate" : 11.964192479999999,
			"vertex_1_z_coordinate" : 8.3819999999999997,
			"vertex_2_x_coordinate" : 27.138325200000001,
			"vertex_2_y_coordinate" : 11.964192479999999,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 27.138325200000001,
			"vertex_3_y_coordinate" : 13.33579248,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 27.138325200000001,
			"vertex_4_y_coordinate" : 13.33579248,
			"vertex_4_z_coordinate" : 8.3819999999999997
		},
		"Sub Surface 9" : 
		{
			"building_surface_name" : "Surface 135",
			"construction_name" : "Dr-B/D Swing SF",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 27.138325200000001,
			"vertex_1_y_coordinate" : 11.0043468,
			"vertex_1_z_coordinate" : 6.8579999999999997,
			"vertex_2_x_coordinate" : 27.138325200000001,
			"vertex_2_y_coordinate" : 11.0043468,
			"vertex_2_z_coordinate" : 4.7244000000000002,
			"vertex_3_x_coordinate" : 27.138325200000001,
			"vertex_3_y_coordinate" : 11.918746799999999,
			"vertex_3_z_coordinate" : 4.7244000000000002,
			"vertex_4_x_coordinate" : 27.138325200000001,
			"vertex_4_y_coordinate" : 11.918746799999999,
			"vertex_4_z_coordinate" : 6.8579999999999997
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"HeatExchanger:AirToAir:SensibleAndLatent" : 
	{
		"HeatRecovery 1" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"economizer_lockout" : "No",
			"exhaust_air_inlet_node_name" : "ERV-1 OAControl OA System Relief Stream Outlet Node",
			"exhaust_air_outlet_node_name" : "ERV-1 OAControl OA System Relief Node",
			"frost_control_type" : "None",
			"heat_exchanger_type" : "Plate",
			"latent_effectiveness_at_100_cooling_air_flow" : 0.41999999999999998,
			"latent_effectiveness_at_100_heating_air_flow" : 0.5,
			"latent_effectiveness_of_cooling_air_flow_curve_name" : "HeatRecovery 1_LatentCoolingEff",
			"latent_effectiveness_of_heating_air_flow_curve_name" : "HeatRecovery 1_LatentHeatingEff",
			"nominal_electric_power" : 0.0,
			"nominal_supply_air_flow_rate" : 0.72679906252799997,
			"sensible_effectiveness_at_100_cooling_air_flow" : 0.69999999999999996,
			"sensible_effectiveness_at_100_heating_air_flow" : 0.69999999999999996,
			"sensible_effectiveness_of_cooling_air_flow_curve_name" : "HeatRecovery 1_SensibleCoolingEff",
			"sensible_effectiveness_of_heating_air_flow_curve_name" : "HeatRecovery 1_SensibleHeatingEff",
			"supply_air_inlet_node_name" : "ERV-1 OAControl OA System OA Node",
			"supply_air_outlet_node_name" : "HeatRecovery 1 OA Stream Outlet Node",
			"supply_air_outlet_temperature_control" : "No",
			"threshold_temperature" : 1.7
		}
	},
	"InternalMass" : 
	{
		"Merged Surface 102 - Surface 102 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 10.180004997988,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 107 - Surface 107 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 7.1264049407099996,
			"zone_or_zonelist_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"Merged Surface 12 - Surface 12 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 16.6957727714844,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 125 - Surface 125 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 10.916918420055,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 128 - Surface 128 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 2.47093349213604,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 137 - Surface 137 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 7.5094369463089699,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 14 - Surface 14 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 9.8222668070399894,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 140 - Surface 140 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 5.5063271808719998,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 141 - Surface 141 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 4.1393193407512099,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 146 - Surface 146 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 6.7542746140972998,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 147 - Surface 147 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 6.7873101969137499,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 15 - Surface 15 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 17.742761933760001,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 164 - Surface 164 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 8.4671541374514003,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 216 - Surface 216 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 34.402968290700002,
			"zone_or_zonelist_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"Merged Surface 23 - Surface 23 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 11.9642857488,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 248 - Surface 248 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 13.1191887235314,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 26 - Surface 26 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 11.9642857488,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 31 - Surface 31 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 13.9475614937244,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 32 - Surface 32 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 10.95967872576,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 321 - Surface 321 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 10.4275131253191,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 323 - Surface 323 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 6.1331096650077601,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 33 - Surface 33 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 14.712497026559999,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 42 - Surface 42 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 13.804741422719999,
			"zone_or_zonelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"Merged Surface 66 - Surface 66 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 27.3688700151828,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 67 - Surface 67 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 17.0650996161067,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 82 - Surface 82 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 6.2762719239213798,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 83 - Surface 83 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 6.7101950928887799,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 85 - Surface 85 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 16.993124443515399,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"Merged Surface 90 - Surface 90 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 9.7825935485802198,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 96 - Surface 96 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 9.9821612481279001,
			"zone_or_zonelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"Merged Surface 97 - Surface 97 Reversed" : 
		{
			"construction_name" : "Interior Wall 06",
			"surface_area" : 12.4626111133593,
			"zone_or_zonelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		}
	},
	"Lights" : 
	{
		"L01-100_VestComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 27.610624039679902,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-101A_StrsComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 46.9556661865008,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-101_LbbyComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 66.095759100688795,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-102_OfceComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 62.564291827174998,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-103_AstoComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 28.858221361199899,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-102_OfceComlPthp"
		},
		"L01-105_IstoComlUncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"watts_per_floor_area" : 2.8416723500113599,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L01-105_IstoComlUncd"
		},
		"L02-201A_StrsComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 46.9556661865008,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-201B_UtilComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 4.5676717970399903,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-201_CorrComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 249.69261948476799,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-202_OfceComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"watts_per_floor_area" : 2.8416723500113599,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-202_OfceComlPthp"
		},
		"L02-203_BrkrComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"watts_per_floor_area" : 2.8416723500113599,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-203_BrkrComlPthp"
		},
		"L02-204_FitnComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 374.16806624999901,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"L02-205_AstoComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 47.027227499999903,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-204_FitnComlPthp"
		},
		"L02-206_MprpComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 62.615354751839902,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207A_MechComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 13.87858415328,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207B_MechComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 13.996787615712,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207C_MechComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 14.383194197856,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-207_UtilComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 26.053646454528,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-208_RestComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 26.762724449999901,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-206_MprpComlPthp"
		},
		"L02-209_AstoComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"watts_per_floor_area" : 2.8416723500113599,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-209_AstoComlPthp"
		},
		"L02-211_RestComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 195.36110257857601,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-214_AstoComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"watts_per_floor_area" : 2.8416723500113599,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-214_AstoComlPthp"
		},
		"L02-215_LndyComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 29.3645131322399,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-201_CorrComlPthp"
		},
		"L02-216_MprpComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 67.848551311414994,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"L02-217_AstoComlIncd Regulated Lights" : 
		{
			"design_level_calculation_method" : "LightingLevel",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"lighting_level" : 11.4563889,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-216_MprpComlPthp"
		},
		"L02-218_MechComlPthp Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.57999999999999996,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "GLBHLights",
			"watts_per_floor_area" : 2.8416723500113599,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Thermal Zone: L02-218_MechComlPthp"
		}
	},
	"Material" : 
	{
		"1.5 in. Rigid Ins" : 
		{
			"conductivity" : 0.028845635464012,
			"density" : 20.824002386148202,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1465.3800000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.038100000000000002,
			"visible_absorptance" : 0.69999999999999996
		},
		"5/8 in. Gypsum Board" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"5/8 in. Gypsum Board 1" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"5/8 in. Gypsum Board 2" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"5/8 in. Gypsum Board 3" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"5/8 in. Gypsum Board 4" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"5/8 in. Gypsum Board 5" : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.90000000000000002
		},
		"8 in. Concrete" : 
		{
			"conductivity" : 0.901366614246218,
			"density" : 1601.8463373960101,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 879.22799999999995,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.254,
			"visible_absorptance" : 0.80000000000000004
		},
		"8 in. Concrete 1" : 
		{
			"conductivity" : 0.901366614246218,
			"density" : 1601.8463373960101,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 879.22799999999995,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.254,
			"visible_absorptance" : 0.80000000000000004
		},
		"Int. Floor Mat." : 
		{
			"conductivity" : 0.0265667771288008,
			"density" : 114.53201312381501,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1256.04,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.1651,
			"visible_absorptance" : 0.69999999999999996
		},
		"Plywood 3/4 in." : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Plywood 3/4 in. 1" : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Plywood 3/4 in. 2" : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Plywood 3/4 in. 3" : 
		{
			"conductivity" : 0.115440002246971,
			"density" : 480.55390121880401,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1884.0599999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Roof Mat." : 
		{
			"conductivity" : 0.0404126544597719,
			"density" : 68.398838606809804,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1172.3040000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.31114999999999998,
			"visible_absorptance" : 0.69999999999999996
		}
	},
	"Material:NoMass" : 
	{
		"2x4 Wood Stud" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 1.35633899615683,
			"visible_absorptance" : 0.69999999999999996
		},
		"2x6 Wood Stud" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 2.1574730272368301,
			"visible_absorptance" : 0.69999999999999996
		},
		"2x6 Wood Stud 1" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 2.1574730272368301,
			"visible_absorptance" : 0.69999999999999996
		},
		"Shading Material 0-0" : 
		{
			"roughness" : "Smooth",
			"solar_absorptance" : 1.0,
			"thermal_absorptance" : 0.90000000000000002,
			"thermal_resistance" : 0.10000000000000001,
			"visible_absorptance" : 1.0
		}
	},
	"NodeList" : 
	{
		"ERV1 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "ERV1 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"ERV1 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "ERV1 OS Generated Outlet Duct Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-1 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Elecresistance+BaseSys4DX-1 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-1 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "SupFan_ElecResistance+BaseSys4DX-1 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-2 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Elecresistance+BaseSys4DX-2 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-2 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "SupFan_ElecResistance+BaseSys4DX-2 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-3 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Elecresistance+BaseSys4DX-3 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-3 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "SupFan_ElecResistance+BaseSys4DX-3 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-5 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Elecresistance+BaseSys4DX-5 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-5 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "SupFan_ElecResistance+BaseSys4DX-5 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-6 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Elecresistance+BaseSys4DX-6 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-6 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "SupFan_ElecResistance+BaseSys4DX-6 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-7 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Elecresistance+BaseSys4DX-7 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-7 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "SupFan_ElecResistance+BaseSys4DX-7 Outlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-8 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Elecresistance+BaseSys4DX-8 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Elecresistance+BaseSys4DX-8 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "SupFan_ElecResistance+BaseSys4DX-8 Outlet Node"
				}
			]
		},
		"Thermal Zone: L01-102_OfceComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 101 Outlet Node"
				},
				{
					"node_name" : "TU-1 Outlet Node"
				}
			]
		},
		"Thermal Zone: L01-102_OfceComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L01-102_OfceComlPthp Return Air Node"
				},
				{
					"node_name" : "Node 77"
				}
			]
		},
		"Thermal Zone: L02-201_CorrComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 201 Outlet Node"
				},
				{
					"node_name" : "TU-5 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-201_CorrComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-201_CorrComlPthp Return Air Node"
				},
				{
					"node_name" : "Node 102"
				}
			]
		},
		"Thermal Zone: L02-202_OfceComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 202 Outlet Node"
				},
				{
					"node_name" : "TU-2 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-202_OfceComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-202_OfceComlPthp Return Air Node"
				},
				{
					"node_name" : "Node 109"
				}
			]
		},
		"Thermal Zone: L02-203_BrkrComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 203 Outlet Node"
				},
				{
					"node_name" : "TU-3 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-203_BrkrComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-203_BrkrComlPthp Return Air Node"
				},
				{
					"node_name" : "Node 114"
				}
			]
		},
		"Thermal Zone: L02-204_FitnComlPthp Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "HP2/3 Inlet Node"
				}
			]
		},
		"Thermal Zone: L02-204_FitnComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 204 Outlet Node"
				},
				{
					"node_name" : "HP2/3 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-204_FitnComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-204_FitnComlPthp Return Air Node"
				}
			]
		},
		"Thermal Zone: L02-206_MprpComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 206 Outlet Node"
				},
				{
					"node_name" : "TU-6 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-206_MprpComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-206_MprpComlPthp Return Air Node"
				},
				{
					"node_name" : "Node 97"
				}
			]
		},
		"Thermal Zone: L02-209_AstoComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 209 Outlet Node"
				},
				{
					"node_name" : "TU-7 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-209_AstoComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-209_AstoComlPthp Return Air Node"
				},
				{
					"node_name" : "Node 87"
				}
			]
		},
		"Thermal Zone: L02-214_AstoComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 214 Outlet Node"
				},
				{
					"node_name" : "TU-8 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-214_AstoComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-214_AstoComlPthp Return Air Node"
				},
				{
					"node_name" : "Node 82"
				}
			]
		},
		"Thermal Zone: L02-216_MprpComlPthp Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "HP4 Inlet Node"
				}
			]
		},
		"Thermal Zone: L02-216_MprpComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TerminalUnit 216 Outlet Node"
				},
				{
					"node_name" : "HP4 Outlet Node"
				}
			]
		},
		"Thermal Zone: L02-216_MprpComlPthp Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Thermal Zone: L02-216_MprpComlPthp Return Air Node"
				}
			]
		},
		"Thermal Zone: L02-218_MechComlPthp Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "HP1 Inlet Node"
				}
			]
		},
		"Thermal Zone: L02-218_MechComlPthp Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "HP1 Outlet Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"ERV-1 OAControl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "ERV-1 OAControl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "HeatRecovery 1 OA Stream Outlet Node",
			"relief_air_stream_node_name" : "ERV-1 OAControl OA System Relief Stream Outlet Node",
			"return_air_stream_node_name" : "RetFan_ERV1 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-1 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System OA Node",
			"relief_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System Relief Node",
			"return_air_stream_node_name" : "RetFan_ElecResistance+BaseSys4DX-1 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-2 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System OA Node",
			"relief_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System Relief Node",
			"return_air_stream_node_name" : "RetFan_ElecResistance+BaseSys4DX-2 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-3 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System OA Node",
			"relief_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System Relief Node",
			"return_air_stream_node_name" : "RetFan_ElecResistance+BaseSys4DX-3 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-5 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System OA Node",
			"relief_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System Relief Node",
			"return_air_stream_node_name" : "RetFan_ElecResistance+BaseSys4DX-5 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-6 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System OA Node",
			"relief_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System Relief Node",
			"return_air_stream_node_name" : "RetFan_ElecResistance+BaseSys4DX-6 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-7 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System OA Node",
			"relief_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System Relief Node",
			"return_air_stream_node_name" : "RetFan_Elecresistance+BaseSys4DX-7 Outlet Node"
		},
		"OACtrl_Elecresistance+BaseSys4DX-8 OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System OA Node",
			"relief_air_stream_node_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System Relief Node",
			"return_air_stream_node_name" : "RetFan_Elecresistance+BaseSys4DX-8 Outlet Node"
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"OutdoorAir:NodeList" : 
	{
		"OutdoorAir:NodeList 1" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OACtrl_Elecresistance+BaseSys4DX-1 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 2" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OACtrl_Elecresistance+BaseSys4DX-2 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 3" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OACtrl_Elecresistance+BaseSys4DX-3 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 4" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OACtrl_Elecresistance+BaseSys4DX-5 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 5" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OACtrl_Elecresistance+BaseSys4DX-6 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 6" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OACtrl_Elecresistance+BaseSys4DX-7 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 7" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "OACtrl_Elecresistance+BaseSys4DX-8 OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 8" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "ERV-1 OAControl OA System OA Node"
				}
			]
		}
	},
	"Output:Meter:MeterFileOnly" : 
	{
		"Output:Meter:MeterFileOnly 1" : 
		{
			"key_name" : "Chillers:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 10" : 
		{
			"key_name" : "Cogeneration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 11" : 
		{
			"key_name" : "ComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 12" : 
		{
			"key_name" : "Cooling:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 13" : 
		{
			"key_name" : "Cooling:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 14" : 
		{
			"key_name" : "Cooling:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 15" : 
		{
			"key_name" : "Cooling:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 16" : 
		{
			"key_name" : "Cooling:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 17" : 
		{
			"key_name" : "ExteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 18" : 
		{
			"key_name" : "ExteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 19" : 
		{
			"key_name" : "ExteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 2" : 
		{
			"key_name" : "Chillers:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 20" : 
		{
			"key_name" : "ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 21" : 
		{
			"key_name" : "ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 22" : 
		{
			"key_name" : "ExteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 23" : 
		{
			"key_name" : "ExteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 24" : 
		{
			"key_name" : "ExteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 25" : 
		{
			"key_name" : "ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 26" : 
		{
			"key_name" : "ExteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 27" : 
		{
			"key_name" : "Fans:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 28" : 
		{
			"key_name" : "Fans:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 29" : 
		{
			"key_name" : "Fans:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 3" : 
		{
			"key_name" : "Chillers:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 30" : 
		{
			"key_name" : "Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 31" : 
		{
			"key_name" : "Fans:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 32" : 
		{
			"key_name" : "Heating:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 33" : 
		{
			"key_name" : "Heating:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 34" : 
		{
			"key_name" : "Heating:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 35" : 
		{
			"key_name" : "Heating:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 36" : 
		{
			"key_name" : "Heating:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 37" : 
		{
			"key_name" : "HeatRecovery:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 38" : 
		{
			"key_name" : "HeatRecovery:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 39" : 
		{
			"key_name" : "HeatRecovery:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 4" : 
		{
			"key_name" : "Chillers:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 40" : 
		{
			"key_name" : "HeatRecovery:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 41" : 
		{
			"key_name" : "HeatRecovery:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 42" : 
		{
			"key_name" : "HeatRejection:Coal",
			"reporting_frequency" : "Hourly"
		},
