OS:Schedule:Day,
  {b457a0d9-9083-4b99-9e37-a8d39ce0ec0e}, !- Handle
  GLBHSpFaClgSetptFri,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {a8626d62-21fc-4f31-bb16-522b8776a800}, !- Handle
  GLBHSpFaClgSetptSat,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {5c3027ce-5b8a-41f8-bc05-46d971d87b86}, !- Handle
  GLBHSpFaClgSetptSun,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {f8577337-06d2-4888-9101-f784fad383c4}, !- Handle
  GLBHSumClgSetptWD,                      !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {f0a40e96-1099-42fd-9edf-c8e503ef8150}, !- Handle
  GLBHSumClgSetptFri,                     !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  23.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {d6ed0e1a-5df6-431a-8632-406adbf0d5e6}, !- Handle
  GLBHSumClgSetptSat,                     !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {7b560003-ce09-4cce-ae9b-9767f28427fe}, !- Handle
  GLBHSumClgSetptSun,                     !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Handle
  OnDay,                                  !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0f426c61-cfde-427f-beec-69d84274a808}, !- Handle
  OffDay,                                 !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {42ba79d0-be77-45fb-967e-4583c8b953b0}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- Handle
  OfficeClgSetptWD,                       !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Handle
  ExhDay,                                 !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Handle
  ElevDay,                                !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0225,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0225,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0225,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0225,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0225,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0225,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0225,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0225,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0225,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0225,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0225,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0225,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0225,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0225,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0225,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0225,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0225,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0225,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0225,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0225,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0225,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0225,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0225,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0225;                                 !- Value Until Time 24

OS:Schedule:Day,
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Handle
  NoClgSetpt Day,                         !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  35,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  35,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  35,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  35,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  35,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  35,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  35,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  35,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  35,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  35,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  35,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  35,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  35,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  35,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  35,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  35,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  35,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  35,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  35,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  35,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  35,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  35,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  35;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Handle
  WaterMainSeattleJan,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  6.66666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  6.66666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  6.66666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  6.66666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  6.66666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  6.66666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  6.66666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  6.66666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  6.66666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  6.66666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  6.66666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  6.66666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  6.66666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  6.66666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  6.66666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  6.66666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  6.66666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  6.66666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  6.66666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  6.66666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  6.66666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  6.66666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  6.66666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  6.66666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Handle
  WaterMainSeattleFeb,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  6.66666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  6.66666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  6.66666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  6.66666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  6.66666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  6.66666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  6.66666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  6.66666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  6.66666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  6.66666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  6.66666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  6.66666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  6.66666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  6.66666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  6.66666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  6.66666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  6.66666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  6.66666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  6.66666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  6.66666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  6.66666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  6.66666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  6.66666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  6.66666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Handle
  WaterMainSeattleMar,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7.77777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7.77777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7.77777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7.77777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7.77777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7.77777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7.77777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7.77777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7.77777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7.77777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7.77777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7.77777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7.77777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7.77777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7.77777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7.77777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7.77777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7.77777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7.77777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7.77777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7.77777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7.77777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7.77777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7.77777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Handle
  WaterMainSeattleApr,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Handle
  WaterMainSeattleMay,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  13.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  13.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  13.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  13.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  13.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  13.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  13.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  13.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  13.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  13.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  13.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  13.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  13.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  13.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  13.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  13.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  13.3333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  13.3333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  13.3333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  13.3333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  13.3333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  13.3333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  13.3333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  13.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Handle
  WaterMainSeattleJun,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.1111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.1111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Handle
  WaterMainSeattleJul,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.3333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.3333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.3333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.3333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.3333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.3333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.3333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.3333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.3333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.3333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.3333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.3333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.3333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.3333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.3333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.3333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.3333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.3333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.3333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.3333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Handle
  WaterMainSeattleAug,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Handle
  WaterMainSeattleSep,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15;                                     !- Value Until Time 24

OS:Schedule:Day,
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Handle
  WaterMainSeattleOct,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10;                                     !- Value Until Time 24

OS:Schedule:Day,
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Handle
  WaterMainSeattleNov,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  9.44444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  9.44444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  9.44444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  9.44444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  9.44444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  9.44444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  9.44444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  9.44444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  9.44444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  9.44444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  9.44444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  9.44444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  9.44444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  9.44444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  9.44444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  9.44444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  9.44444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  9.44444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  9.44444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  9.44444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  9.44444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  9.44444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  9.44444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  9.44444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Handle
  WaterMainSeattleDec,                    !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7.22222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7.22222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7.22222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7.22222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7.22222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7.22222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7.22222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7.22222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7.22222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7.22222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7.22222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7.22222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7.22222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7.22222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7.22222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7.22222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7.22222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7.22222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7.22222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7.22222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7.22222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7.22222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7.22222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7.22222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {302265b1-aae9-440d-942a-49a50acd82dc}, !- Handle
  AssemblyServiceHotWaterSun,             !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.1,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {51be1b0f-42e9-487d-8dfa-f7d842d6c311}, !- Handle
  AssemblyServiceHotWaterWD,              !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b9cbfc87-aa80-4bf5-965d-bd71e6982ca8}, !- Handle
  AssemblyServiceHotWaterSat,             !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {29941444-ac23-4ea4-afa4-9292684a9552}, !- Handle
  RetailServiceHotWaterSun,               !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.12,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.27,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.21,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.16,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.06;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a5a2de29-88a6-4f06-adfa-c66ffd899c01}, !- Handle
  RetailServiceHotWaterWD,                !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.23,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.13,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.08;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c69cc6b7-c5b1-4354-87fa-48236c68dc73}, !- Handle
  RetailServiceHotWaterSat,               !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.16,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.13;                                   !- Value Until Time 24

OS:Schedule:Day,
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Handle
  CyclingHVACAvailAll,                    !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {928281a4-7bf8-4e7b-9697-02dc0b36f7c6}, !- Handle
  GLBHWinOccWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {3bbd0710-d533-4ad3-b19c-b0ba852c49d5}, !- Sunday Schedule:Day Name
  {d7e26125-7082-4298-b8cc-299ab539abdf}, !- Monday Schedule:Day Name
  {d7e26125-7082-4298-b8cc-299ab539abdf}, !- Tuesday Schedule:Day Name
  {d7e26125-7082-4298-b8cc-299ab539abdf}, !- Wednesday Schedule:Day Name
  {d7e26125-7082-4298-b8cc-299ab539abdf}, !- Thursday Schedule:Day Name
  {cf609e96-74fd-4bd5-948a-5415c00ac8c9}, !- Friday Schedule:Day Name
  {575b6cdc-3260-4935-9e4a-5a828c3e7310}, !- Saturday Schedule:Day Name
  {3bbd0710-d533-4ad3-b19c-b0ba852c49d5}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {3bbd0710-d533-4ad3-b19c-b0ba852c49d5}, !- CustomDay1 Schedule:Day Name
  {3bbd0710-d533-4ad3-b19c-b0ba852c49d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {da5f84a4-13a9-49a1-995b-2e63b5ca7c8c}, !- Handle
  GLBHSpFaOccWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {1c205fc8-9615-40ec-941a-faf7e2548744}, !- Sunday Schedule:Day Name
  {cda5e868-dfb8-41e9-a8be-cdf2619da275}, !- Monday Schedule:Day Name
  {cda5e868-dfb8-41e9-a8be-cdf2619da275}, !- Tuesday Schedule:Day Name
  {cda5e868-dfb8-41e9-a8be-cdf2619da275}, !- Wednesday Schedule:Day Name
  {cda5e868-dfb8-41e9-a8be-cdf2619da275}, !- Thursday Schedule:Day Name
  {4cb8dd2d-47eb-426a-ad7a-b6d98a6cb4e2}, !- Friday Schedule:Day Name
  {1151df05-89e3-4e1b-a808-e885381f64d5}, !- Saturday Schedule:Day Name
  {1c205fc8-9615-40ec-941a-faf7e2548744}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {1c205fc8-9615-40ec-941a-faf7e2548744}, !- CustomDay1 Schedule:Day Name
  {1c205fc8-9615-40ec-941a-faf7e2548744}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3f1fd8f7-adb1-4a47-aa14-4f96380f51b3}, !- Handle
  GLBHSumOccWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {86e65ba5-371c-412c-9aca-967df27bf934}, !- Sunday Schedule:Day Name
  {33448c2a-a3d7-4a44-8f9a-cc746889999a}, !- Monday Schedule:Day Name
  {33448c2a-a3d7-4a44-8f9a-cc746889999a}, !- Tuesday Schedule:Day Name
  {33448c2a-a3d7-4a44-8f9a-cc746889999a}, !- Wednesday Schedule:Day Name
  {33448c2a-a3d7-4a44-8f9a-cc746889999a}, !- Thursday Schedule:Day Name
  {33227616-fc95-45b3-889f-82079e39f94b}, !- Friday Schedule:Day Name
  {588b8243-2d9e-4d33-8636-dc0ff9343e9f}, !- Saturday Schedule:Day Name
  {86e65ba5-371c-412c-9aca-967df27bf934}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {86e65ba5-371c-412c-9aca-967df27bf934}, !- CustomDay1 Schedule:Day Name
  {86e65ba5-371c-412c-9aca-967df27bf934}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {85f2dfff-74f5-49da-9e14-12424bfe2da9}, !- Handle
  GLBHWinLightsWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {3a955d86-f7b8-4e75-abe0-dc60974b683b}, !- Sunday Schedule:Day Name
  {16a86a02-fc8b-4d4f-a402-c8924ffcabf5}, !- Monday Schedule:Day Name
  {16a86a02-fc8b-4d4f-a402-c8924ffcabf5}, !- Tuesday Schedule:Day Name
  {16a86a02-fc8b-4d4f-a402-c8924ffcabf5}, !- Wednesday Schedule:Day Name
  {16a86a02-fc8b-4d4f-a402-c8924ffcabf5}, !- Thursday Schedule:Day Name
  {1a55210d-c1b6-46d3-a2b6-5a2d2d5247aa}, !- Friday Schedule:Day Name
  {ec23f644-9ad3-4f7f-9d39-0a1c9c9bc0fc}, !- Saturday Schedule:Day Name
  {3a955d86-f7b8-4e75-abe0-dc60974b683b}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {3a955d86-f7b8-4e75-abe0-dc60974b683b}, !- CustomDay1 Schedule:Day Name
  {3a955d86-f7b8-4e75-abe0-dc60974b683b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {23bf94c2-7781-49f5-b7a5-50f1fdc040a9}, !- Handle
  GLBHSpFaLightsWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {5501d21a-b9d8-48bd-8385-ddfcfbb197c6}, !- Sunday Schedule:Day Name
  {776d4cd4-f8ad-4f2b-8a5f-094b3fe7c624}, !- Monday Schedule:Day Name
  {776d4cd4-f8ad-4f2b-8a5f-094b3fe7c624}, !- Tuesday Schedule:Day Name
  {776d4cd4-f8ad-4f2b-8a5f-094b3fe7c624}, !- Wednesday Schedule:Day Name
  {776d4cd4-f8ad-4f2b-8a5f-094b3fe7c624}, !- Thursday Schedule:Day Name
  {4bc5d09a-a4e4-4528-8fd2-12897e11936f}, !- Friday Schedule:Day Name
  {fdb97e5e-b251-436a-a5eb-fb8827ecb4a4}, !- Saturday Schedule:Day Name
  {5501d21a-b9d8-48bd-8385-ddfcfbb197c6}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {5501d21a-b9d8-48bd-8385-ddfcfbb197c6}, !- CustomDay1 Schedule:Day Name
  {5501d21a-b9d8-48bd-8385-ddfcfbb197c6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b72f846f-7f62-45ed-a834-fe69c9b7256c}, !- Handle
  GLBHSumLightsWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {5ea7ced1-546a-4b80-b822-1eaf32df171e}, !- Sunday Schedule:Day Name
  {9da21679-3195-4f2a-9293-2e50bf44d4b6}, !- Monday Schedule:Day Name
  {9da21679-3195-4f2a-9293-2e50bf44d4b6}, !- Tuesday Schedule:Day Name
  {9da21679-3195-4f2a-9293-2e50bf44d4b6}, !- Wednesday Schedule:Day Name
  {9da21679-3195-4f2a-9293-2e50bf44d4b6}, !- Thursday Schedule:Day Name
  {226edfe7-216b-4764-a46c-212c8a4e0536}, !- Friday Schedule:Day Name
  {4706d77b-73a6-4cfc-82a0-1bf94cb34e1e}, !- Saturday Schedule:Day Name
  {5ea7ced1-546a-4b80-b822-1eaf32df171e}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {5ea7ced1-546a-4b80-b822-1eaf32df171e}, !- CustomDay1 Schedule:Day Name
  {5ea7ced1-546a-4b80-b822-1eaf32df171e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {855e7ae5-abe1-43ec-b8b8-5aff1f0ed212}, !- Handle
  GLBHWinReceptWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {7ca5d2cd-4cfe-4a9d-9824-aa37c17f5625}, !- Sunday Schedule:Day Name
  {9fa9accb-4d70-4b27-8e5f-0f84b7bfe49d}, !- Monday Schedule:Day Name
  {9fa9accb-4d70-4b27-8e5f-0f84b7bfe49d}, !- Tuesday Schedule:Day Name
  {9fa9accb-4d70-4b27-8e5f-0f84b7bfe49d}, !- Wednesday Schedule:Day Name
  {9fa9accb-4d70-4b27-8e5f-0f84b7bfe49d}, !- Thursday Schedule:Day Name
  {048786fb-f6b8-4cde-852d-bf672ea09ca7}, !- Friday Schedule:Day Name
  {effce8c8-4b03-444c-9ed7-23f5a410d2f1}, !- Saturday Schedule:Day Name
  {7ca5d2cd-4cfe-4a9d-9824-aa37c17f5625}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {7ca5d2cd-4cfe-4a9d-9824-aa37c17f5625}, !- CustomDay1 Schedule:Day Name
  {7ca5d2cd-4cfe-4a9d-9824-aa37c17f5625}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7218bd67-e443-4539-a3fc-4ba81ad3a380}, !- Handle
  GLBHSpFaReceptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {49080231-f417-42f0-931d-6c93ba8de4bf}, !- Sunday Schedule:Day Name
  {078fb026-6e5e-436c-aca8-2009bf890470}, !- Monday Schedule:Day Name
  {078fb026-6e5e-436c-aca8-2009bf890470}, !- Tuesday Schedule:Day Name
  {078fb026-6e5e-436c-aca8-2009bf890470}, !- Wednesday Schedule:Day Name
  {078fb026-6e5e-436c-aca8-2009bf890470}, !- Thursday Schedule:Day Name
  {5a728e5a-e474-417c-aa43-251da41d4e5d}, !- Friday Schedule:Day Name
  {dd56f70e-eeb7-4271-b935-53c3eedbe3dc}, !- Saturday Schedule:Day Name
  {49080231-f417-42f0-931d-6c93ba8de4bf}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {49080231-f417-42f0-931d-6c93ba8de4bf}, !- CustomDay1 Schedule:Day Name
  {49080231-f417-42f0-931d-6c93ba8de4bf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7b598061-e2b7-4a06-b70a-91a9e8d47207}, !- Handle
  GLBHSumReceptWk,                        !- Name
  ,                                       !- Schedule Rendering Name
  {c71af6b0-efe2-4685-9a44-ab6ff8b74b0e}, !- Sunday Schedule:Day Name
  {7e20f6b9-cffd-435b-a71a-999758de7c7a}, !- Monday Schedule:Day Name
  {7e20f6b9-cffd-435b-a71a-999758de7c7a}, !- Tuesday Schedule:Day Name
  {7e20f6b9-cffd-435b-a71a-999758de7c7a}, !- Wednesday Schedule:Day Name
  {7e20f6b9-cffd-435b-a71a-999758de7c7a}, !- Thursday Schedule:Day Name
  {d1175fcc-8c77-4ab2-8fbb-507f2489280d}, !- Friday Schedule:Day Name
  {a23ff129-5fe4-4f46-8676-49b511e8fd1d}, !- Saturday Schedule:Day Name
  {c71af6b0-efe2-4685-9a44-ab6ff8b74b0e}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {c71af6b0-efe2-4685-9a44-ab6ff8b74b0e}, !- CustomDay1 Schedule:Day Name
  {c71af6b0-efe2-4685-9a44-ab6ff8b74b0e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {96062c53-1a07-46af-9a92-4048537110cb}, !- Handle
  GLBHWinSHWWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {64e7e1c8-2224-42e7-95cb-14bd8e412d50}, !- Sunday Schedule:Day Name
  {67e59437-027f-4e93-9d1c-a2f42c95a320}, !- Monday Schedule:Day Name
  {67e59437-027f-4e93-9d1c-a2f42c95a320}, !- Tuesday Schedule:Day Name
  {67e59437-027f-4e93-9d1c-a2f42c95a320}, !- Wednesday Schedule:Day Name
  {67e59437-027f-4e93-9d1c-a2f42c95a320}, !- Thursday Schedule:Day Name
  {f38a2e2b-afe5-43cc-b7da-91c6c54f5cac}, !- Friday Schedule:Day Name
  {60e4a9bb-04f3-47ea-97e1-ffa9ea449d13}, !- Saturday Schedule:Day Name
  {64e7e1c8-2224-42e7-95cb-14bd8e412d50}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {64e7e1c8-2224-42e7-95cb-14bd8e412d50}, !- CustomDay1 Schedule:Day Name
  {64e7e1c8-2224-42e7-95cb-14bd8e412d50}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {77ab0f8d-820c-4eb1-8ba8-b5d2c6f8ddb9}, !- Handle
  GLBHSpFaSHWWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {fbb1cd4f-6f7b-4bef-bce1-14dc9079447f}, !- Sunday Schedule:Day Name
  {fbf37c94-d315-4c15-ba23-de9d17374f70}, !- Monday Schedule:Day Name
  {fbf37c94-d315-4c15-ba23-de9d17374f70}, !- Tuesday Schedule:Day Name
  {fbf37c94-d315-4c15-ba23-de9d17374f70}, !- Wednesday Schedule:Day Name
  {fbf37c94-d315-4c15-ba23-de9d17374f70}, !- Thursday Schedule:Day Name
  {43e00cfc-0ad5-4000-bc3a-269ab6309c00}, !- Friday Schedule:Day Name
  {5012fa41-0b7e-4879-a5ad-3b98fe19cfd3}, !- Saturday Schedule:Day Name
  {fbb1cd4f-6f7b-4bef-bce1-14dc9079447f}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {fbb1cd4f-6f7b-4bef-bce1-14dc9079447f}, !- CustomDay1 Schedule:Day Name
  {fbb1cd4f-6f7b-4bef-bce1-14dc9079447f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {72e30321-c706-409a-abaa-01200466d0e5}, !- Handle
  GLBHSumSHWWk,                           !- Name
  ,                                       !- Schedule Rendering Name
  {2dc5f029-172f-403b-a601-295b12d60da5}, !- Sunday Schedule:Day Name
  {b4636c71-88f7-4bc3-809f-9c5c4680042d}, !- Monday Schedule:Day Name
  {b4636c71-88f7-4bc3-809f-9c5c4680042d}, !- Tuesday Schedule:Day Name
  {b4636c71-88f7-4bc3-809f-9c5c4680042d}, !- Wednesday Schedule:Day Name
  {b4636c71-88f7-4bc3-809f-9c5c4680042d}, !- Thursday Schedule:Day Name
  {07462190-78ad-48c9-b6fc-f2634b36ca7f}, !- Friday Schedule:Day Name
  {76af6ea0-40f9-4cd8-92d3-1495b45897a1}, !- Saturday Schedule:Day Name
  {2dc5f029-172f-403b-a601-295b12d60da5}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {2dc5f029-172f-403b-a601-295b12d60da5}, !- CustomDay1 Schedule:Day Name
  {2dc5f029-172f-403b-a601-295b12d60da5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {630dbba7-5adb-47de-b1e2-5ee6657e60e8}, !- Handle
  GLBHWinHVACWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {3d50b019-253e-49ef-a35f-b530b0b650fc}, !- Sunday Schedule:Day Name
  {bd58c3a1-bc63-4582-9d89-ad2b9a665c64}, !- Monday Schedule:Day Name
  {bd58c3a1-bc63-4582-9d89-ad2b9a665c64}, !- Tuesday Schedule:Day Name
  {bd58c3a1-bc63-4582-9d89-ad2b9a665c64}, !- Wednesday Schedule:Day Name
  {bd58c3a1-bc63-4582-9d89-ad2b9a665c64}, !- Thursday Schedule:Day Name
  {eb78a15e-ec69-4391-ad8f-aa060ca64aca}, !- Friday Schedule:Day Name
  {989fe90c-a279-43c7-a676-c1edd29fac4f}, !- Saturday Schedule:Day Name
  {3d50b019-253e-49ef-a35f-b530b0b650fc}, !- Holiday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- SummerDesignDay Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- WinterDesignDay Schedule:Day Name
  {3d50b019-253e-49ef-a35f-b530b0b650fc}, !- CustomDay1 Schedule:Day Name
  {3d50b019-253e-49ef-a35f-b530b0b650fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {93ac79df-6c06-4c99-9979-254d55ab707a}, !- Handle
  GLBHSpFaHVACWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {1bc96304-57d7-42f0-8e31-897abcaa2579}, !- Sunday Schedule:Day Name
  {a2d5938f-1b0f-49e7-b6d1-9be9a9d165d4}, !- Monday Schedule:Day Name
  {a2d5938f-1b0f-49e7-b6d1-9be9a9d165d4}, !- Tuesday Schedule:Day Name
  {a2d5938f-1b0f-49e7-b6d1-9be9a9d165d4}, !- Wednesday Schedule:Day Name
  {a2d5938f-1b0f-49e7-b6d1-9be9a9d165d4}, !- Thursday Schedule:Day Name
  {25df106a-c790-4592-8272-ec2bdcbc3806}, !- Friday Schedule:Day Name
  {56292e6a-c3d6-47e3-8abe-b369916355b3}, !- Saturday Schedule:Day Name
  {1bc96304-57d7-42f0-8e31-897abcaa2579}, !- Holiday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- SummerDesignDay Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- WinterDesignDay Schedule:Day Name
  {1bc96304-57d7-42f0-8e31-897abcaa2579}, !- CustomDay1 Schedule:Day Name
  {1bc96304-57d7-42f0-8e31-897abcaa2579}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1690ab7-5a83-4662-bfc8-9189d031b307}, !- Handle
  GLBHSumHVACWk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {f65b70cb-6361-4ccf-b1f6-17c023ed50cd}, !- Sunday Schedule:Day Name
  {3f53e0db-f530-43da-a73e-7a11c50ce818}, !- Monday Schedule:Day Name
  {3f53e0db-f530-43da-a73e-7a11c50ce818}, !- Tuesday Schedule:Day Name
  {3f53e0db-f530-43da-a73e-7a11c50ce818}, !- Wednesday Schedule:Day Name
  {3f53e0db-f530-43da-a73e-7a11c50ce818}, !- Thursday Schedule:Day Name
  {30e44a7f-8981-4db6-951d-0ded6f836d62}, !- Friday Schedule:Day Name
  {07373ee0-4257-46ac-b3c6-bd531e73f6a8}, !- Saturday Schedule:Day Name
  {f65b70cb-6361-4ccf-b1f6-17c023ed50cd}, !- Holiday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- SummerDesignDay Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- WinterDesignDay Schedule:Day Name
  {f65b70cb-6361-4ccf-b1f6-17c023ed50cd}, !- CustomDay1 Schedule:Day Name
  {f65b70cb-6361-4ccf-b1f6-17c023ed50cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8fb6af4f-827d-4e18-81a3-0286425dd2a3}, !- Handle
  GLBHWinHtgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {278307d1-4211-463b-85dc-8b1011e29924}, !- Sunday Schedule:Day Name
  {4202bf39-c617-4a1b-b40c-b5b214e99a3d}, !- Monday Schedule:Day Name
  {4202bf39-c617-4a1b-b40c-b5b214e99a3d}, !- Tuesday Schedule:Day Name
  {4202bf39-c617-4a1b-b40c-b5b214e99a3d}, !- Wednesday Schedule:Day Name
  {4202bf39-c617-4a1b-b40c-b5b214e99a3d}, !- Thursday Schedule:Day Name
  {f7d239af-d34b-4d7f-9e41-3e701e692c18}, !- Friday Schedule:Day Name
  {6264a8db-95d8-4e22-8292-c167524c6b76}, !- Saturday Schedule:Day Name
  {278307d1-4211-463b-85dc-8b1011e29924}, !- Holiday Schedule:Day Name
  {42ba79d0-be77-45fb-967e-4583c8b953b0}, !- SummerDesignDay Schedule:Day Name
  {42ba79d0-be77-45fb-967e-4583c8b953b0}, !- WinterDesignDay Schedule:Day Name
  {278307d1-4211-463b-85dc-8b1011e29924}, !- CustomDay1 Schedule:Day Name
  {278307d1-4211-463b-85dc-8b1011e29924}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d76ca9e4-8802-4b0e-8e8a-987625c78a73}, !- Handle
  GLBHSpFaHtgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {2bb12a36-9a43-40bc-ac24-f82c790eea3e}, !- Sunday Schedule:Day Name
  {77f29fce-4d32-405a-bc77-7a1b5935082c}, !- Monday Schedule:Day Name
  {77f29fce-4d32-405a-bc77-7a1b5935082c}, !- Tuesday Schedule:Day Name
  {77f29fce-4d32-405a-bc77-7a1b5935082c}, !- Wednesday Schedule:Day Name
  {77f29fce-4d32-405a-bc77-7a1b5935082c}, !- Thursday Schedule:Day Name
  {844e4fee-2d10-43f1-bfe0-6a2f9a1abfff}, !- Friday Schedule:Day Name
  {e851a261-b0a3-4a34-8d5d-abf9441725e8}, !- Saturday Schedule:Day Name
  {2bb12a36-9a43-40bc-ac24-f82c790eea3e}, !- Holiday Schedule:Day Name
  {42ba79d0-be77-45fb-967e-4583c8b953b0}, !- SummerDesignDay Schedule:Day Name
  {42ba79d0-be77-45fb-967e-4583c8b953b0}, !- WinterDesignDay Schedule:Day Name
  {2bb12a36-9a43-40bc-ac24-f82c790eea3e}, !- CustomDay1 Schedule:Day Name
  {2bb12a36-9a43-40bc-ac24-f82c790eea3e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bf1ed440-01da-4a22-94d0-09d24c498a42}, !- Handle
  GLBHSumHtgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {a663d518-195c-48c0-96fe-d6de0971d88a}, !- Sunday Schedule:Day Name
  {b47ee560-9927-4440-87df-18938a304e6f}, !- Monday Schedule:Day Name
  {b47ee560-9927-4440-87df-18938a304e6f}, !- Tuesday Schedule:Day Name
  {b47ee560-9927-4440-87df-18938a304e6f}, !- Wednesday Schedule:Day Name
  {b47ee560-9927-4440-87df-18938a304e6f}, !- Thursday Schedule:Day Name
  {01016abb-d1e8-4574-9622-5a57e3d35c51}, !- Friday Schedule:Day Name
  {95806e1b-100e-4cd1-895d-8e6a5f9e9620}, !- Saturday Schedule:Day Name
  {a663d518-195c-48c0-96fe-d6de0971d88a}, !- Holiday Schedule:Day Name
  {42ba79d0-be77-45fb-967e-4583c8b953b0}, !- SummerDesignDay Schedule:Day Name
  {42ba79d0-be77-45fb-967e-4583c8b953b0}, !- WinterDesignDay Schedule:Day Name
  {a663d518-195c-48c0-96fe-d6de0971d88a}, !- CustomDay1 Schedule:Day Name
  {a663d518-195c-48c0-96fe-d6de0971d88a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3fc8586f-b8e7-4915-a796-a6fecd1f67dd}, !- Handle
  GLBHWinClgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {7ccaf96a-9abc-4664-8d91-ebed140e09cb}, !- Sunday Schedule:Day Name
  {f9e9bdfc-5cfd-4895-a954-87783bca1869}, !- Monday Schedule:Day Name
  {f9e9bdfc-5cfd-4895-a954-87783bca1869}, !- Tuesday Schedule:Day Name
  {f9e9bdfc-5cfd-4895-a954-87783bca1869}, !- Wednesday Schedule:Day Name
  {f9e9bdfc-5cfd-4895-a954-87783bca1869}, !- Thursday Schedule:Day Name
  {9e8adb79-06bc-4806-84e4-20b2b56453dc}, !- Friday Schedule:Day Name
  {d9c2ca69-3e06-4e8e-9fc8-3301934faae0}, !- Saturday Schedule:Day Name
  {7ccaf96a-9abc-4664-8d91-ebed140e09cb}, !- Holiday Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- SummerDesignDay Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- WinterDesignDay Schedule:Day Name
  {7ccaf96a-9abc-4664-8d91-ebed140e09cb}, !- CustomDay1 Schedule:Day Name
  {7ccaf96a-9abc-4664-8d91-ebed140e09cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {66c5cebe-9447-4eac-83ec-5d95238d9ad3}, !- Handle
  GLBHSpFaClgSetptWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5c3027ce-5b8a-41f8-bc05-46d971d87b86}, !- Sunday Schedule:Day Name
  {3f07bde3-a90c-4dac-858b-44649c903ff2}, !- Monday Schedule:Day Name
  {3f07bde3-a90c-4dac-858b-44649c903ff2}, !- Tuesday Schedule:Day Name
  {3f07bde3-a90c-4dac-858b-44649c903ff2}, !- Wednesday Schedule:Day Name
  {3f07bde3-a90c-4dac-858b-44649c903ff2}, !- Thursday Schedule:Day Name
  {b457a0d9-9083-4b99-9e37-a8d39ce0ec0e}, !- Friday Schedule:Day Name
  {a8626d62-21fc-4f31-bb16-522b8776a800}, !- Saturday Schedule:Day Name
  {5c3027ce-5b8a-41f8-bc05-46d971d87b86}, !- Holiday Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- SummerDesignDay Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- WinterDesignDay Schedule:Day Name
  {5c3027ce-5b8a-41f8-bc05-46d971d87b86}, !- CustomDay1 Schedule:Day Name
  {5c3027ce-5b8a-41f8-bc05-46d971d87b86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a895364f-16a7-4f3f-9d7d-ccf5d86c144d}, !- Handle
  GLBHSumClgSetptWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {7b560003-ce09-4cce-ae9b-9767f28427fe}, !- Sunday Schedule:Day Name
  {f8577337-06d2-4888-9101-f784fad383c4}, !- Monday Schedule:Day Name
  {f8577337-06d2-4888-9101-f784fad383c4}, !- Tuesday Schedule:Day Name
  {f8577337-06d2-4888-9101-f784fad383c4}, !- Wednesday Schedule:Day Name
  {f8577337-06d2-4888-9101-f784fad383c4}, !- Thursday Schedule:Day Name
  {f0a40e96-1099-42fd-9edf-c8e503ef8150}, !- Friday Schedule:Day Name
  {d6ed0e1a-5df6-431a-8632-406adbf0d5e6}, !- Saturday Schedule:Day Name
  {7b560003-ce09-4cce-ae9b-9767f28427fe}, !- Holiday Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- SummerDesignDay Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- WinterDesignDay Schedule:Day Name
  {7b560003-ce09-4cce-ae9b-9767f28427fe}, !- CustomDay1 Schedule:Day Name
  {7b560003-ce09-4cce-ae9b-9767f28427fe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7fb35d21-5f22-4a78-bf59-ca1a8153e302}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Sunday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Monday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Tuesday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Wednesday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Thursday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Friday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Saturday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- WinterDesignDay Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- CustomDay1 Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {53ed3f3c-b539-4b02-96b5-094ecb6275df}, !- Handle
  AllOnHVACAvailWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Sunday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Monday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Tuesday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Wednesday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Thursday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Friday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Saturday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- Holiday Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- SummerDesignDay Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- WinterDesignDay Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}, !- CustomDay1 Schedule:Day Name
  {4d3f4639-3b19-4682-bb59-e854d117ba3d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {42c73835-f570-4234-86ec-01ec27f68282}, !- Handle
  ExhWk,                                  !- Name
  ,                                       !- Schedule Rendering Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Sunday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Monday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Tuesday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Wednesday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Thursday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Friday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Saturday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- Holiday Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}, !- CustomDay1 Schedule:Day Name
  {60441288-f45e-49b4-9624-eb6f7e8e71c0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {956ff57e-f179-4cf0-b247-2859ae81abd7}, !- Handle
  ElevWk,                                 !- Name
  ,                                       !- Schedule Rendering Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Sunday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Monday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Tuesday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Wednesday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Thursday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Friday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Saturday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- Holiday Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}, !- CustomDay1 Schedule:Day Name
  {8d3cfefb-fb9c-40ac-88ff-7cad2d40e9db}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {82c25989-d454-4902-8ce3-5433e64cd306}, !- Handle
  NoClgSetpt Wk,                          !- Name
  ,                                       !- Schedule Rendering Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Sunday Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Monday Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Tuesday Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Wednesday Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Thursday Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Friday Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Saturday Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- Holiday Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- SummerDesignDay Schedule:Day Name
  {212005c1-2640-44aa-8ffa-65aa6853bac3}, !- WinterDesignDay Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}, !- CustomDay1 Schedule:Day Name
  {cab35a90-2989-498c-96bf-b024f48529bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bf79a8c2-8d8a-49b6-aa56-9532a3c72db8}, !- Handle
  WaterMainSeattleJanWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Sunday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Monday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Tuesday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Wednesday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Thursday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Friday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Saturday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- Holiday Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- SummerDesignDay Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- WinterDesignDay Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}, !- CustomDay1 Schedule:Day Name
  {f2aa8622-fb46-4b92-bf2f-274f9ef17d65}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fbad0105-a332-4ee2-be7f-a5409a593352}, !- Handle
  WaterMainSeattleFebWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Sunday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Monday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Tuesday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Wednesday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Thursday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Friday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Saturday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- Holiday Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- SummerDesignDay Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- WinterDesignDay Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}, !- CustomDay1 Schedule:Day Name
  {f0601361-6c2b-476d-a3f7-8d35b658a343}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2e7e71e5-7183-47d4-b51e-001faf4dc5a8}, !- Handle
  WaterMainSeattleMarWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Sunday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Monday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Tuesday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Wednesday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Thursday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Friday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Saturday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- Holiday Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- SummerDesignDay Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- WinterDesignDay Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}, !- CustomDay1 Schedule:Day Name
  {da077572-3507-47f3-b4c0-d5d6d6ce9d02}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8706ccc9-da9a-4ffa-83fb-54ef8f65e0b2}, !- Handle
  WaterMainSeattleAprWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Sunday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Monday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Tuesday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Wednesday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Thursday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Friday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Saturday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- Holiday Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- SummerDesignDay Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- WinterDesignDay Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}, !- CustomDay1 Schedule:Day Name
  {683b127e-e3c5-4933-8488-134c5affebd3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e0f5138f-2560-41bb-8d59-b27814467ade}, !- Handle
  WaterMainSeattleMayWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Sunday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Monday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Tuesday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Wednesday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Thursday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Friday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Saturday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- Holiday Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- SummerDesignDay Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- WinterDesignDay Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}, !- CustomDay1 Schedule:Day Name
  {4c87f748-1acb-40f8-b7a5-2a5117a46671}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b591b254-beea-4956-a00f-1ce6b5e88f1c}, !- Handle
  WaterMainSeattleJunWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Sunday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Monday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Tuesday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Wednesday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Thursday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Friday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Saturday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- Holiday Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- SummerDesignDay Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- WinterDesignDay Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}, !- CustomDay1 Schedule:Day Name
  {2538d933-cb2c-4663-ae87-3a2263a2dd39}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3e9cafde-f71a-41ed-9069-37fc84b3c606}, !- Handle
  WaterMainSeattleJulWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Sunday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Monday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Tuesday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Wednesday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Thursday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Friday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Saturday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- Holiday Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- SummerDesignDay Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- WinterDesignDay Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}, !- CustomDay1 Schedule:Day Name
  {4c5b36b1-5751-4453-8040-cdbd5e06faff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {df8d0a4e-7fad-46a6-a6ce-278d09bd4df2}, !- Handle
  WaterMainSeattleAugWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Sunday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Monday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Tuesday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Wednesday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Thursday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Friday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Saturday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- Holiday Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- SummerDesignDay Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- WinterDesignDay Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}, !- CustomDay1 Schedule:Day Name
  {a11e5713-0be0-422a-ac06-3cf2d61f148e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eb94a145-a153-4634-8987-0c693231d4b5}, !- Handle
  WaterMainSeattleSepWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Sunday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Monday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Tuesday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Wednesday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Thursday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Friday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Saturday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- Holiday Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- SummerDesignDay Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- WinterDesignDay Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}, !- CustomDay1 Schedule:Day Name
  {e8faed10-57e5-4e63-958a-b08840ae3e14}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ec10fcd7-413d-48c6-a156-83ef5a6731e9}, !- Handle
  WaterMainSeattleOctWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Sunday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Monday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Tuesday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Wednesday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Thursday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Friday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Saturday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- Holiday Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- SummerDesignDay Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- WinterDesignDay Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}, !- CustomDay1 Schedule:Day Name
  {8543576d-4fa3-4a82-876d-28b7991cf3f3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c305ad4f-3c06-4128-b4a5-4f815977a16c}, !- Handle
  WaterMainSeattleNovWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Sunday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Monday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Tuesday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Wednesday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Thursday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Friday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Saturday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- Holiday Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- SummerDesignDay Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- WinterDesignDay Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}, !- CustomDay1 Schedule:Day Name
  {871cdedf-6fc0-4a49-b35e-9a89ce18cf0b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8e98855-6962-4276-ac76-559db31d1de5}, !- Handle
  WaterMainSeattleDecWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Sunday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Monday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Tuesday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Wednesday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Thursday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Friday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Saturday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- Holiday Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- SummerDesignDay Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- WinterDesignDay Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}, !- CustomDay1 Schedule:Day Name
  {90a5f8a0-3e2a-4832-b031-a794fe76ea80}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e19a6532-6ed1-48ad-8e18-c350889390f0}, !- Handle
  AssemblyServiceHotWaterWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {302265b1-aae9-440d-942a-49a50acd82dc}, !- Sunday Schedule:Day Name
  {51be1b0f-42e9-487d-8dfa-f7d842d6c311}, !- Monday Schedule:Day Name
  {51be1b0f-42e9-487d-8dfa-f7d842d6c311}, !- Tuesday Schedule:Day Name
  {51be1b0f-42e9-487d-8dfa-f7d842d6c311}, !- Wednesday Schedule:Day Name
  {51be1b0f-42e9-487d-8dfa-f7d842d6c311}, !- Thursday Schedule:Day Name
  {51be1b0f-42e9-487d-8dfa-f7d842d6c311}, !- Friday Schedule:Day Name
  {b9cbfc87-aa80-4bf5-965d-bd71e6982ca8}, !- Saturday Schedule:Day Name
  {302265b1-aae9-440d-942a-49a50acd82dc}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {302265b1-aae9-440d-942a-49a50acd82dc}, !- CustomDay1 Schedule:Day Name
  {302265b1-aae9-440d-942a-49a50acd82dc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1ab0a84d-4c14-4344-a303-7f118497830e}, !- Handle
  RetailServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {29941444-ac23-4ea4-afa4-9292684a9552}, !- Sunday Schedule:Day Name
  {a5a2de29-88a6-4f06-adfa-c66ffd899c01}, !- Monday Schedule:Day Name
  {a5a2de29-88a6-4f06-adfa-c66ffd899c01}, !- Tuesday Schedule:Day Name
  {a5a2de29-88a6-4f06-adfa-c66ffd899c01}, !- Wednesday Schedule:Day Name
  {a5a2de29-88a6-4f06-adfa-c66ffd899c01}, !- Thursday Schedule:Day Name
  {a5a2de29-88a6-4f06-adfa-c66ffd899c01}, !- Friday Schedule:Day Name
  {c69cc6b7-c5b1-4354-87fa-48236c68dc73}, !- Saturday Schedule:Day Name
  {29941444-ac23-4ea4-afa4-9292684a9552}, !- Holiday Schedule:Day Name
  {e7eb4bd8-189d-467c-beac-c06d6ee687e1}, !- SummerDesignDay Schedule:Day Name
  {0f426c61-cfde-427f-beec-69d84274a808}, !- WinterDesignDay Schedule:Day Name
  {29941444-ac23-4ea4-afa4-9292684a9552}, !- CustomDay1 Schedule:Day Name
  {29941444-ac23-4ea4-afa4-9292684a9552}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c4223410-5a17-4519-82bb-74215269d1b4}, !- Handle
  CyclingHVACAvailWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Sunday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Monday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Tuesday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Wednesday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Thursday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Friday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Saturday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- Holiday Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- SummerDesignDay Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- WinterDesignDay Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}, !- CustomDay1 Schedule:Day Name
  {3de56efa-bec4-486d-bb9e-3e507a3fa01c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Handle
  GLBHOcc,                                !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {928281a4-7bf8-4e7b-9697-02dc0b36f7c6}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {da5f84a4-13a9-49a1-995b-2e63b5ca7c8c}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {3f1fd8f7-adb1-4a47-aa14-4f96380f51b3}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {da5f84a4-13a9-49a1-995b-2e63b5ca7c8c}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {928281a4-7bf8-4e7b-9697-02dc0b36f7c6}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Handle
  GLBHLights,                             !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {85f2dfff-74f5-49da-9e14-12424bfe2da9}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {23bf94c2-7781-49f5-b7a5-50f1fdc040a9}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {b72f846f-7f62-45ed-a834-fe69c9b7256c}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {23bf94c2-7781-49f5-b7a5-50f1fdc040a9}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {928281a4-7bf8-4e7b-9697-02dc0b36f7c6}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Handle
  GLBHRecept,                             !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {855e7ae5-abe1-43ec-b8b8-5aff1f0ed212}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {7218bd67-e443-4539-a3fc-4ba81ad3a380}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {7b598061-e2b7-4a06-b70a-91a9e8d47207}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {7218bd67-e443-4539-a3fc-4ba81ad3a380}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {855e7ae5-abe1-43ec-b8b8-5aff1f0ed212}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {2829cf03-4843-4e5d-bd34-a416308d38bc}, !- Handle
  GLBHSHW,                                !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {96062c53-1a07-46af-9a92-4048537110cb}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {77ab0f8d-820c-4eb1-8ba8-b5d2c6f8ddb9}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {72e30321-c706-409a-abaa-01200466d0e5}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {77ab0f8d-820c-4eb1-8ba8-b5d2c6f8ddb9}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {96062c53-1a07-46af-9a92-4048537110cb}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {75eb3443-ce6b-4639-abfa-b0cdabc1586b}, !- Handle
  GLBHHVAC,                               !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {630dbba7-5adb-47de-b1e2-5ee6657e60e8}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {93ac79df-6c06-4c99-9979-254d55ab707a}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {a1690ab7-5a83-4662-bfc8-9189d031b307}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {93ac79df-6c06-4c99-9979-254d55ab707a}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {630dbba7-5adb-47de-b1e2-5ee6657e60e8}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Handle
  GLBHHtgSetpt,                           !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {8fb6af4f-827d-4e18-81a3-0286425dd2a3}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {d76ca9e4-8802-4b0e-8e8a-987625c78a73}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {bf1ed440-01da-4a22-94d0-09d24c498a42}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {d76ca9e4-8802-4b0e-8e8a-987625c78a73}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {8fb6af4f-827d-4e18-81a3-0286425dd2a3}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {1318a52b-93e6-41c8-a019-37d147ee56a0}, !- Handle
  GLBHClgSetpt,                           !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  15,                                     !- Day 1
  {3fc8586f-b8e7-4915-a796-a6fecd1f67dd}, !- Week Schedule Until Date 1
  6,                                      !- Month 2
  15,                                     !- Day 2
  {66c5cebe-9447-4eac-83ec-5d95238d9ad3}, !- Week Schedule Until Date 2
  9,                                      !- Month 3
  15,                                     !- Day 3
  {a895364f-16a7-4f3f-9d7d-ccf5d86c144d}, !- Week Schedule Until Date 3
  11,                                     !- Month 4
  15,                                     !- Day 4
  {66c5cebe-9447-4eac-83ec-5d95238d9ad3}, !- Week Schedule Until Date 4
  12,                                     !- Month 5
  31,                                     !- Day 5
  {3fc8586f-b8e7-4915-a796-a6fecd1f67dd}; !- Week Schedule Until Date 5

OS:Schedule:Year,
  {db42110a-1637-47d3-9885-6922b453238c}, !- Handle
  On-user,                                !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7fb35d21-5f22-4a78-bf59-ca1a8153e302}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2616829a-9948-47ba-8cf2-ed0a206f9963}, !- Handle
  AllOnHVACAvail-user,                    !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {53ed3f3c-b539-4b02-96b5-094ecb6275df}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ea836d1a-0ee3-4986-ae74-7f3fffb67740}, !- Handle
  Exh,                                    !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {42c73835-f570-4234-86ec-01ec27f68282}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {73e20549-d44c-4a5c-a4e7-9410af093b09}, !- Handle
  Elev,                                   !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {956ff57e-f179-4cf0-b247-2859ae81abd7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}, !- Handle
  NoClgSetpt,                             !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {82c25989-d454-4902-8ce3-5433e64cd306}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {238f7c67-a5b7-481e-8454-b4b3fa21edd6}, !- Handle
  WaterMainSeattle,                       !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {bf79a8c2-8d8a-49b6-aa56-9532a3c72db8}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {fbad0105-a332-4ee2-be7f-a5409a593352}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {2e7e71e5-7183-47d4-b51e-001faf4dc5a8}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {8706ccc9-da9a-4ffa-83fb-54ef8f65e0b2}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {e0f5138f-2560-41bb-8d59-b27814467ade}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {b591b254-beea-4956-a00f-1ce6b5e88f1c}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {3e9cafde-f71a-41ed-9069-37fc84b3c606}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {df8d0a4e-7fad-46a6-a6ce-278d09bd4df2}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {eb94a145-a153-4634-8987-0c693231d4b5}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {ec10fcd7-413d-48c6-a156-83ef5a6731e9}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {c305ad4f-3c06-4128-b4a5-4f815977a16c}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {d8e98855-6962-4276-ac76-559db31d1de5}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {2e5237cc-5a69-4189-8127-e6bc6c4f5977}, !- Handle
  AssemblyServiceHotWater,                !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e19a6532-6ed1-48ad-8e18-c350889390f0}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7e27a47c-4555-4384-9431-eee0b1141027}, !- Handle
  RetailServiceHotWater,                  !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1ab0a84d-4c14-4344-a303-7f118497830e}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Handle
  CyclingHVACAvail,                       !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c4223410-5a17-4519-82bb-74215269d1b4}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a51859ec-a585-4087-ba1f-c99847f4197f}, !- Handle
  On,                                     !- Name
  {6a4a6ac1-17de-40d4-a54a-dd97f5c31b44}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7fb35d21-5f22-4a78-bf59-ca1a8153e302}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a5345e74-4dc6-4eae-8b26-e4e5dc87a419}, !- Handle
  AllOnHVACAvail,                         !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {53ed3f3c-b539-4b02-96b5-094ecb6275df}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {3254c899-bfd3-4a9d-8db2-8bd7529ca587}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {ef980e28-9f73-4fd9-b9bc-37698ebc3a32}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {6115f6e0-86c3-4b67-a13b-6d383e23eec0}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {ecbe70d2-aa4e-4d42-b785-09c6ceac10bc}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b2148098-259e-469d-b3d7-0630347ccb26}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {d79a9013-bafa-4c5b-a1a4-1394a255ce08}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {afdb12a7-6ba9-4bd3-9fb7-87dba348ce6e}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {7d998b54-95c2-4605-999b-3493b7ea6cda}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3d791b67-e76b-45df-bcde-eef0efa1ac7f}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {392dc166-495b-40a3-b1ca-c85b4e09ce0b}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {f6e3419d-c3c3-47f3-bd52-9ff8526db03c}, !- Handle
  Schedule,                               !- Calculation Method
  {238f7c67-a5b7-481e-8454-b4b3fa21edd6}; !- Temperature Schedule Name

OS:Facility,
  {0c1ad720-0e22-4187-acaf-fb8681abfd41}; !- Handle

OS:Building,
  {ede883ec-5bb3-4e36-9460-a020aac06bdb}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  32,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ShadingSurfaceGroup,
  {6f3b0eb3-8ee1-45b8-9174-a47b13e4621a}, !- Handle
  Building ShadingGroup,                  !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {78498cb7-c87f-4cb2-9d0d-176eeb4144a6}, !- Handle
  Shading Surface 1,                      !- Name
  {1eccd276-a90e-4382-a76c-89392cd90445}, !- Construction Name
  {6f3b0eb3-8ee1-45b8-9174-a47b13e4621a}, !- Shading Surface Group Name
  {20cad0fb-35e6-4491-b971-92e3c6ce0693}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.09427544, 23.02965168, 4.572,        !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 23.02965168, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {1eccd276-a90e-4382-a76c-89392cd90445}, !- Handle
  Shading Construction 0-0,               !- Name
  ,                                       !- Surface Rendering Name
  {36e090d2-31b7-406f-8ea1-dd2346f16ce9}; !- Layer 1

OS:Material:NoMass,
  {36e090d2-31b7-406f-8ea1-dd2346f16ce9}, !- Handle
  Shading Material 0-0,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  ,                                       !- Thermal Absorptance
  1,                                      !- Solar Absorptance
  1;                                      !- Visible Absorptance

OS:Schedule:Ruleset,
  {20cad0fb-35e6-4491-b971-92e3c6ce0693}, !- Handle
  Shading Schedule 0,                     !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {b18e43f8-0ee6-483b-ae0d-c9602a0ae1ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b18e43f8-0ee6-483b-ae0d-c9602a0ae1ff}, !- Handle
  {df1b7077-8059-4e59-9f80-aaf0075971e7}, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ShadingSurface,
  {8b4ae31f-e2f9-436e-83d0-a43cb41904d0}, !- Handle
  Shading Surface 2,                      !- Name
  {1eccd276-a90e-4382-a76c-89392cd90445}, !- Construction Name
  {6f3b0eb3-8ee1-45b8-9174-a47b13e4621a}, !- Shading Surface Group Name
  {20cad0fb-35e6-4491-b971-92e3c6ce0693}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 23.33445168, 9.05935704,    !- X,Y,Z Vertex 2 {m}
  6.268974, 23.33445168, 9.05935704,      !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 8.98526016;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {773696fd-bfb9-4851-bdc1-d64b3ea56c33}, !- Handle
  Shading Surface 3,                      !- Name
  {1eccd276-a90e-4382-a76c-89392cd90445}, !- Construction Name
  {6f3b0eb3-8ee1-45b8-9174-a47b13e4621a}, !- Shading Surface Group Name
  {20cad0fb-35e6-4491-b971-92e3c6ce0693}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 23.33445168, 9.05935704,      !- X,Y,Z Vertex 2 {m}
  0.000604305624, 23.33445168, 9.05935704, !- X,Y,Z Vertex 3 {m}
  0.000604305624, 18.82594152, 8.87413008; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Handle
  L01-105_IstoComlUncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Building Story Name
  {b19c796b-0f75-41eb-b8cb-865156f217f0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bd651930-9ec7-4a51-8969-ad5b2b87b7d9}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Handle
  L01-102_OfceComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Building Story Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9bbbb9b4-e6eb-4543-92c3-61422601fb16}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Handle
  L01-103_AstoComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Building Story Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9bbbb9b4-e6eb-4543-92c3-61422601fb16}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {9308e5bc-1864-4092-84a5-4af66e47a36c}, !- Handle
  L01-001_ElevComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Building Story Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9bbbb9b4-e6eb-4543-92c3-61422601fb16}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Handle
  L01-101_LbbyComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Building Story Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9bbbb9b4-e6eb-4543-92c3-61422601fb16}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Handle
  L01-101A_StrsComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Building Story Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9bbbb9b4-e6eb-4543-92c3-61422601fb16}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Handle
  L01-100_VestComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Building Story Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9bbbb9b4-e6eb-4543-92c3-61422601fb16}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Handle
  L02-214_AstoComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cacb4eea-8757-42ff-ade7-c61f5611c56a}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Handle
  L02-211_RestComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8bffe188-b4e5-4aca-ac49-913fa715cfaf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Handle
  L02-209_AstoComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9d9305d3-3619-478b-8951-9321fdf1039c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Handle
  L02-207_UtilComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {92b90637-2db2-4b57-bcf2-489708a66a08}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Handle
  L02-207C_MechComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {92b90637-2db2-4b57-bcf2-489708a66a08}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Handle
  L02-207B_MechComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {92b90637-2db2-4b57-bcf2-489708a66a08}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Handle
  L02-207A_MechComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {92b90637-2db2-4b57-bcf2-489708a66a08}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Handle
  L02-216_MprpComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9d2766e7-2f7d-4bc8-82e1-aba67a399c1c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Handle
  L02-217_AstoComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {9d2766e7-2f7d-4bc8-82e1-aba67a399c1c}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Handle
  L02-206_MprpComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {92b90637-2db2-4b57-bcf2-489708a66a08}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Handle
  L02-201_CorrComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8bffe188-b4e5-4aca-ac49-913fa715cfaf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Handle
  L02-218_MechComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2dec0c96-d13f-41d0-82b8-031651589d83}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Handle
  L02-215_LndyComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8bffe188-b4e5-4aca-ac49-913fa715cfaf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Handle
  L02-208_RestComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {92b90637-2db2-4b57-bcf2-489708a66a08}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Handle
  L02-001_ElevComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8bffe188-b4e5-4aca-ac49-913fa715cfaf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Handle
  L02-201B_UtilComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8bffe188-b4e5-4aca-ac49-913fa715cfaf}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Handle
  L02-202_OfceComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b4441d9b-43e2-40e3-a01a-45b540f601a5}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Handle
  L02-203_BrkrComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {765fdbb2-45f4-42a3-87d6-d4b43f08cf07}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Handle
  L02-204_FitnComlPthp,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2c655471-aa99-492a-89c6-dbcf9ca231f6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Handle
  L02-205_AstoComlIncd,                   !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2c655471-aa99-492a-89c6-dbcf9ca231f6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Handle
  L02-201A_StrsComlIncd,                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Building Story Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8bffe188-b4e5-4aca-ac49-913fa715cfaf}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {b19c796b-0f75-41eb-b8cb-865156f217f0}, !- Handle
  Thermal Zone: L01-105_IstoComlUncd,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2018.83258766868,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a22c3bd-4893-4e6d-bd5f-177b1ff6b024}, !- Zone Air Inlet Port List
  {529fd234-6eb5-4528-91a0-2ed551d55504}, !- Zone Air Exhaust Port List
  {2074a634-c889-402f-8760-5ba880209529}, !- Zone Air Node Name
  {5ea9c9a4-7a68-49b2-b824-1144bb359e74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43da868d-fe9a-460a-ae44-3f187e9a6106}, !- Handle
  Thermal Zone: L01-105_IstoComlUncd Room Air Node, !- Name
  {2074a634-c889-402f-8760-5ba880209529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2074a634-c889-402f-8760-5ba880209529}, !- Handle
  {b19c796b-0f75-41eb-b8cb-865156f217f0}, !- Source Object
  11,                                     !- Outlet Port
  {43da868d-fe9a-460a-ae44-3f187e9a6106}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a22c3bd-4893-4e6d-bd5f-177b1ff6b024}, !- Handle
  {b19c796b-0f75-41eb-b8cb-865156f217f0}; !- HVAC Component

OS:PortList,
  {529fd234-6eb5-4528-91a0-2ed551d55504}, !- Handle
  {b19c796b-0f75-41eb-b8cb-865156f217f0}; !- HVAC Component

OS:PortList,
  {5ea9c9a4-7a68-49b2-b824-1144bb359e74}, !- Handle
  {b19c796b-0f75-41eb-b8cb-865156f217f0}; !- HVAC Component

OS:Sizing:Zone,
  {f08e1044-61c5-4d1e-82c1-534f3b5775b1}, !- Handle
  {b19c796b-0f75-41eb-b8cb-865156f217f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1f31b48c-2c53-48e2-99eb-0b5949df9bfd}, !- Handle
  {6bfb7064-640d-44dc-be5f-23b1a31271fa}, !- Name
  {b19c796b-0f75-41eb-b8cb-865156f217f0}; !- Thermal Zone

OS:ThermalZone,
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Handle
  Thermal Zone: L01-102_OfceComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  399.106130921626,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b677422-5c1a-4130-b574-3537e0dee1a2}, !- Zone Air Inlet Port List
  {cac2db78-35e9-4730-9f91-0bcca9bd3d5c}, !- Zone Air Exhaust Port List
  {e665e6b3-b70c-4dc5-b947-13280d86ad95}, !- Zone Air Node Name
  {8e548bea-66c7-484a-9216-1977e7f7f2a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {725d03a7-186e-41f9-aaf6-51d513298df2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a855c3c3-eb8c-45f0-9d30-259433cc3d4a}, !- Handle
  Thermal Zone: L01-102_OfceComlPthp Room Air Node, !- Name
  {e665e6b3-b70c-4dc5-b947-13280d86ad95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e665e6b3-b70c-4dc5-b947-13280d86ad95}, !- Handle
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Source Object
  11,                                     !- Outlet Port
  {a855c3c3-eb8c-45f0-9d30-259433cc3d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b677422-5c1a-4130-b574-3537e0dee1a2}, !- Handle
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- HVAC Component
  {32c3e047-9c56-4b53-93fb-e5ee1c1a1a5e}, !- Port 1
  {b521ca45-26e7-4c96-ab52-5ce5647da3a8}; !- Port 2

OS:PortList,
  {cac2db78-35e9-4730-9f91-0bcca9bd3d5c}, !- Handle
  {6e58194d-c522-4e67-bc4a-3760b60257c6}; !- HVAC Component

OS:PortList,
  {8e548bea-66c7-484a-9216-1977e7f7f2a4}, !- Handle
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- HVAC Component
  {aae17a20-c41b-4e79-a004-47fbc5bf656d}, !- Port 1
  {e7c96247-9d3e-4c6b-bf49-975dcd390c5a}; !- Port 2

OS:Sizing:Zone,
  {1400cc95-fa74-4f87-96df-826519615bb7}, !- Handle
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {90783fa4-c991-4185-9afb-2a21c21b9d6f}, !- Handle
  {be0c5f50-0db5-4495-ae4c-4b7ab71f8a73}, !- Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5de9943a-02de-4945-bfc1-e471c8d6c5c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8bed7a07-ce78-45ba-aa4a-c49b25243c05}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- Handle
  Thermal Zone: L02-214_AstoComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  118.872989319352,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cca18e2-3de9-465d-9d9e-50560326de0e}, !- Zone Air Inlet Port List
  {e8f3bd87-064f-4aa0-aa58-5db8b74fd0f4}, !- Zone Air Exhaust Port List
  {93a55ac3-b0c2-43ec-bd2a-a8b0d673715c}, !- Zone Air Node Name
  {691f19f1-bd36-4ac9-abc0-837339d3b5b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be092ae6-8559-4788-9ff8-ef444fc2f513}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42a22760-c912-4d00-9080-6e8ddbe551b8}, !- Handle
  Thermal Zone: L02-214_AstoComlPthp Room Air Node, !- Name
  {93a55ac3-b0c2-43ec-bd2a-a8b0d673715c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93a55ac3-b0c2-43ec-bd2a-a8b0d673715c}, !- Handle
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- Source Object
  11,                                     !- Outlet Port
  {42a22760-c912-4d00-9080-6e8ddbe551b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cca18e2-3de9-465d-9d9e-50560326de0e}, !- Handle
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- HVAC Component
  {b4cf36f2-6d8f-4150-a764-87accccd1c7b}, !- Port 1
  {dbd219cd-2669-4451-ac4d-2694eaa1016b}; !- Port 2

OS:PortList,
  {e8f3bd87-064f-4aa0-aa58-5db8b74fd0f4}, !- Handle
  {e34af1c0-40ed-499a-9203-a6af7478bc11}; !- HVAC Component

OS:PortList,
  {691f19f1-bd36-4ac9-abc0-837339d3b5b2}, !- Handle
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- HVAC Component
  {239ee551-0dcf-41d8-b8be-3b3c9210d57e}, !- Port 1
  {37d2a781-2761-4b12-ad8c-f7e7e7174c48}; !- Port 2

OS:Sizing:Zone,
  {d7c9a93c-70c2-478f-9473-272ee445d050}, !- Handle
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d71c1633-7172-4faf-84c7-f44a67b1a307}, !- Handle
  {d8c8c034-3ac5-433e-8705-94596c0d94b1}, !- Name
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7322675-2f2b-4a3a-9784-6da85cab23d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6244f0c6-959b-44ac-a859-1d5db756fa34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- Handle
  Thermal Zone: L02-209_AstoComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  120.086083027354,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db3f5003-d772-489f-9378-bfee5efcad86}, !- Zone Air Inlet Port List
  {b604140f-40b3-4d97-b200-301d648b1896}, !- Zone Air Exhaust Port List
  {b57f7e86-39c3-4ba6-96a4-b77cc8b7e37a}, !- Zone Air Node Name
  {2c9d2832-3a92-493b-9f78-062baadf9565}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e05d276-babe-4f78-83d2-afe27dbc3698}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26353847-6f7c-4954-9c48-507226b19301}, !- Handle
  Thermal Zone: L02-209_AstoComlPthp Room Air Node, !- Name
  {b57f7e86-39c3-4ba6-96a4-b77cc8b7e37a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b57f7e86-39c3-4ba6-96a4-b77cc8b7e37a}, !- Handle
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- Source Object
  11,                                     !- Outlet Port
  {26353847-6f7c-4954-9c48-507226b19301}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db3f5003-d772-489f-9378-bfee5efcad86}, !- Handle
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- HVAC Component
  {6b769a39-4c7d-48f2-a0b2-ac4c1a022fdd}, !- Port 1
  {b929d4eb-c607-463c-b42a-e7623274c484}; !- Port 2

OS:PortList,
  {b604140f-40b3-4d97-b200-301d648b1896}, !- Handle
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}; !- HVAC Component

OS:PortList,
  {2c9d2832-3a92-493b-9f78-062baadf9565}, !- Handle
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- HVAC Component
  {2a3869b8-9163-4a95-a38a-bb6ad4d27a5e}, !- Port 1
  {13d8b20d-09ca-4bfd-b177-e6db38866cf4}; !- Port 2

OS:Sizing:Zone,
  {855ae604-7a94-40ac-b36d-3750769a7ded}, !- Handle
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {103fb63e-cf05-404a-b280-07b526e836aa}, !- Handle
  {d53d7a9d-2012-4d67-abd9-9f3ae7f6d3a1}, !- Name
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7186326-d945-41d4-9cee-a602b1b76381}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04bea0be-3f4f-41d9-8c04-1d9ab562755a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- Handle
  Thermal Zone: L02-216_MprpComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  107.73795573398,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {664561aa-456e-45a7-b8aa-320d8a191989}, !- Zone Air Inlet Port List
  {6e2e815c-ad42-4d7f-9c03-0ae5369eb123}, !- Zone Air Exhaust Port List
  {b81c3b76-762a-4df9-8dfb-7d4015c0335f}, !- Zone Air Node Name
  {a8c81f08-e310-47f8-b954-b4aba959bfeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f313977a-62d8-472e-b9d7-f328e5f65e75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d812dc8-9b2c-4b3d-9d26-69cf0e21aa9d}, !- Handle
  Thermal Zone: L02-216_MprpComlPthp Room Air Node, !- Name
  {b81c3b76-762a-4df9-8dfb-7d4015c0335f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b81c3b76-762a-4df9-8dfb-7d4015c0335f}, !- Handle
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- Source Object
  11,                                     !- Outlet Port
  {7d812dc8-9b2c-4b3d-9d26-69cf0e21aa9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {664561aa-456e-45a7-b8aa-320d8a191989}, !- Handle
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- HVAC Component
  {f3c7917e-7e59-4857-9399-0f3aa1a032f3}, !- Port 1
  {3f991afd-5338-417f-96b0-5a4199a47ed0}; !- Port 2

OS:PortList,
  {6e2e815c-ad42-4d7f-9c03-0ae5369eb123}, !- Handle
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- HVAC Component
  {032210c1-9558-43c2-89c6-21bd40503c05}; !- Port 1

OS:PortList,
  {a8c81f08-e310-47f8-b954-b4aba959bfeb}, !- Handle
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- HVAC Component
  {d0b9d34e-2fca-46f6-81b6-25db95d85b93}; !- Port 1

OS:Sizing:Zone,
  {c4f2fe7f-b997-464f-87c1-1d145a33818a}, !- Handle
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a722d32d-2eb3-42e0-bc75-c8c0805a7045}, !- Handle
  {ad912aa3-d635-45d7-9ca1-4e2bb70bcda9}, !- Name
  {ab717b6a-0772-42a5-bd43-160c5da637ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1db2bdb-4c07-492b-850f-40e172c745f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b27f1022-9328-4c58-9fb0-44732989b382}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Handle
  Thermal Zone: L02-206_MprpComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  210.686116866924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da1e8cd6-9adf-4453-be09-c15b19c96ae8}, !- Zone Air Inlet Port List
  {c6ea775d-abf5-49b0-a544-3c138907f284}, !- Zone Air Exhaust Port List
  {48362dab-bb7b-4f4f-b16b-9e5e294e24f7}, !- Zone Air Node Name
  {650a7ed9-6919-45b5-afba-d915e3ef722f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94c3a069-c13c-4889-96a5-bc3ce09e72f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ac3c1de-db31-45dc-9b1b-2950e0c9843e}, !- Handle
  Thermal Zone: L02-206_MprpComlPthp Room Air Node, !- Name
  {48362dab-bb7b-4f4f-b16b-9e5e294e24f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48362dab-bb7b-4f4f-b16b-9e5e294e24f7}, !- Handle
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Source Object
  11,                                     !- Outlet Port
  {5ac3c1de-db31-45dc-9b1b-2950e0c9843e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da1e8cd6-9adf-4453-be09-c15b19c96ae8}, !- Handle
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- HVAC Component
  {838c0c41-f5fd-4311-8eca-ce40dec3d95e}, !- Port 1
  {04fc1282-accb-4cdb-8ea1-61d34b0d353c}; !- Port 2

OS:PortList,
  {c6ea775d-abf5-49b0-a544-3c138907f284}, !- Handle
  {917649dd-603e-462e-baa5-17daae1b1caa}; !- HVAC Component

OS:PortList,
  {650a7ed9-6919-45b5-afba-d915e3ef722f}, !- Handle
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- HVAC Component
  {1ae03b57-caee-4022-a527-6277de3a77eb}, !- Port 1
  {c0c0745f-1ff1-4601-a68a-4bbf82d2e03e}; !- Port 2

OS:Sizing:Zone,
  {3462eeec-ef6b-4603-ac71-ebc1ec090dad}, !- Handle
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a948f040-c60f-41f5-95b2-f6db264df8bf}, !- Handle
  {fb501f07-7c21-43f9-91c1-22c57749fc64}, !- Name
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43239248-7c83-4350-bd97-0c40a16f219c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9c9e1d6-d50d-48f2-9163-03b27a9ba4d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Handle
  Thermal Zone: L02-201_CorrComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  742.385598787123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b02f23e-dc8a-4909-86bb-b61aa20dce1f}, !- Zone Air Inlet Port List
  {7779c5ea-e31a-4546-9738-dc61bff0067a}, !- Zone Air Exhaust Port List
  {da49321c-ce62-4825-8861-58b1fd9ac60d}, !- Zone Air Node Name
  {029c36bf-5480-40a2-a1b1-d869eef3e81a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d7d8203-3cb0-4d97-bc9d-1558385123a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2acf783-0dff-4b05-8fd0-9fd5d1bcc010}, !- Handle
  Thermal Zone: L02-201_CorrComlPthp Room Air Node, !- Name
  {da49321c-ce62-4825-8861-58b1fd9ac60d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da49321c-ce62-4825-8861-58b1fd9ac60d}, !- Handle
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Source Object
  11,                                     !- Outlet Port
  {b2acf783-0dff-4b05-8fd0-9fd5d1bcc010}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b02f23e-dc8a-4909-86bb-b61aa20dce1f}, !- Handle
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- HVAC Component
  {b44a6d09-6e86-4ba9-bde3-faa990b34324}, !- Port 1
  {ecf6f87c-e71b-462b-8abd-f9eb08b7e548}; !- Port 2

OS:PortList,
  {7779c5ea-e31a-4546-9738-dc61bff0067a}, !- Handle
  {fa4b0bbe-5c67-4756-b798-039c6a999289}; !- HVAC Component

OS:PortList,
  {029c36bf-5480-40a2-a1b1-d869eef3e81a}, !- Handle
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- HVAC Component
  {395528bb-3756-448e-8df0-25e7861679d4}, !- Port 1
  {a3b63ca9-f26d-4e8b-affb-a5a1b5d6d101}; !- Port 2

OS:Sizing:Zone,
  {3ef32d56-2741-48cd-bff1-93d2fb492fca}, !- Handle
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {079618cd-0240-4a78-a7d7-49a292c054cd}, !- Handle
  {146f6ee3-6485-4b39-be48-d7efe2f79f1b}, !- Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae5fdcbb-a26e-449b-82a1-ece0f1d55433}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ca67f47e-f237-45f5-a710-35a17ec6a1d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}, !- Handle
  Thermal Zone: L02-218_MechComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  16.4487181652076,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5392e1c-8ea4-4a68-9322-40f8b2b2f6a6}, !- Zone Air Inlet Port List
  {6c61557e-b3af-42a0-a34d-2ee182642ea9}, !- Zone Air Exhaust Port List
  {3f3c312b-18fe-403b-ae11-c8846a7d8982}, !- Zone Air Node Name
  {ed315c0b-da3c-442c-89d4-e83386e4c499}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {698828d9-eee0-4ffc-80f2-2729d937f152}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cee70fdc-857a-4599-bdbe-9dc4cdbf6275}, !- Handle
  Thermal Zone: L02-218_MechComlPthp Room Air Node, !- Name
  {3f3c312b-18fe-403b-ae11-c8846a7d8982}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f3c312b-18fe-403b-ae11-c8846a7d8982}, !- Handle
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}, !- Source Object
  11,                                     !- Outlet Port
  {cee70fdc-857a-4599-bdbe-9dc4cdbf6275}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5392e1c-8ea4-4a68-9322-40f8b2b2f6a6}, !- Handle
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}, !- HVAC Component
  {cd798160-a759-411d-91f1-b0eb1360645b}; !- Port 1

OS:PortList,
  {6c61557e-b3af-42a0-a34d-2ee182642ea9}, !- Handle
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}, !- HVAC Component
  {1e2882c8-ea76-43db-abb3-7d15ed542cf3}; !- Port 1

OS:PortList,
  {ed315c0b-da3c-442c-89d4-e83386e4c499}, !- Handle
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}; !- HVAC Component

OS:Sizing:Zone,
  {530d909b-f434-4213-bed1-d16fb23be58b}, !- Handle
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {3a0ce61a-d9ef-46a5-bc51-4c9028c563a4}, !- Handle
  {f29ad344-1f2f-4f97-a2d3-f1d81a9553c1}, !- Name
  {229ccea4-b1f8-4133-a3b4-f721242ca1ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86f8dc09-ed31-42fe-ab64-625a094f4809}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- Handle
  Thermal Zone: L02-202_OfceComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  73.0971077925888,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e05251d-2f1c-4522-ab7a-a2f8666c0365}, !- Zone Air Inlet Port List
  {1d4f0a3e-d6d8-43da-ab17-3d57e5f3f005}, !- Zone Air Exhaust Port List
  {d786edf7-4b41-4fb0-a231-337af8fbb0b1}, !- Zone Air Node Name
  {dee78e20-a132-42d5-9450-a83d03826b4a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24aa1d7b-45b8-4e01-a5fc-20db92690282}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de7d0b3e-1874-48b3-84e9-00fa62f79e3e}, !- Handle
  Thermal Zone: L02-202_OfceComlPthp Room Air Node, !- Name
  {d786edf7-4b41-4fb0-a231-337af8fbb0b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d786edf7-4b41-4fb0-a231-337af8fbb0b1}, !- Handle
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- Source Object
  11,                                     !- Outlet Port
  {de7d0b3e-1874-48b3-84e9-00fa62f79e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e05251d-2f1c-4522-ab7a-a2f8666c0365}, !- Handle
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- HVAC Component
  {3d9a60c1-c334-451a-942d-0d849c923c77}, !- Port 1
  {8ff24877-9a1b-41e7-9166-9ff6570829c7}; !- Port 2

OS:PortList,
  {1d4f0a3e-d6d8-43da-ab17-3d57e5f3f005}, !- Handle
  {aff2ec52-7679-4010-b873-5473fb30a482}; !- HVAC Component

OS:PortList,
  {dee78e20-a132-42d5-9450-a83d03826b4a}, !- Handle
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- HVAC Component
  {52177a2e-42a6-4cec-9439-8e7b6b4165e4}, !- Port 1
  {f174b390-7a3b-4d82-ba6f-95ee029eff64}; !- Port 2

OS:Sizing:Zone,
  {45f9d5d1-139e-4053-b51b-b80c78d1314a}, !- Handle
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {53626395-0310-4bd0-80cb-da7870dd918b}, !- Handle
  {7ee1de2f-6923-4dd7-98c0-da78227818b6}, !- Name
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {95494aa8-8f28-459e-9b55-2faa11997e5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0f6b499b-412b-4d32-92d9-8d2361ec81d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- Handle
  Thermal Zone: L02-203_BrkrComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  88.1392998707251,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {95f37fa2-910a-4f56-8d68-4fa1d4c43ef9}, !- Zone Air Inlet Port List
  {e8e50648-cf25-4612-81d6-59fbebf2d0bb}, !- Zone Air Exhaust Port List
  {cf25457c-90cc-41b1-89c3-962c9d2dce8c}, !- Zone Air Node Name
  {0709436e-acd9-4261-887a-64f518d1ca0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f13dd0ac-ba64-400c-b1ed-3e398ffb9a00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f9b89f2-8bdb-4fd7-8443-8e469483544e}, !- Handle
  Thermal Zone: L02-203_BrkrComlPthp Room Air Node, !- Name
  {cf25457c-90cc-41b1-89c3-962c9d2dce8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf25457c-90cc-41b1-89c3-962c9d2dce8c}, !- Handle
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- Source Object
  11,                                     !- Outlet Port
  {5f9b89f2-8bdb-4fd7-8443-8e469483544e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {95f37fa2-910a-4f56-8d68-4fa1d4c43ef9}, !- Handle
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- HVAC Component
  {d9761e72-8d2e-4353-82c7-cacfb2f13ebf}, !- Port 1
  {296f4165-82e5-456c-8fda-94c4ed709fd6}; !- Port 2

OS:PortList,
  {e8e50648-cf25-4612-81d6-59fbebf2d0bb}, !- Handle
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}; !- HVAC Component

OS:PortList,
  {0709436e-acd9-4261-887a-64f518d1ca0b}, !- Handle
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- HVAC Component
  {26983d26-ac93-4c41-b900-84023245f113}, !- Port 1
  {8df3fd81-1be9-4dd3-ab87-84c6efa86338}; !- Port 2

OS:Sizing:Zone,
  {66e720cc-24ab-46e2-851b-b156a93a6239}, !- Handle
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2a9cb1d9-caca-43d5-9a63-312e949dc627}, !- Handle
  {8c2464df-a9ac-4e03-be56-d993a436201a}, !- Name
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ba9e8cd-b99e-4218-b853-7e521241a0a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c06402d2-63ba-4b47-915b-00ae74dda52e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- Handle
  Thermal Zone: L02-204_FitnComlPthp,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  629.828965268582,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3768d719-e7d5-46f0-ad3d-f3e429280702}, !- Zone Air Inlet Port List
  {3ba8c9ab-4658-49af-a441-50575c26ad48}, !- Zone Air Exhaust Port List
  {50d70f2c-4e87-462a-b394-674121548e77}, !- Zone Air Node Name
  {59ca61f0-668b-4c2d-b60d-14163f7cc87e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {898962aa-f9a7-48dc-9415-2166ef1e518f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20369bd0-4247-42c3-bb1a-25d4857ba9db}, !- Handle
  Thermal Zone: L02-204_FitnComlPthp Room Air Node, !- Name
  {50d70f2c-4e87-462a-b394-674121548e77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50d70f2c-4e87-462a-b394-674121548e77}, !- Handle
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- Source Object
  11,                                     !- Outlet Port
  {20369bd0-4247-42c3-bb1a-25d4857ba9db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3768d719-e7d5-46f0-ad3d-f3e429280702}, !- Handle
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- HVAC Component
  {d0f230b7-eb61-4600-b64d-aeeca45460ab}, !- Port 1
  {819dc7cb-ee2c-4d8a-becf-0b74164a5030}; !- Port 2

OS:PortList,
  {3ba8c9ab-4658-49af-a441-50575c26ad48}, !- Handle
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- HVAC Component
  {6bab221e-0cf7-4dc1-b974-38770b9e3f50}; !- Port 1

OS:PortList,
  {59ca61f0-668b-4c2d-b60d-14163f7cc87e}, !- Handle
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- HVAC Component
  {46d068fa-5514-415a-9614-873ffc27c68c}; !- Port 1

OS:Sizing:Zone,
  {e866c7c5-59a6-499c-8d04-95a96112e5ce}, !- Handle
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {299478c7-e1c7-40fa-ab10-4fa012f93850}, !- Handle
  {a2b95a0a-fdc8-4a56-8bc8-543d4a6fcdf0}, !- Name
  {1ab38173-d7cc-4616-b5eb-19b374dd3c42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {249b463b-f8ae-467c-a99f-cdd193340fb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cacb059f-9a5d-4616-a01d-0ca5ec393e8d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {34f6c9f1-ff75-4e18-a0e9-8a882ce46585}, !- Handle
  L1,                                     !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {e2f8d114-f3d4-49e9-8ebb-7fc7d6191ac6}, !- Handle
  L01-105_IstoComlUncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {bed3d459-dd12-4165-931f-3ff44b0aa4fe}, !- Handle
  L01-105_IstoComlUncd People,            !- Name
  {e2f8d114-f3d4-49e9-8ebb-7fc7d6191ac6}, !- People Definition Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {f39f2749-aff7-484b-a16a-82be43f8af92}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f39f2749-aff7-484b-a16a-82be43f8af92}, !- Handle
  L01-105_IstoComlUncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {f2584d01-2831-41fa-a416-09174885f835}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2584d01-2831-41fa-a416-09174885f835}, !- Handle
  L01-105_IstoComlUncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {823522a5-3275-42d8-8486-906374e977a2}, !- Handle
  L01-105_IstoComlUncd Space Infiltration Design Flow Rate 1, !- Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {584ec201-0c3d-4176-8bfa-bbf640c98ed9}, !- Handle
  L01-105_IstoComlUncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f164341a-8158-4a68-9a4e-21fa9bdf08d3}, !- Handle
  L01-105_IstoComlUncd Regulated Lights,  !- Name
  {584ec201-0c3d-4176-8bfa-bbf640c98ed9}, !- Lights Definition Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1030ac77-3669-4713-a5af-272a9b5ec65a}, !- Handle
  L01-105_IstoComlUncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bc2cfdd6-86e8-412c-8e28-cc6aaa96318e}, !- Handle
  L01-105_IstoComlUncd Recepticle Loads,  !- Name
  {1030ac77-3669-4713-a5af-272a9b5ec65a}, !- Electric Equipment Definition Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ccac90d1-c1aa-44ca-827b-bcd85fc93937}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  {4df6747d-85d1-49d4-a73e-5a65b846d48d}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2125bc86-f1ef-4fc5-9af7-481eae316af3}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9178e9ee-9ca3-4e1d-a339-896d95d2a2bd}, !- Construction Name
  {ccac90d1-c1aa-44ca-827b-bcd85fc93937}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.268974, 1.667914368, 4.16561016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 1.667914368, 2.4384,          !- X,Y,Z Vertex 2 {m}
  6.268974, 0.397913352, 2.4384,          !- X,Y,Z Vertex 3 {m}
  6.268974, 0.397913352, 4.16561016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719811da-485c-41a2-940c-5f8d03e55e96}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {4df6747d-85d1-49d4-a73e-5a65b846d48d}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 21.50565168, 3.2660844e-27,   !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 2.950396944e-32, !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7933f0e8-2f59-4142-aa94-1dc84f1821a3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {4df6747d-85d1-49d4-a73e-5a65b846d48d}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 3.26605392e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78eb8973-1bc8-4d05-aaf5-4fc17b786d7d}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {af22efe8-f7a1-4010-a123-f33edf43bb92}, !- Construction Name
  {7933f0e8-2f59-4142-aa94-1dc84f1821a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.602974, 21.50565168, 3.55601016,     !- X,Y,Z Vertex 1 {m}
  11.602974, 21.50565168, 0.1524,         !- X,Y,Z Vertex 2 {m}
  8.554974, 21.50565168, 0.1524,          !- X,Y,Z Vertex 3 {m}
  8.554974, 21.50565168, 3.55601016;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77074dac-3e99-4682-ada6-d47a6a269fc7}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e019af2b-4f08-4c18-affb-13892394ad54}, !- Construction Name
  {7933f0e8-2f59-4142-aa94-1dc84f1821a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.45015976, 21.50565168, 2.5908,       !- X,Y,Z Vertex 1 {m}
  20.45015976, 21.50565168, 0.1524,       !- X,Y,Z Vertex 2 {m}
  19.53575976, 21.50565168, 0.1524,       !- X,Y,Z Vertex 3 {m}
  19.53575976, 21.50565168, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d2ab7ab-7c5b-4938-b9f0-4fdcdae85451}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e019af2b-4f08-4c18-affb-13892394ad54}, !- Construction Name
  {7933f0e8-2f59-4142-aa94-1dc84f1821a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.82548416, 21.50565168, 2.5908,       !- X,Y,Z Vertex 1 {m}
  13.82548416, 21.50565168, 0.1524,       !- X,Y,Z Vertex 2 {m}
  12.91108416, 21.50565168, 0.1524,       !- X,Y,Z Vertex 3 {m}
  12.91108416, 21.50565168, 2.5908;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc728a0c-6efd-4896-8a2b-2be18adf74c1}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {af22efe8-f7a1-4010-a123-f33edf43bb92}, !- Construction Name
  {7933f0e8-2f59-4142-aa94-1dc84f1821a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.2276496, 21.50565168, 3.55601016,    !- X,Y,Z Vertex 1 {m}
  18.2276496, 21.50565168, 0.1524,        !- X,Y,Z Vertex 2 {m}
  15.1796496, 21.50565168, 0.1524,        !- X,Y,Z Vertex 3 {m}
  15.1796496, 21.50565168, 3.55601016;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59210d9f-64a1-47d6-b310-d8a1dc6d7b94}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {af22efe8-f7a1-4010-a123-f33edf43bb92}, !- Construction Name
  {7933f0e8-2f59-4142-aa94-1dc84f1821a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8523252, 21.50565168, 3.55601016,    !- X,Y,Z Vertex 1 {m}
  24.8523252, 21.50565168, 0.1524,        !- X,Y,Z Vertex 2 {m}
  21.8043252, 21.50565168, 0.1524,        !- X,Y,Z Vertex 3 {m}
  21.8043252, 21.50565168, 3.55601016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33224d1f-b205-42a3-84dc-b765b0f9800b}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  {4df6747d-85d1-49d4-a73e-5a65b846d48d}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 1.282698984,   !- X,Y,Z Vertex 2 {m}
  27.1383252, 21.50565168, 1.282698984,   !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73abdefb-b676-48b4-aa15-4feaeb17973c}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9178e9ee-9ca3-4e1d-a339-896d95d2a2bd}, !- Construction Name
  {33224d1f-b205-42a3-84dc-b765b0f9800b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 0.397913352, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.397913352, 2.4384,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 1.667914368, 2.4384,        !- X,Y,Z Vertex 3 {m}
  27.1383252, 1.667914368, 4.16561016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc78d56-a3d7-4ce0-869e-5d917bba0bc6}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  {4df6747d-85d1-49d4-a73e-5a65b846d48d}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 1.955801016,   !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4792d506-0886-46fe-83f7-826cd85be068}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9178e9ee-9ca3-4e1d-a339-896d95d2a2bd}, !- Construction Name
  {bbc78d56-a3d7-4ce0-869e-5d917bba0bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.68393536, 0.347112336, 4.16561016,   !- X,Y,Z Vertex 1 {m}
  23.68393536, 0.347112336, 2.4384,       !- X,Y,Z Vertex 2 {m}
  27.08751504, 0.347112336, 2.4384,       !- X,Y,Z Vertex 3 {m}
  27.08751504, 0.347112336, 4.16561016;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b608f64-2593-4e1b-83ac-22976328c167}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9178e9ee-9ca3-4e1d-a339-896d95d2a2bd}, !- Construction Name
  {bbc78d56-a3d7-4ce0-869e-5d917bba0bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.47746352, 0.347112336, 4.16561016,   !- X,Y,Z Vertex 1 {m}
  13.47746352, 0.347112336, 2.4384,       !- X,Y,Z Vertex 2 {m}
  20.03066352, 0.347112336, 2.4384,       !- X,Y,Z Vertex 3 {m}
  20.03066352, 0.347112336, 4.16561016;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae10f7f2-8269-4982-b9e2-8c769092297d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {9178e9ee-9ca3-4e1d-a339-896d95d2a2bd}, !- Construction Name
  {bbc78d56-a3d7-4ce0-869e-5d917bba0bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31978416, 0.347112336, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  6.31978416, 0.347112336, 2.4384,        !- X,Y,Z Vertex 2 {m}
  9.72339432, 0.347112336, 2.4384,        !- X,Y,Z Vertex 3 {m}
  9.72339432, 0.347112336, 4.16561016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f06b78-9898-4bb2-bab0-c647845b6a1b}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {50501b21-e578-422f-b5b8-9db21de2e800}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, -9.88978464e-29, !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.47482976e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 3.26605392e-27;  !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {50501b21-e578-422f-b5b8-9db21de2e800}, !- Handle
  Surface 1 Ground Contact Floor 20 Uncd, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  441.564988448954,                       !- Area {m2}
  70.1302128;                             !- PerimeterExposed {m}

OS:Surface,
  {08afdcf7-396e-448f-a017-b14ade231ead}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  {ca4cf3df-64c5-4243-82ef-884ef8b67575}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 1.072612536e-26, !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, -6.3502032e-27, !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 1.955801016;   !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {ca4cf3df-64c5-4243-82ef-884ef8b67575}, !- Handle
  Surface 326 Mass Wall 03B Cond BG,      !- Name
  0.532621101396444,                      !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {52076855-8060-4e9e-ba8d-dff0240f8242}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  {4c99c67d-4ad6-43aa-9c3d-470fa5c381c2}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 1.282698984,   !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, -9.88978464e-29, !- X,Y,Z Vertex 2 {m}
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 1.282698984;   !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {4c99c67d-4ad6-43aa-9c3d-470fa5c381c2}, !- Handle
  Surface 331 Mass Wall 03B Cond BG,      !- Name
  0.532621101396444,                      !- C-Factor {W/m2-K}
  1.282698984;                            !- Height {m}

OS:Surface,
  {2f487ad6-3962-4c27-a13b-b2606773cdb2}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {765cd0b1-bc78-4924-996b-eae469430d93}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 1.942633656e-55,  !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.47482976e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 1.955801016;     !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {765cd0b1-bc78-4924-996b-eae469430d93}, !- Handle
  Surface 8 Mass Wall 03B Cond BG,        !- Name
  0.532621101396444,                      !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {fff49ea6-4365-4a0a-9e6d-3650a43b2fc2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d88078-62c0-4342-b971-b0f970654538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.282372848e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 1.424857704e-32,   !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d88078-62c0-4342-b971-b0f970654538}, !- Handle
  Surface 10 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9308e5bc-1864-4092-84a5-4af66e47a36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fff49ea6-4365-4a0a-9e6d-3650a43b2fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 1.424857704e-32,   !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, -1.282372848e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0162a7d5-3b96-4ee5-825f-4d58a37e8bb8}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {affbcd1a-4392-4f9b-be38-fa95f71d9aec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 1.139887992e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, -1.139887992e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {affbcd1a-4392-4f9b-be38-fa95f71d9aec}, !- Handle
  Surface 2 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0162a7d5-3b96-4ee5-825f-4d58a37e8bb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.139887992e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, 1.139887992e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6baab9b2-29d6-4d53-ab36-c8140d4d9e38}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f661d63e-2317-4ba3-9922-bcbbf4c6d3e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 3.75519696e-32,  !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, 1.135468392e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f661d63e-2317-4ba3-9922-bcbbf4c6d3e2}, !- Handle
  Surface 3 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6baab9b2-29d6-4d53-ab36-c8140d4d9e38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 1.135468392e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 3.75519696e-32,  !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd62e93-7f3a-4c39-b79b-003f3f1c8ae8}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {283cf8b1-64ff-46c2-abd7-eccbf5585db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 5.21372592e-57,    !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, -1.953396144e-56, !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {283cf8b1-64ff-46c2-abd7-eccbf5585db7}, !- Handle
  Surface 9 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebd62e93-7f3a-4c39-b79b-003f3f1c8ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, -1.953396144e-56, !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 5.21372592e-57,    !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dfc6497a-e0cc-43d0-a41e-74eacb3ebae5}, !- Handle
  L01-105_IstoComlUncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}; !- Space Name

OS:PlantLoop,
  {89e0c0ec-b348-4863-9316-214cdd28817e}, !- Handle
  Water Heater,                           !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {7eef4e33-7fa8-4a09-836c-057fb165a57b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8b919816-7c80-41b3-99b7-3082faa2de0e}, !- Plant Side Inlet Node Name
  {b148e77d-38f0-4ff8-a9b3-b63564dd0d95}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {93a9dd90-73c4-46bb-9992-f72b3c089990}, !- Demand Side Inlet Node Name
  {ae91fae6-1756-44ff-beee-a52cbff6b9bb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e5a0fa3e-9937-43dd-b602-1c4caab8c294}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Demand Mixer Name
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Demand Splitter Name
  {d28a0ce2-76c0-41ab-ae9f-881131a3f855}, !- Supply Mixer Name
  {1e6451ef-2cac-4f72-bf66-7ea07ba4688a}; !- Supply Splitter Name

OS:Node,
  {c020f69c-bde2-43ca-b4b4-c20d1f89b799}, !- Handle
  Water Heater Supply Inlet Node,         !- Name
  {8b919816-7c80-41b3-99b7-3082faa2de0e}, !- Inlet Port
  {93dffb12-c85b-4cf8-b821-2d3ee0c0f8da}; !- Outlet Port

OS:Node,
  {7eef4e33-7fa8-4a09-836c-057fb165a57b}, !- Handle
  Water Heater Supply Mixer Outlet Node,  !- Name
  {a7ab06b7-6fe6-41e6-a0c6-0d487d1caeb0}, !- Inlet Port
  {b148e77d-38f0-4ff8-a9b3-b63564dd0d95}; !- Outlet Port

OS:Node,
  {8c431764-9d99-4dc9-b922-fd5fa632e238}, !- Handle
  Water Heater Supply Splitter Outlet Node 1, !- Name
  {52a33e20-8700-474e-93bd-7eb4e0def39a}, !- Inlet Port
  {7a9fc4a5-eaef-4424-892a-6a9ecb395333}; !- Outlet Port

OS:Connector:Mixer,
  {d28a0ce2-76c0-41ab-ae9f-881131a3f855}, !- Handle
  Water Heater Supply Mixer,              !- Name
  {a7ab06b7-6fe6-41e6-a0c6-0d487d1caeb0}, !- Outlet Branch Name
  {766078f5-428c-41c0-a02b-1405b90b0e43}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1e6451ef-2cac-4f72-bf66-7ea07ba4688a}, !- Handle
  Water Heater Supply Splitter,           !- Name
  {9bd47005-8928-4c77-8e5d-48b1ccd29dd6}, !- Inlet Branch Name
  {52a33e20-8700-474e-93bd-7eb4e0def39a}; !- Outlet Branch Name 1

OS:Connection,
  {8b919816-7c80-41b3-99b7-3082faa2de0e}, !- Handle
  {89e0c0ec-b348-4863-9316-214cdd28817e}, !- Source Object
  14,                                     !- Outlet Port
  {c020f69c-bde2-43ca-b4b4-c20d1f89b799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52a33e20-8700-474e-93bd-7eb4e0def39a}, !- Handle
  {1e6451ef-2cac-4f72-bf66-7ea07ba4688a}, !- Source Object
  3,                                      !- Outlet Port
  {8c431764-9d99-4dc9-b922-fd5fa632e238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ab06b7-6fe6-41e6-a0c6-0d487d1caeb0}, !- Handle
  {d28a0ce2-76c0-41ab-ae9f-881131a3f855}, !- Source Object
  2,                                      !- Outlet Port
  {7eef4e33-7fa8-4a09-836c-057fb165a57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b148e77d-38f0-4ff8-a9b3-b63564dd0d95}, !- Handle
  {7eef4e33-7fa8-4a09-836c-057fb165a57b}, !- Source Object
  3,                                      !- Outlet Port
  {89e0c0ec-b348-4863-9316-214cdd28817e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a0561837-c43a-418b-bd40-c21662fb3a12}, !- Handle
  Water Heater Demand Inlet Node,         !- Name
  {93a9dd90-73c4-46bb-9992-f72b3c089990}, !- Inlet Port
  {44659a07-993e-43b1-acc5-b880e6e3ad4e}; !- Outlet Port

OS:Node,
  {56ba58e6-86da-4df0-9909-86f6ff5b9787}, !- Handle
  Water Heater Demand Mixer Outlet Node,  !- Name
  {203a46fb-c12f-4f4d-8f08-2e6734ca342f}, !- Inlet Port
  {ae91fae6-1756-44ff-beee-a52cbff6b9bb}; !- Outlet Port

OS:Node,
  {4ab0745c-bf62-4529-a070-329da2d3d316}, !- Handle
  Water Heater Demand Splitter Outlet Node 1, !- Name
  {83849790-330d-4462-838a-75d08f5de3d4}, !- Inlet Port
  {ed9f92a2-5a4d-48e4-a471-3f18b8c87963}; !- Outlet Port

OS:Connector:Mixer,
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Handle
  Water Heater Demand Mixer,              !- Name
  {203a46fb-c12f-4f4d-8f08-2e6734ca342f}, !- Outlet Branch Name
  {cdb10b4d-4725-4c60-8665-3257dc96341c}, !- Inlet Branch Name 1
  {e36d5f3c-8379-448a-8d59-23fecd58dc6c}, !- Inlet Branch Name 2
  {f0bfd99f-9111-4e4e-a55e-cbbbdbd03600}, !- Inlet Branch Name 3
  {ae0b105c-130f-4473-8a16-9e06fcfd5937}, !- Inlet Branch Name 4
  {b325ffc3-47e8-47a4-a2b7-816ce74a51eb}, !- Inlet Branch Name 5
  {8a6bd42d-fe3e-4402-8410-fa84bf9ac6d6}, !- Inlet Branch Name 6
  {407d2909-fee4-4567-8d29-253a4b5f1b04}, !- Inlet Branch Name 7
  {411457c3-43f1-4e8c-9c2b-751d1660b485}, !- Inlet Branch Name 8
  {44226d1a-b87b-4100-9e6e-326c2af14407}, !- Inlet Branch Name 9
  {feb67813-d7d3-4878-9871-a4ee05e743f1}, !- Inlet Branch Name 10
  {cdb63830-35dc-4f71-8e00-df642f064fcb}, !- Inlet Branch Name 11
  {5ce5e087-5680-4692-9f91-06d7b025e416}, !- Inlet Branch Name 12
  {fd90d43e-11cb-4f09-97a4-295165746b3f}, !- Inlet Branch Name 13
  {7de6d5fb-0bb0-4135-bc74-7078d688e03e}, !- Inlet Branch Name 14
  {12770504-2ea4-47fc-b0b1-a414944cb88a}, !- Inlet Branch Name 15
  {76703b79-028d-451d-94d6-59dbedd5a0b7}, !- Inlet Branch Name 16
  {e2265ef8-3997-450d-b93e-5839550d7d47}, !- Inlet Branch Name 17
  {3c2a5651-bfbb-41c1-b5b3-8ff5b4e9e651}; !- Inlet Branch Name 18

OS:Connector:Splitter,
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Handle
  Water Heater Demand Splitter,           !- Name
  {44659a07-993e-43b1-acc5-b880e6e3ad4e}, !- Inlet Branch Name
  {83849790-330d-4462-838a-75d08f5de3d4}, !- Outlet Branch Name 1
  {eea48184-4166-4fed-b90f-012291f3ad4a}, !- Outlet Branch Name 2
  {981231d5-39a7-46ee-9add-53f803d1c1b3}, !- Outlet Branch Name 3
  {4dbdf793-f29e-4859-8d9c-0e86526c505b}, !- Outlet Branch Name 4
  {7b5797e1-9097-4ee3-8609-982259d5f3a0}, !- Outlet Branch Name 5
  {a6e12184-b2f8-483d-a93f-60c4f32e4ffc}, !- Outlet Branch Name 6
  {43b953ed-13b3-4e37-a46b-001cba0dc5de}, !- Outlet Branch Name 7
  {13ba7896-74eb-4eef-9828-227b665e6e2a}, !- Outlet Branch Name 8
  {b10aa8cd-0330-4546-92ea-e6684321c56d}, !- Outlet Branch Name 9
  {2ce31540-063f-49b8-a2f2-d0d1c01e7959}, !- Outlet Branch Name 10
  {134f30b2-3b88-4d4d-8e40-368eb264b999}, !- Outlet Branch Name 11
  {2efd6f23-0129-4804-8c65-e84daf47f56e}, !- Outlet Branch Name 12
  {40e2b00c-b987-420f-976e-b72a7bcf6088}, !- Outlet Branch Name 13
  {f4b1a586-b7d9-4390-8e0e-b4dd37024439}, !- Outlet Branch Name 14
  {130fa057-52b2-461a-962d-d5d11c8c0d86}, !- Outlet Branch Name 15
  {ca7aecbf-daab-47dc-9497-61a7cef47215}, !- Outlet Branch Name 16
  {a2cded60-cb8a-4cf8-b0f1-41f9f6d0cafa}, !- Outlet Branch Name 17
  {0d2465ae-8262-470c-a024-a4f134f45aee}; !- Outlet Branch Name 18

OS:Connection,
  {93a9dd90-73c4-46bb-9992-f72b3c089990}, !- Handle
  {89e0c0ec-b348-4863-9316-214cdd28817e}, !- Source Object
  17,                                     !- Outlet Port
  {a0561837-c43a-418b-bd40-c21662fb3a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44659a07-993e-43b1-acc5-b880e6e3ad4e}, !- Handle
  {a0561837-c43a-418b-bd40-c21662fb3a12}, !- Source Object
  3,                                      !- Outlet Port
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83849790-330d-4462-838a-75d08f5de3d4}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  3,                                      !- Outlet Port
  {4ab0745c-bf62-4529-a070-329da2d3d316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {203a46fb-c12f-4f4d-8f08-2e6734ca342f}, !- Handle
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Source Object
  2,                                      !- Outlet Port
  {56ba58e6-86da-4df0-9909-86f6ff5b9787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae91fae6-1756-44ff-beee-a52cbff6b9bb}, !- Handle
  {56ba58e6-86da-4df0-9909-86f6ff5b9787}, !- Source Object
  3,                                      !- Outlet Port
  {89e0c0ec-b348-4863-9316-214cdd28817e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {22b7c432-e5bb-4017-80b7-ea2466fdfbbb}, !- Handle
  {89e0c0ec-b348-4863-9316-214cdd28817e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  33.8888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e5a0fa3e-9937-43dd-b602-1c4caab8c294}, !- Handle
  {3fc67365-5a8e-4cc0-9a7b-e8e594d8b267} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {fd1ad382-676a-46e7-b936-3140aae6ca16}, !- Handle
  WaterHeater Ambient Temperature,        !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  {f48c1a1a-5e6e-473c-9da2-c34c2d46b6bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f48c1a1a-5e6e-473c-9da2-c34c2d46b6bf}, !- Handle
  WaterHeater Ambient Temperature Day Schedule, !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {6962e9f9-9126-4ce6-847c-c55963e9330f}, !- Handle
  WaterHeater,                            !- Name
  0.454249414076382,                      !- Tank Volume {m3}
  {efbd0280-a591-4d80-9bb4-fc8a2312eab5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  12299.6066729878,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fd1ad382-676a-46e7-b936-3140aae6ca16}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.7677925,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.7677925,                              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7a9fc4a5-eaef-4424-892a-6a9ecb395333}, !- Use Side Inlet Node Name
  {6f18cbb3-75cf-4125-b52f-88c0e7472e09}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {240de325-90b5-4fd8-af85-4e48182c132d}, !- Handle
  {835ed546-33c8-4acb-8d41-ccf7f141c0d6}, !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  {ff75a1ae-1a93-4cf6-aace-75f7878a74eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff75a1ae-1a93-4cf6-aace-75f7878a74eb}, !- Handle
  {4fe0a6bb-106d-4b6b-aac6-ecb37f988de0}, !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca4784ae-4296-4e03-915b-4cfb10125e6a}, !- Handle
  {70bf37bc-2316-4d13-ba07-340b143e9173}, !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  {07335510-59a0-40f5-bb8b-48782445f6ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07335510-59a0-40f5-bb8b-48782445f6ec}, !- Handle
  {0f460b43-ea82-48ec-ad16-4cfc78025fa0}, !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a2242b2d-88fe-4cca-b1a6-6640203858bc}, !- Handle
  {6962e9f9-9126-4ce6-847c-c55963e9330f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {efbd0280-a591-4d80-9bb4-fc8a2312eab5}, !- Handle
  WaterHeater Setpoint Temp,              !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  {dd78ca8b-5827-42db-82e6-9b852c2148e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd78ca8b-5827-42db-82e6-9b852c2148e7}, !- Handle
  WaterHeater Setpoint Temp Day Schedule, !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Node,
  {07d88073-bf5f-4a7e-b14c-e8406c50c2d2}, !- Handle
  WaterHeater Supply Outlet Node,         !- Name
  {6f18cbb3-75cf-4125-b52f-88c0e7472e09}, !- Inlet Port
  {766078f5-428c-41c0-a02b-1405b90b0e43}; !- Outlet Port

OS:Connection,
  {7a9fc4a5-eaef-4424-892a-6a9ecb395333}, !- Handle
  {8c431764-9d99-4dc9-b922-fd5fa632e238}, !- Source Object
  3,                                      !- Outlet Port
  {6962e9f9-9126-4ce6-847c-c55963e9330f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6f18cbb3-75cf-4125-b52f-88c0e7472e09}, !- Handle
  {6962e9f9-9126-4ce6-847c-c55963e9330f}, !- Source Object
  32,                                     !- Outlet Port
  {07d88073-bf5f-4a7e-b14c-e8406c50c2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766078f5-428c-41c0-a02b-1405b90b0e43}, !- Handle
  {07d88073-bf5f-4a7e-b14c-e8406c50c2d2}, !- Source Object
  3,                                      !- Outlet Port
  {d28a0ce2-76c0-41ab-ae9f-881131a3f855}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {c8a492c8-9654-4be3-8e7e-42ab0697be0f}, !- Handle
  Water Heater Pump,                      !- Name
  {93dffb12-c85b-4cf8-b821-2d3ee0c0f8da}, !- Inlet Node Name
  {9882c83b-2895-4c1a-8220-09a02cf48b98}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0f8bd067-191a-495e-a5b8-0745a27ef97b}, !- Handle
  Water Heater Pump Outlet Node,          !- Name
  {9882c83b-2895-4c1a-8220-09a02cf48b98}, !- Inlet Port
  {9bd47005-8928-4c77-8e5d-48b1ccd29dd6}; !- Outlet Port

OS:Connection,
  {93dffb12-c85b-4cf8-b821-2d3ee0c0f8da}, !- Handle
  {c020f69c-bde2-43ca-b4b4-c20d1f89b799}, !- Source Object
  3,                                      !- Outlet Port
  {c8a492c8-9654-4be3-8e7e-42ab0697be0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9882c83b-2895-4c1a-8220-09a02cf48b98}, !- Handle
  {c8a492c8-9654-4be3-8e7e-42ab0697be0f}, !- Source Object
  3,                                      !- Outlet Port
  {0f8bd067-191a-495e-a5b8-0745a27ef97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd47005-8928-4c77-8e5d-48b1ccd29dd6}, !- Handle
  {0f8bd067-191a-495e-a5b8-0745a27ef97b}, !- Source Object
  3,                                      !- Outlet Port
  {1e6451ef-2cac-4f72-bf66-7ea07ba4688a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e8ad1c87-0c07-4130-a23a-f43f7d5a682e}, !- Handle
  Water Heater Supply Temp Schedule,      !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  {193b526b-50c8-4cad-a3ef-9b75bb8dd357}; !- Default Day Schedule Name

OS:Schedule:Day,
  {193b526b-50c8-4cad-a3ef-9b75bb8dd357}, !- Handle
  Water Heater Supply Temp Schedule Day Schedule, !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6e2f0362-d9e9-49a3-b120-0989811702f2}, !- Handle
  {15968f2b-1165-4f0c-a9ba-9bfd7143be62}, !- Name
  Temperature,                            !- Control Variable
  {e8ad1c87-0c07-4130-a23a-f43f7d5a682e}, !- Schedule Name
  {7eef4e33-7fa8-4a09-836c-057fb165a57b}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {e9b60dee-e662-42b7-b385-e5d93efec329}, !- Handle
  L01-105_IstoComlUncd Water Use Connection, !- Name
  {ed9f92a2-5a4d-48e4-a471-3f18b8c87963}, !- Inlet Node Name
  {58aec5f9-2ce5-488a-89bc-6c6eea2a1119}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28417f1e-00eb-4838-b2ac-135c692084a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0db8acb-54a4-4f7b-9e86-e7c6a8cff625}, !- Handle
  L01-105_IstoComlUncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {a949aa3d-9926-4a65-9aab-dbd60d795f64}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a949aa3d-9926-4a65-9aab-dbd60d795f64}, !- Handle
  L01-105_IstoComlUncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c452b2b-0809-45ff-a740-617f060313e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c452b2b-0809-45ff-a740-617f060313e7}, !- Handle
  L01-105_IstoComlUncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {28417f1e-00eb-4838-b2ac-135c692084a9}, !- Handle
  L01-105_IstoComlUncd Water Use Equipment, !- Name
  {c0db8acb-54a4-4f7b-9e86-e7c6a8cff625}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Handle
  Always On Discrete,                     !- Name
  {f5506191-f27b-4834-b47a-ef5b3e6a27c4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f5506191-f27b-4834-b47a-ef5b3e6a27c4}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {7e28daec-79a6-423e-ab9a-6c1a5a8ed0b8}, !- Handle
  L01-105_IstoComlUncd Water Use Connection Outlet Node, !- Name
  {58aec5f9-2ce5-488a-89bc-6c6eea2a1119}, !- Inlet Port
  {cdb10b4d-4725-4c60-8665-3257dc96341c}; !- Outlet Port

OS:Connection,
  {ed9f92a2-5a4d-48e4-a471-3f18b8c87963}, !- Handle
  {4ab0745c-bf62-4529-a070-329da2d3d316}, !- Source Object
  3,                                      !- Outlet Port
  {e9b60dee-e662-42b7-b385-e5d93efec329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58aec5f9-2ce5-488a-89bc-6c6eea2a1119}, !- Handle
  {e9b60dee-e662-42b7-b385-e5d93efec329}, !- Source Object
  3,                                      !- Outlet Port
  {7e28daec-79a6-423e-ab9a-6c1a5a8ed0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb10b4d-4725-4c60-8665-3257dc96341c}, !- Handle
  {7e28daec-79a6-423e-ab9a-6c1a5a8ed0b8}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {5df5bbfc-a3aa-43cc-8118-3d27c0f51b2a}, !- Handle
  L01-102_OfceComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {3d5f30b1-3a1d-4751-8e81-b2f1bf0709eb}, !- Handle
  L01-102_OfceComlPthp People,            !- Name
  {5df5bbfc-a3aa-43cc-8118-3d27c0f51b2a}, !- People Definition Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {fbf1c2bb-d47b-497a-8a6a-ca41b3e8a13a}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fbf1c2bb-d47b-497a-8a6a-ca41b3e8a13a}, !- Handle
  L01-102_OfceComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {fc7a55c4-3c00-4f5b-a5ca-d68dad39de3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc7a55c4-3c00-4f5b-a5ca-d68dad39de3e}, !- Handle
  L01-102_OfceComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a960b5a1-e29e-41f1-b0d2-81179714b3cd}, !- Handle
  L01-102_OfceComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {2d06def8-ba10-4fc9-bdc5-716faf4d4ce9}, !- Handle
  L01-102_OfceComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {81220f6f-74ec-4203-a9e7-14cbcd72d59f}, !- Handle
  L01-102_OfceComlPthp Regulated Lights,  !- Name
  {2d06def8-ba10-4fc9-bdc5-716faf4d4ce9}, !- Lights Definition Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ff4d5109-d57a-4936-a281-c2ee91a6347b}, !- Handle
  L01-102_OfceComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bf456521-c30e-4f3d-a214-39b0271b5c3d}, !- Handle
  L01-102_OfceComlPthp Recepticle Loads,  !- Name
  {ff4d5109-d57a-4936-a281-c2ee91a6347b}, !- Electric Equipment Definition Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {59d799f1-6681-45a4-96fe-11f45cdb611d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {dfa79b5c-dd5e-4b05-ac1c-504617d9c0b3}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.396998984, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 1.396998984, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05342475-2b33-48e4-97e8-c77a83ff20eb}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {59d799f1-6681-45a4-96fe-11f45cdb611d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 6.22118136, 4.16561016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 6.22118136, 2.4384,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.95120168, 2.4384,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.95120168, 4.16561016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be8eb94-c9c9-4d87-93c5-07f90acc962d}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  {dfa79b5c-dd5e-4b05-ac1c-504617d9c0b3}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, 1.955801016, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77f054d5-4a41-49fe-b7de-fb99167e9cd2}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {2be8eb94-c9c9-4d87-93c5-07f90acc962d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.051169824, 4.90039152, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  0.051169824, 4.90039152, 2.4384,        !- X,Y,Z Vertex 2 {m}
  3.4547556, 4.90039152, 2.4384,          !- X,Y,Z Vertex 3 {m}
  3.4547556, 4.90039152, 4.16561016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0ad4390-bb26-4cdf-acec-00f545693034}, !- Handle
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  {3ecc688d-9ec4-42cb-92ff-4831e28fcad9}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, -4.62674208e-30, !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, -1.635751872e-29, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, -9.43548024e-30, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 2.295302496e-30; !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {3ecc688d-9ec4-42cb-92ff-4831e28fcad9}, !- Handle
  Surface 18 Ground Contact Floor 20B Cond, !- Name
  1.10767018647769,                       !- F-Factor {W/m-K}
  22.0167155537565,                       !- Area {m2}
  9.68084424;                             !- PerimeterExposed {m}

OS:Surface,
  {e286333e-cb9f-490e-bff2-b9c5362c72da}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {ab966bce-1ef9-46ef-b315-bd81bc3c1d36}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 1.955801016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, -7.14033624e-30, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, -1.86526932e-29, !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 1.955801016;     !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {ab966bce-1ef9-46ef-b315-bd81bc3c1d36}, !- Handle
  Surface 17 Mass Wall 03B Cond BG,       !- Name
  0.532621101396444,                      !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {f0fbf960-2921-4307-88f3-9f1f0633046c}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  {1017f680-0e87-431a-8ea9-b4e29ded8c2e}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 1.396998984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, -7.14033624e-30, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 1.396998984; !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {1017f680-0e87-431a-8ea9-b4e29ded8c2e}, !- Handle
  Surface 334 Mass Wall 03B Cond BG,      !- Name
  0.532621101396444,                      !- C-Factor {W/m2-K}
  1.396998984;                            !- Height {m}

OS:Surface,
  {fb4aae19-2d9b-41aa-aa4c-54f21028680d}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ca6080a-c3b0-4be1-bbcd-48e33d962ea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.462625472e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ca6080a-c3b0-4be1-bbcd-48e33d962ea1}, !- Handle
  Surface 12 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4aae19-2d9b-41aa-aa4c-54f21028680d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02b792cf-b3b2-4548-a27e-112e8ad8a871}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d052225-8b1d-4959-94ff-6f4a66f6c82b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d052225-8b1d-4959-94ff-6f4a66f6c82b}, !- Handle
  Surface 14 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9308e5bc-1864-4092-84a5-4af66e47a36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02b792cf-b3b2-4548-a27e-112e8ad8a871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, -2.331585888e-30, !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1afcb72a-3b6b-4021-b9de-73edbb974c92}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f810012d-8291-45ed-aab0-ab986b6559e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e812ea5f-2199-4082-8dd3-0d0f0b35353f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, -1.86526932e-29, !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e812ea5f-2199-4082-8dd3-0d0f0b35353f}, !- Handle
  Surface 15 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1afcb72a-3b6b-4021-b9de-73edbb974c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, -1.86526932e-29, !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {95c15a1c-58d5-4b37-9415-e483071dd650}, !- Handle
  L01-102_OfceComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {f810012d-8291-45ed-aab0-ab986b6559e6}; !- Space Name

OS:WaterUse:Connections,
  {40aacab1-b0c6-4ed8-ba07-1503b506ac0f}, !- Handle
  L01-102_OfceComlPthp Water Use Connection, !- Name
  {e41f9e22-465c-4082-aea0-8f8ea1f8ba1f}, !- Inlet Node Name
  {e18a52d9-dcde-4d61-91bd-e926f6e25cfb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3d1ae39-01ef-4689-a42c-00f730e00d88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4abb419-8f32-4a6f-b80d-41c842c0f4cd}, !- Handle
  L01-102_OfceComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {a9b8a943-d636-41a4-84d1-53353058f844}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a9b8a943-d636-41a4-84d1-53353058f844}, !- Handle
  L01-102_OfceComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b231cee-b484-46fb-a953-e008139068e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b231cee-b484-46fb-a953-e008139068e9}, !- Handle
  L01-102_OfceComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3d1ae39-01ef-4689-a42c-00f730e00d88}, !- Handle
  L01-102_OfceComlPthp Water Use Equipment, !- Name
  {e4abb419-8f32-4a6f-b80d-41c842c0f4cd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f91072b3-1ceb-4d39-8277-38c6f70be43d}, !- Handle
  Water Heater Demand Splitter Outlet Node 2, !- Name
  {eea48184-4166-4fed-b90f-012291f3ad4a}, !- Inlet Port
  {e41f9e22-465c-4082-aea0-8f8ea1f8ba1f}; !- Outlet Port

OS:Connection,
  {eea48184-4166-4fed-b90f-012291f3ad4a}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  4,                                      !- Outlet Port
  {f91072b3-1ceb-4d39-8277-38c6f70be43d}, !- Target Object
