  2;                                      !- Inlet Port

OS:Node,
  {fc51be5b-b097-4287-be46-0c2f3c9d33cb}, !- Handle
  L01-102_OfceComlPthp Water Use Connection Outlet Node, !- Name
  {e18a52d9-dcde-4d61-91bd-e926f6e25cfb}, !- Inlet Port
  {e36d5f3c-8379-448a-8d59-23fecd58dc6c}; !- Outlet Port

OS:Connection,
  {e41f9e22-465c-4082-aea0-8f8ea1f8ba1f}, !- Handle
  {f91072b3-1ceb-4d39-8277-38c6f70be43d}, !- Source Object
  3,                                      !- Outlet Port
  {40aacab1-b0c6-4ed8-ba07-1503b506ac0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18a52d9-dcde-4d61-91bd-e926f6e25cfb}, !- Handle
  {40aacab1-b0c6-4ed8-ba07-1503b506ac0f}, !- Source Object
  3,                                      !- Outlet Port
  {fc51be5b-b097-4287-be46-0c2f3c9d33cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36d5f3c-8379-448a-8d59-23fecd58dc6c}, !- Handle
  {fc51be5b-b097-4287-be46-0c2f3c9d33cb}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {3a27fe0e-dccc-420f-8464-2ceaf2d39855}, !- Handle
  L01-103_AstoComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {481bf265-c2d3-4e30-ab89-286ce1743e5f}, !- Handle
  L01-103_AstoComlIncd People,            !- Name
  {3a27fe0e-dccc-420f-8464-2ceaf2d39855}, !- People Definition Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {aa946bdf-de25-4134-ac2f-d56ce8842d96}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {aa946bdf-de25-4134-ac2f-d56ce8842d96}, !- Handle
  L01-103_AstoComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {da8e47a3-e1aa-46e6-9b10-e258b8446564}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da8e47a3-e1aa-46e6-9b10-e258b8446564}, !- Handle
  L01-103_AstoComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6fa032ea-b7b1-48b6-8cff-35b89266506b}, !- Handle
  L01-103_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {7df813c4-a72d-4d7c-a40b-82e66819b4c2}, !- Handle
  L01-103_AstoComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f5c7508c-1e2b-4019-8932-1d9186f8c09a}, !- Handle
  L01-103_AstoComlIncd Regulated Lights,  !- Name
  {7df813c4-a72d-4d7c-a40b-82e66819b4c2}, !- Lights Definition Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1b814630-25b8-4d9a-a841-8bc93ce5b698}, !- Handle
  L01-103_AstoComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {47e86be8-810b-484f-a6e1-69228d68ef59}, !- Handle
  L01-103_AstoComlIncd Recepticle Loads,  !- Name
  {1b814630-25b8-4d9a-a841-8bc93ce5b698}, !- Electric Equipment Definition Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {105ae147-fd09-4e28-918b-25ddb5698cf8}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {dfa79b5c-dd5e-4b05-ac1c-504617d9c0b3}, !- Construction Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1879e4d-dc0f-4813-8ea2-8d448b3a819b}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {bbfad5ff-eb55-4e89-9f43-0a1f0143cbc5}, !- Construction Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, -2.527730784e-28,  !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, -2.070741096e-28, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 2.984720472e-28, !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 2.527730784e-28;  !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {bbfad5ff-eb55-4e89-9f43-0a1f0143cbc5}, !- Handle
  Surface 19 Ground Contact Floor 20B Cond, !- Name
  1.10767018647769,                       !- F-Factor {W/m-K}
  10.1553655054864,                       !- Area {m2}
  2.6168604;                              !- PerimeterExposed {m}

OS:Surface,
  {31879090-5712-4657-8f9c-07a690fc3fed}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  {d0380a45-240a-4cf4-a27e-1188f63df02b}, !- Construction Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 7.68519672e-28,  !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, -5.59609752e-28,  !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 1.955801016;      !- X,Y,Z Vertex 4 {m}

OS:Construction:CfactorUndergroundWall,
  {d0380a45-240a-4cf4-a27e-1188f63df02b}, !- Handle
  Surface 329 Mass Wall 03B Cond BG,      !- Name
  0.532621101396444,                      !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

OS:Surface,
  {efeb0082-527b-40c6-92c8-5d80f8f799e4}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {c4c1d425-adc5-4244-aede-90b5de16d07f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe35dfb5-4758-45b3-8418-189f40826174}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, -2.527730784e-28,  !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 2.527730784e-28,  !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe35dfb5-4758-45b3-8418-189f40826174}, !- Handle
  Surface 23 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9308e5bc-1864-4092-84a5-4af66e47a36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efeb0082-527b-40c6-92c8-5d80f8f799e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 2.527730784e-28,  !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, -2.527730784e-28,  !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5d5b658c-f2c9-49f1-b724-eed4894fb47c}, !- Handle
  L01-103_AstoComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {c4c1d425-adc5-4244-aede-90b5de16d07f}; !- Space Name

OS:WaterUse:Connections,
  {66edc615-939e-4e0c-ab9e-19472f2ec015}, !- Handle
  L01-103_AstoComlIncd Water Use Connection, !- Name
  {4b12c2ed-eaf3-442f-920f-cfdceac5a35f}, !- Inlet Node Name
  {d09e88a3-e0a4-4e72-a4d2-b73b0a2f4c29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58d93339-6b80-4c08-8182-b59977778894}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {62050261-d409-4d05-9b5d-1d5f4c343723}, !- Handle
  L01-103_AstoComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {bc8c40b3-ee76-4cb3-8a3d-79347d962859}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {bc8c40b3-ee76-4cb3-8a3d-79347d962859}, !- Handle
  L01-103_AstoComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {f02099ab-23de-40f8-843b-79f9c7a17f2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f02099ab-23de-40f8-843b-79f9c7a17f2a}, !- Handle
  L01-103_AstoComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {58d93339-6b80-4c08-8182-b59977778894}, !- Handle
  L01-103_AstoComlIncd Water Use Equipment, !- Name
  {62050261-d409-4d05-9b5d-1d5f4c343723}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7bbf1e52-39f8-4b24-ac63-bd48377b5829}, !- Handle
  Water Heater Demand Splitter Outlet Node 3, !- Name
  {981231d5-39a7-46ee-9add-53f803d1c1b3}, !- Inlet Port
  {4b12c2ed-eaf3-442f-920f-cfdceac5a35f}; !- Outlet Port

OS:Connection,
  {981231d5-39a7-46ee-9add-53f803d1c1b3}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  5,                                      !- Outlet Port
  {7bbf1e52-39f8-4b24-ac63-bd48377b5829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54bd79be-67c7-4edf-abd0-c9e74348fc33}, !- Handle
  L01-103_AstoComlIncd Water Use Connection Outlet Node, !- Name
  {d09e88a3-e0a4-4e72-a4d2-b73b0a2f4c29}, !- Inlet Port
  {f0bfd99f-9111-4e4e-a55e-cbbbdbd03600}; !- Outlet Port

OS:Connection,
  {4b12c2ed-eaf3-442f-920f-cfdceac5a35f}, !- Handle
  {7bbf1e52-39f8-4b24-ac63-bd48377b5829}, !- Source Object
  3,                                      !- Outlet Port
  {66edc615-939e-4e0c-ab9e-19472f2ec015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d09e88a3-e0a4-4e72-a4d2-b73b0a2f4c29}, !- Handle
  {66edc615-939e-4e0c-ab9e-19472f2ec015}, !- Source Object
  3,                                      !- Outlet Port
  {54bd79be-67c7-4edf-abd0-c9e74348fc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0bfd99f-9111-4e4e-a55e-cbbbdbd03600}, !- Handle
  {54bd79be-67c7-4edf-abd0-c9e74348fc33}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  5;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {24a14192-8724-4402-a37f-3f9dbc0291d7}, !- Handle
  L01-001_ElevComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {9308e5bc-1864-4092-84a5-4af66e47a36c}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {e65a6791-36af-4ab9-81a6-36df83f70f89}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {34104c5c-9509-491b-ab7f-510f4f058b79}, !- Construction Name
  {9308e5bc-1864-4092-84a5-4af66e47a36c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 0,               !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {34104c5c-9509-491b-ab7f-510f4f058b79}, !- Handle
  Surface 25 Ground Contact Floor 20B Cond, !- Name
  1.10767018647769,                       !- F-Factor {W/m-K}
  5.62193811145613,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {c500c683-6cc7-40b0-a430-18d31d276e04}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {9308e5bc-1864-4092-84a5-4af66e47a36c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4dc677be-f7b0-49cd-a90d-5ab092faa7cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 0,               !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 0,              !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dc677be-f7b0-49cd-a90d-5ab092faa7cd}, !- Handle
  Surface 26 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c500c683-6cc7-40b0-a430-18d31d276e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 0,              !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, 0,               !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6b536e77-8921-418f-971a-d387e5321581}, !- Handle
  L01-001_ElevComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {9308e5bc-1864-4092-84a5-4af66e47a36c}; !- Space Name

OS:People:Definition,
  {84b7d95c-dd60-4ab4-b2a0-7cfd15de369b}, !- Handle
  L01-101_LbbyComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {908756d6-601f-496d-b973-9fb0800476b6}, !- Handle
  L01-101_LbbyComlPthp People,            !- Name
  {84b7d95c-dd60-4ab4-b2a0-7cfd15de369b}, !- People Definition Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {17df245f-3646-4bab-923a-fde1868194e8}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {17df245f-3646-4bab-923a-fde1868194e8}, !- Handle
  L01-101_LbbyComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {30bc01c9-b56d-45d9-a455-cfbb8fe2e799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30bc01c9-b56d-45d9-a455-cfbb8fe2e799}, !- Handle
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e2312c9c-396f-4d2f-95ab-e2f7a6b927a8}, !- Handle
  L01-101_LbbyComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6af9e6eb-d80d-4189-903a-b8647a00ff72}, !- Handle
  L01-101_LbbyComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {253e06b7-edb5-466f-ae45-1931edb5c85d}, !- Handle
  L01-101_LbbyComlPthp Regulated Lights,  !- Name
  {6af9e6eb-d80d-4189-903a-b8647a00ff72}, !- Lights Definition Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {36daf3e8-6f3f-4a94-b460-2e24be296705}, !- Handle
  L01-101_LbbyComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {12df2fca-b7e5-465b-9549-39877bc55fc6}, !- Handle
  L01-101_LbbyComlPthp Recepticle Loads,  !- Name
  {36daf3e8-6f3f-4a94-b460-2e24be296705}, !- Electric Equipment Definition Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {519fe423-f2b6-45c3-a7e1-cd4f096818b7}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  {dfa79b5c-dd5e-4b05-ac1c-504617d9c0b3}, !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.30308096e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {390a6bb6-d944-4333-ae74-813d5abba959}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {519fe423-f2b6-45c3-a7e1-cd4f096818b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 0.406398984, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 0.406398984, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6645e155-3c4a-4145-b6eb-4d5d38572ef9}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {519fe423-f2b6-45c3-a7e1-cd4f096818b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 4.191,       !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 2.8194,      !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 2.8194,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 4.191;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99632ab2-e69a-4439-aa29-abf2fe320e7b}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  {3f7e32d2-6e90-4122-a904-3a9d178bc1c7}, !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, -4.615434e-35,   !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.95043044e-35, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.422833832e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 1.2873228e-34, !- X,Y,Z Vertex 4 {m}
  3.05101752, 13.40940168, 4.9997868e-35, !- X,Y,Z Vertex 5 {m}
  3.05101752, 15.80653176, 3.6899088e-35; !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {3f7e32d2-6e90-4122-a904-3a9d178bc1c7}, !- Handle
  Surface 36 Ground Contact Floor 20B Cond, !- Name
  1.10767018647769,                       !- F-Factor {W/m-K}
  23.2594581498548,                       !- Area {m2}
  2.47991376;                             !- PerimeterExposed {m}

OS:Surface,
  {fc354d17-9f4e-4631-8ea7-258b48383f93}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be7d0ca-33ec-4a1f-89af-f2321ad955f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 1.462625472e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be7d0ca-33ec-4a1f-89af-f2321ad955f8}, !- Handle
  Surface 31 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc354d17-9f4e-4631-8ea7-258b48383f93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9130e24-1984-4778-abbd-d14a94e9c41d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f2c6c7c-6b6c-4ca2-b5e3-8af75b18e7c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f2c6c7c-6b6c-4ca2-b5e3-8af75b18e7c1}, !- Handle
  Surface 32 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9130e24-1984-4778-abbd-d14a94e9c41d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.59275688e-35, !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b36b30d-d65f-4f47-8334-a5600c1990b2}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04bae4a9-948c-498b-acaf-fa0211617c0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, -4.62479136e-35, !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04bae4a9-948c-498b-acaf-fa0211617c0c}, !- Handle
  Surface 33 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b36b30d-d65f-4f47-8334-a5600c1990b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 15.80653176, 3.014849952e-35, !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, -4.62479136e-35, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {199213a0-f2ef-4062-9975-2ea4827269a0}, !- Handle
  L01-101_LbbyComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {f6f553b3-0997-4cb7-bf35-a61a8abc4cce}; !- Space Name

OS:WaterUse:Connections,
  {54a6a518-2bf2-49fd-ac37-ea941d1efb56}, !- Handle
  L01-101_LbbyComlPthp Water Use Connection, !- Name
  {5f92115d-70b8-41f5-a118-dc31617921c2}, !- Inlet Node Name
  {ae078ea4-dcdd-4d24-96fb-bfcc11cd7c31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c41bb301-6157-4600-83db-25e0f45906a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c4546e0-ae53-4cf2-8fde-c1af616cc660}, !- Handle
  L01-101_LbbyComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {b09fbefc-90dc-415f-a402-bda6449d15d2}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b09fbefc-90dc-415f-a402-bda6449d15d2}, !- Handle
  L01-101_LbbyComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {1bf458ef-13a6-4363-8a7e-f7552a372a3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bf458ef-13a6-4363-8a7e-f7552a372a3c}, !- Handle
  L01-101_LbbyComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {c41bb301-6157-4600-83db-25e0f45906a0}, !- Handle
  L01-101_LbbyComlPthp Water Use Equipment, !- Name
  {7c4546e0-ae53-4cf2-8fde-c1af616cc660}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d60d777d-0363-4420-8bf4-c18b8102e58e}, !- Handle
  Water Heater Demand Splitter Outlet Node 4, !- Name
  {4dbdf793-f29e-4859-8d9c-0e86526c505b}, !- Inlet Port
  {5f92115d-70b8-41f5-a118-dc31617921c2}; !- Outlet Port

OS:Connection,
  {4dbdf793-f29e-4859-8d9c-0e86526c505b}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  6,                                      !- Outlet Port
  {d60d777d-0363-4420-8bf4-c18b8102e58e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {615d54f4-e23e-409a-b2a0-7bce90b460eb}, !- Handle
  L01-101_LbbyComlPthp Water Use Connection Outlet Node, !- Name
  {ae078ea4-dcdd-4d24-96fb-bfcc11cd7c31}, !- Inlet Port
  {ae0b105c-130f-4473-8a16-9e06fcfd5937}; !- Outlet Port

OS:Connection,
  {5f92115d-70b8-41f5-a118-dc31617921c2}, !- Handle
  {d60d777d-0363-4420-8bf4-c18b8102e58e}, !- Source Object
  3,                                      !- Outlet Port
  {54a6a518-2bf2-49fd-ac37-ea941d1efb56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae078ea4-dcdd-4d24-96fb-bfcc11cd7c31}, !- Handle
  {54a6a518-2bf2-49fd-ac37-ea941d1efb56}, !- Source Object
  3,                                      !- Outlet Port
  {615d54f4-e23e-409a-b2a0-7bce90b460eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0b105c-130f-4473-8a16-9e06fcfd5937}, !- Handle
  {615d54f4-e23e-409a-b2a0-7bce90b460eb}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {2c631cb5-53dc-4fcd-bb8c-0d2fc0170fe3}, !- Handle
  L01-101A_StrsComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {50989ec7-f9e7-4069-a13e-d275f62f04d8}, !- Handle
  L01-101A_StrsComlIncd People,           !- Name
  {2c631cb5-53dc-4fcd-bb8c-0d2fc0170fe3}, !- People Definition Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {e38b6653-91e6-4403-8f6d-2d5c3c66440e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e38b6653-91e6-4403-8f6d-2d5c3c66440e}, !- Handle
  L01-101A_StrsComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {6461100f-d4b5-4b44-a7c3-a870365d0744}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6461100f-d4b5-4b44-a7c3-a870365d0744}, !- Handle
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8eb70a7f-be56-41f8-bdda-382b34dc332f}, !- Handle
  L01-101A_StrsComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {cf45106a-24a0-485f-8959-ebbde6428a8b}, !- Handle
  L01-101A_StrsComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e88117c7-16e8-4072-bd82-2cac11291e5a}, !- Handle
  L01-101A_StrsComlIncd Regulated Lights, !- Name
  {cf45106a-24a0-485f-8959-ebbde6428a8b}, !- Lights Definition Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {103ef806-0895-4197-a1a5-2fd523f587a4}, !- Handle
  L01-101A_StrsComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4fac5836-76da-4c6f-b5f5-7118efa73409}, !- Handle
  L01-101A_StrsComlIncd Recepticle Loads, !- Name
  {103ef806-0895-4197-a1a5-2fd523f587a4}, !- Electric Equipment Definition Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e3ddb1a9-63d0-4259-bb36-842ac978a569}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  {dfa79b5c-dd5e-4b05-ac1c-504617d9c0b3}, !- Construction Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, -5.29333968e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 7.30983552e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {758276d0-a50a-4038-a03d-b18ff4461f0a}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {e3ddb1a9-63d0-4259-bb36-842ac978a569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 4.191,        !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 2.8194,       !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 2.8194,       !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 4.191;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ea03ce3-8047-4733-985b-e779e7896c44}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {e3ddb1a9-63d0-4259-bb36-842ac978a569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 4.191,        !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 2.8194,       !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 2.8194,      !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 4.191;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e06a374d-57b8-47ff-9744-8fdf814460d3}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {e3ddb1a9-63d0-4259-bb36-842ac978a569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 2.413001016,  !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 0.406398984,  !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 0.406398984, !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ede9bd62-56e2-43ea-afbf-27007154c6ba}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {e3ddb1a9-63d0-4259-bb36-842ac978a569}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 2.413001016,  !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 0.406398984,  !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 0.406398984,  !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 2.413001016;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbc7cb3c-6013-444c-b57d-7bb92950b9b7}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {dfa79b5c-dd5e-4b05-ac1c-504617d9c0b3}, !- Construction Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.82594152, 6.049518e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 2.016508032e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d607b532-9d4b-485d-9e77-8d4a0ac5b721}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {fbc7cb3c-6013-444c-b57d-7bb92950b9b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 0.406398984, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 0.406398984, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae2c1a78-f03f-4852-9fab-12386cbe20c8}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {fbc7cb3c-6013-444c-b57d-7bb92950b9b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 0.406398984, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 0.406398984, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02e0b637-2486-4c65-8f15-d03ee64450a5}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {fbc7cb3c-6013-444c-b57d-7bb92950b9b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 2.8194,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 2.8194,    !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 4.191;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f09d27fd-9b57-4fe6-adee-b839ca8ad7ab}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {fbc7cb3c-6013-444c-b57d-7bb92950b9b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 2.8194,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 2.8194,    !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 4.191;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffb12b52-a2d0-4c8f-97d2-b7fb20c229e7}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {fbc7cb3c-6013-444c-b57d-7bb92950b9b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 2.8194,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 2.8194,    !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 4.191;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ede64232-f13e-4aea-ac83-3fe893ed0712}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {fbc7cb3c-6013-444c-b57d-7bb92950b9b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 0.406398984, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 0.406398984, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 2.413001016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b7a1dc-fe07-49b5-85d8-e96403214268}, !- Handle
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  {6c88d383-3b45-461e-bd73-0ed8050e6818}, !- Construction Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, -2.016508032e-24, !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, -2.016508032e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.03302216e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.03302216e-24; !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {6c88d383-3b45-461e-bd73-0ed8050e6818}, !- Handle
  Surface 45 Ground Contact Floor 20B Cond, !- Name
  1.10767018647769,                       !- F-Factor {W/m-K}
  16.5239550528452,                       !- Area {m2}
  8.4671916;                              !- PerimeterExposed {m}

OS:Surface,
  {80be2b3a-12d8-4eb7-a31e-efcee62698b0}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {3113541c-93fe-437e-ad86-aac46a8c665f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e0a3dca-5650-41d2-a42d-81d448e5eac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 15.80653176, 0,             !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, -4.03302216e-24, !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0a3dca-5650-41d2-a42d-81d448e5eac0}, !- Handle
  Surface 42 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80be2b3a-12d8-4eb7-a31e-efcee62698b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, -4.03302216e-24, !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bac14a52-9bf3-497e-ba09-9cba6950fb97}, !- Handle
  L01-101A_StrsComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {3113541c-93fe-437e-ad86-aac46a8c665f}; !- Space Name

OS:People:Definition,
  {d8717330-84c3-442e-8e4c-f9e74b5af4a6}, !- Handle
  L01-100_VestComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {f68514e0-1de8-46ac-84b5-74ed29634c52}, !- Handle
  L01-100_VestComlIncd People,            !- Name
  {d8717330-84c3-442e-8e4c-f9e74b5af4a6}, !- People Definition Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {ba23cc82-9f11-4f54-b749-43259a865231}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ba23cc82-9f11-4f54-b749-43259a865231}, !- Handle
  L01-100_VestComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {cbb0d820-2b64-4cdb-acc9-3fc8b27ce298}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbb0d820-2b64-4cdb-acc9-3fc8b27ce298}, !- Handle
  L01-100_VestComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b12d412b-03d7-430e-ade4-08cd5514d677}, !- Handle
  L01-100_VestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {5be681cb-bc33-4272-95ff-273ab86fc83f}, !- Handle
  L01-100_VestComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3864fe39-ed17-4767-9fe7-aa09373dd9bf}, !- Handle
  L01-100_VestComlIncd Regulated Lights,  !- Name
  {5be681cb-bc33-4272-95ff-273ab86fc83f}, !- Lights Definition Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ad2b6c5b-461d-43fc-8f1d-66c04ace3b5f}, !- Handle
  L01-100_VestComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e5dc39fa-5521-4811-9f88-cdcc7898f3f0}, !- Handle
  L01-100_VestComlIncd Recepticle Loads,  !- Name
  {ad2b6c5b-461d-43fc-8f1d-66c04ace3b5f}, !- Electric Equipment Definition Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {a8a6a3b5-54d9-4ecc-80af-48b40865234c}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {dfa79b5c-dd5e-4b05-ac1c-504617d9c0b3}, !- Construction Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 0,               !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96b9c64d-b400-4ce8-b9f5-e01a5bb188cc}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {a8a6a3b5-54d9-4ecc-80af-48b40865234c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 4.31801016,    !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 2.946401016,   !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 2.946401016,   !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 4.31801016;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc856870-8cc9-4a1b-bf80-8549ef097b6a}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {a8a6a3b5-54d9-4ecc-80af-48b40865234c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 2.5908,        !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 0.1524,        !- X,Y,Z Vertex 2 {m}
  5.51968416, 18.82594152, 0.1524,        !- X,Y,Z Vertex 3 {m}
  5.51968416, 18.82594152, 2.5908;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d1b7b18-645c-407d-9424-1f405f0e479f}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {52cb1887-7bf0-42cc-9a30-5fbb54890ffc}, !- Construction Name
  {a8a6a3b5-54d9-4ecc-80af-48b40865234c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.48158416, 18.82594152, 2.5908,        !- X,Y,Z Vertex 1 {m}
  5.48158416, 18.82594152, 0.1524,        !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 0.1524,        !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 2.5908;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8902e2a-8166-4c39-b473-f566f40eb9f7}, !- Handle
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  {600815d3-b6c6-49ea-9acc-1885d9eba030}, !- Construction Name
  {e92bc40e-38f1-4230-8924-d7bd8c222511}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 0,               !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 0,               !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {600815d3-b6c6-49ea-9acc-1885d9eba030}, !- Handle
  Surface 47 Ground Contact Floor 20B Cond, !- Name
  1.10767018647769,                       !- F-Factor {W/m-K}
  9.71632920296725,                       !- Area {m2}
  3.21795648;                             !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {b9912059-250e-406c-b379-b98e5582d6f1}, !- Handle
  L01-100_VestComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {e92bc40e-38f1-4230-8924-d7bd8c222511}; !- Space Name

OS:BuildingStory,
  {d4397d39-ae47-4c18-a733-171a56942ffe}, !- Handle
  L2,                                     !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {a8ab6982-1b49-486f-9ad6-038ddc5b766d}, !- Handle
  L02-214_AstoComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {6bd52ff9-e6e0-44b2-a8ea-0ed37c3b2da5}, !- Handle
  L02-214_AstoComlPthp People,            !- Name
  {a8ab6982-1b49-486f-9ad6-038ddc5b766d}, !- People Definition Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {6560d1a2-0237-4d78-98c2-6dd51171e580}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6560d1a2-0237-4d78-98c2-6dd51171e580}, !- Handle
  L02-214_AstoComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {77f9d1d7-948c-424f-941b-d2b9cd4346cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77f9d1d7-948c-424f-941b-d2b9cd4346cb}, !- Handle
  L02-214_AstoComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {65fa1f50-54f9-4838-b77e-bccbc1350349}, !- Handle
  L02-214_AstoComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {d36af855-f289-4b4e-9e98-79b150031b62}, !- Handle
  L02-214_AstoComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9957c9d6-b21a-4ef1-9f57-456156be2f0b}, !- Handle
  L02-214_AstoComlPthp Regulated Lights,  !- Name
  {d36af855-f289-4b4e-9e98-79b150031b62}, !- Lights Definition Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {96c92057-eace-40bf-917c-fd7023bdd0ce}, !- Handle
  L02-214_AstoComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {315064a1-9574-4280-bbeb-9455ba113825}, !- Handle
  L02-214_AstoComlPthp Recepticle Loads,  !- Name
  {96c92057-eace-40bf-917c-fd7023bdd0ce}, !- Electric Equipment Definition Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0dcd3ce3-0e54-4df4-8577-b3fd6ebfb8dd}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 8.12801016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a8149da-cc9c-4524-bd6c-3289dbb02f37}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 8.12801016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8247db79-730d-470b-a374-17d222008975}, !- Handle
  Surface 62,                             !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 5 {m}
  6.268974, 0.347112336, 8.12801016;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {40ff15b3-a720-42d8-9760-5b9dda76ed0b}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d72acf71-8300-4e7e-9bca-185684ed987d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 8.31247512;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d72acf71-8300-4e7e-9bca-185684ed987d}, !- Handle
  Surface 148 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40ff15b3-a720-42d8-9760-5b9dda76ed0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564bd571-ae24-4eed-9db0-06e3ae31d6cd}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b509003a-33c4-4d3a-9c90-59d7b3d42acd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b509003a-33c4-4d3a-9c90-59d7b3d42acd}, !- Handle
  Surface 54 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {564bd571-ae24-4eed-9db0-06e3ae31d6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1f25503-cf54-49b3-952f-4dc44e6a818b}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64ee9426-97c4-411f-91d3-7dd6b7d1a1de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 8.38888848;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64ee9426-97c4-411f-91d3-7dd6b7d1a1de}, !- Handle
  Surface 58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1f25503-cf54-49b3-952f-4dc44e6a818b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f9d4dab-e38e-476a-bdea-ebf679167550}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de997b8-ac04-493f-996e-c2613e451b0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de997b8-ac04-493f-996e-c2613e451b0c}, !- Handle
  Surface 59 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f9d4dab-e38e-476a-bdea-ebf679167550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 2 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15c4ac3-fa7f-4263-892b-c9cb152a13e0}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25660549-6261-4c57-8caa-62d65f57b646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25660549-6261-4c57-8caa-62d65f57b646}, !- Handle
  Surface 60 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f15c4ac3-fa7f-4263-892b-c9cb152a13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 5.90053176, 8.35301352;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86137141-4355-4c24-a7ea-938ce97286de}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c2a610-da85-4b7c-9faf-f51aa3fdec8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 5.90053176, 8.35301352;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c2a610-da85-4b7c-9faf-f51aa3fdec8a}, !- Handle
  Surface 61 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86137141-4355-4c24-a7ea-938ce97286de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 8.35301352;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5595b7b-1d14-4ae3-9417-a9b318ea3478}, !- Handle
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {86e13531-190b-44de-9a24-654c6a049f57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a407bc4-962d-4bdb-9f6b-0c5768d5840c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 4 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2a407bc4-962d-4bdb-9f6b-0c5768d5840c}, !- Handle
  Surface 53 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5595b7b-1d14-4ae3-9417-a9b318ea3478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 5 {m}
  6.268974, 0.347112336, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {67c4d669-6fd3-4010-9a98-8b02960e3b90}, !- Handle
  L02-214_AstoComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {86e13531-190b-44de-9a24-654c6a049f57}; !- Space Name

OS:WaterUse:Connections,
  {34ec28d9-8402-45aa-b1cb-bb70a719de2e}, !- Handle
  L02-214_AstoComlPthp Water Use Connection, !- Name
  {a8b42054-6041-4b55-92c7-1aaea662eb3f}, !- Inlet Node Name
  {9baeca81-7212-4c28-9f88-305ee595a608}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e4658836-b3d0-4fd5-a218-6cd2eab32f5d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfd2d73d-af27-4620-8811-f9a89d769865}, !- Handle
  L02-214_AstoComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {7be6bea0-95ba-4c06-adcf-dc2733fe3ce0}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {7be6bea0-95ba-4c06-adcf-dc2733fe3ce0}, !- Handle
  L02-214_AstoComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {9db7bdcf-968f-47cb-89a6-2320dfeb8ca5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9db7bdcf-968f-47cb-89a6-2320dfeb8ca5}, !- Handle
  L02-214_AstoComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e4658836-b3d0-4fd5-a218-6cd2eab32f5d}, !- Handle
  L02-214_AstoComlPthp Water Use Equipment, !- Name
  {bfd2d73d-af27-4620-8811-f9a89d769865}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2bea3bb6-ae41-4c10-ad6a-aef4f28ba8a4}, !- Handle
  Water Heater Demand Splitter Outlet Node 5, !- Name
  {7b5797e1-9097-4ee3-8609-982259d5f3a0}, !- Inlet Port
  {a8b42054-6041-4b55-92c7-1aaea662eb3f}; !- Outlet Port

OS:Connection,
  {7b5797e1-9097-4ee3-8609-982259d5f3a0}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  7,                                      !- Outlet Port
  {2bea3bb6-ae41-4c10-ad6a-aef4f28ba8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40f17069-6275-4d5c-a70d-aff230f2d700}, !- Handle
  L02-214_AstoComlPthp Water Use Connection Outlet Node, !- Name
  {9baeca81-7212-4c28-9f88-305ee595a608}, !- Inlet Port
  {b325ffc3-47e8-47a4-a2b7-816ce74a51eb}; !- Outlet Port

OS:Connection,
  {a8b42054-6041-4b55-92c7-1aaea662eb3f}, !- Handle
  {2bea3bb6-ae41-4c10-ad6a-aef4f28ba8a4}, !- Source Object
  3,                                      !- Outlet Port
  {34ec28d9-8402-45aa-b1cb-bb70a719de2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9baeca81-7212-4c28-9f88-305ee595a608}, !- Handle
  {34ec28d9-8402-45aa-b1cb-bb70a719de2e}, !- Source Object
  3,                                      !- Outlet Port
  {40f17069-6275-4d5c-a70d-aff230f2d700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b325ffc3-47e8-47a4-a2b7-816ce74a51eb}, !- Handle
  {40f17069-6275-4d5c-a70d-aff230f2d700}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  7;                                      !- Inlet Port

OS:People:Definition,
  {0e618402-6021-4ecf-be4b-864315b2072e}, !- Handle
  L02-211_RestComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {a97cdc6a-ff2e-498d-a26a-d543743275e7}, !- Handle
  L02-211_RestComlIncd People,            !- Name
  {0e618402-6021-4ecf-be4b-864315b2072e}, !- People Definition Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {bde6710e-ecda-4e0c-89fa-cbf85352e56e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bde6710e-ecda-4e0c-89fa-cbf85352e56e}, !- Handle
  L02-211_RestComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {f75b1c03-fcb2-43ab-80ea-7cdba75ed3fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f75b1c03-fcb2-43ab-80ea-7cdba75ed3fe}, !- Handle
  L02-211_RestComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8fc1323c-f9de-4fda-8e2d-f10eb601edcf}, !- Handle
  L02-211_RestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {287a6b27-1654-4543-b770-3647dbbef442}, !- Handle
  L02-211_RestComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {246b3d13-b95f-4197-b15f-819d9aa07ffd}, !- Handle
  L02-211_RestComlIncd Regulated Lights,  !- Name
  {287a6b27-1654-4543-b770-3647dbbef442}, !- Lights Definition Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e4147e19-b8a7-4d91-8186-d0b6055ceb75}, !- Handle
  L02-211_RestComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {136bab80-cd94-4ccc-81cd-714ddf6dcf25}, !- Handle
  L02-211_RestComlIncd Recepticle Loads,  !- Name
  {e4147e19-b8a7-4d91-8186-d0b6055ceb75}, !- Electric Equipment Definition Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b4fa16b0-034b-4983-8949-9049283928ab}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e37f611-4053-4640-8d8e-92ee0f60ab5e}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {128860c5-a5d7-46f5-905d-df55a2c37847}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6db1495a-abbd-43b5-91cb-340c72123032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 3 {m}
  11.06183208, 10.291572, 8.5308948;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db1495a-abbd-43b5-91cb-340c72123032}, !- Handle
  Surface 66 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {128860c5-a5d7-46f5-905d-df55a2c37847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 3 {m}
  17.97509232, 10.291572, 8.5308948;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d4a942-762b-44ec-aa2c-55166aed147a}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6010fd6e-5cdf-4b62-860f-9b9f22e95a24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 2 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 3 {m}
  17.97509232, 10.291572, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6010fd6e-5cdf-4b62-860f-9b9f22e95a24}, !- Handle
  Surface 67 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99d4a942-762b-44ec-aa2c-55166aed147a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0262daa-b77f-4614-b49e-f73fe5f9f0ed}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d3c82a-88c6-41d3-bd1f-6867df6dc884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d3c82a-88c6-41d3-bd1f-6867df6dc884}, !- Handle
  Surface 68 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0262daa-b77f-4614-b49e-f73fe5f9f0ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec4621b-269b-402b-92eb-620ea2bda5f4}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0bf498a-0750-460f-a333-62fb003d1066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 8.35301352;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0bf498a-0750-460f-a333-62fb003d1066}, !- Handle
  Surface 85 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ec4621b-269b-402b-92eb-620ea2bda5f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 10.291572, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56ebbbfc-1054-4b92-a7d9-ef2363808c4c}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466b8627-8557-42c0-b2c7-f79214df0a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 10.291572, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466b8627-8557-42c0-b2c7-f79214df0a0a}, !- Handle
  Surface 63 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56ebbbfc-1054-4b92-a7d9-ef2363808c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a3c843a3-23e7-4db4-8d86-4cd21aacb2cc}, !- Handle
  L02-211_RestComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {e32e947b-ec3f-40aa-a35e-71a78e1c27f9}; !- Space Name

OS:WaterUse:Connections,
  {82f2abe7-27bf-4b98-992b-03edf853eafb}, !- Handle
  L02-211_RestComlIncd Water Use Connection, !- Name
  {8a2a2b98-b3a6-4b30-ac2b-765db5043a96}, !- Inlet Node Name
  {799fc4cf-3498-41d2-9bd6-41a2d8ee94a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3fce1174-8290-4c67-9ad1-3b9d037c2828}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf97d43c-ca39-4cf2-aa22-af11e9d80734}, !- Handle
  L02-211_RestComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  5.40791287980846e-06,                   !- Peak Flow Rate {m3/s}
  {d8b383c4-71c6-484e-9ed6-5769d7e7b761}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8b383c4-71c6-484e-9ed6-5769d7e7b761}, !- Handle
  L02-211_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {deb81506-a827-4c55-bf54-457b5c963aa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {deb81506-a827-4c55-bf54-457b5c963aa9}, !- Handle
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3fce1174-8290-4c67-9ad1-3b9d037c2828}, !- Handle
  L02-211_RestComlIncd Water Use Equipment, !- Name
  {bf97d43c-ca39-4cf2-aa22-af11e9d80734}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c86f32fe-3a3f-4c8f-8b7c-269d53f62ebd}, !- Handle
  Water Heater Demand Splitter Outlet Node 6, !- Name
  {a6e12184-b2f8-483d-a93f-60c4f32e4ffc}, !- Inlet Port
  {8a2a2b98-b3a6-4b30-ac2b-765db5043a96}; !- Outlet Port

OS:Connection,
  {a6e12184-b2f8-483d-a93f-60c4f32e4ffc}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  8,                                      !- Outlet Port
  {c86f32fe-3a3f-4c8f-8b7c-269d53f62ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33e61c30-ec92-4eaa-b75f-e4136679da01}, !- Handle
  L02-211_RestComlIncd Water Use Connection Outlet Node, !- Name
  {799fc4cf-3498-41d2-9bd6-41a2d8ee94a8}, !- Inlet Port
  {8a6bd42d-fe3e-4402-8410-fa84bf9ac6d6}; !- Outlet Port

OS:Connection,
  {8a2a2b98-b3a6-4b30-ac2b-765db5043a96}, !- Handle
  {c86f32fe-3a3f-4c8f-8b7c-269d53f62ebd}, !- Source Object
  3,                                      !- Outlet Port
  {82f2abe7-27bf-4b98-992b-03edf853eafb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799fc4cf-3498-41d2-9bd6-41a2d8ee94a8}, !- Handle
  {82f2abe7-27bf-4b98-992b-03edf853eafb}, !- Source Object
  3,                                      !- Outlet Port
  {33e61c30-ec92-4eaa-b75f-e4136679da01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a6bd42d-fe3e-4402-8410-fa84bf9ac6d6}, !- Handle
  {33e61c30-ec92-4eaa-b75f-e4136679da01}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  8;                                      !- Inlet Port

OS:People:Definition,
  {ccbc1cf1-6af1-4020-b682-12fcc0528eb1}, !- Handle
  L02-209_AstoComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {ae0d8f5a-8c5e-4c8f-a17f-d2e350ed5709}, !- Handle
  L02-209_AstoComlPthp People,            !- Name
  {ccbc1cf1-6af1-4020-b682-12fcc0528eb1}, !- People Definition Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {b4e123f4-a3df-4e9d-a33c-7aa78aef2e03}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b4e123f4-a3df-4e9d-a33c-7aa78aef2e03}, !- Handle
  L02-209_AstoComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {dac2ccf9-46a6-4c60-9f56-969964451e79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dac2ccf9-46a6-4c60-9f56-969964451e79}, !- Handle
  L02-209_AstoComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {fc103904-d2d5-4652-a586-40ebdae721ce}, !- Handle
  L02-209_AstoComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0e59e51b-cb7b-40c2-bc47-ec3c8aad7cb1}, !- Handle
  L02-209_AstoComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {aa5a8dc0-da0d-4eb2-a89a-1663b31f1e74}, !- Handle
  L02-209_AstoComlPthp Regulated Lights,  !- Name
  {0e59e51b-cb7b-40c2-bc47-ec3c8aad7cb1}, !- Lights Definition Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d4aed137-6a9e-41b5-9a2d-a7ae7d24c3be}, !- Handle
  L02-209_AstoComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0ce4bcd4-f05a-4a3a-95f9-8b0f206e5956}, !- Handle
  L02-209_AstoComlPthp Recepticle Loads,  !- Name
  {d4aed137-6a9e-41b5-9a2d-a7ae7d24c3be}, !- Electric Equipment Definition Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {91cc118e-132c-49a5-8a82-142e8650b1a2}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5a15be-d72c-4bc4-9d96-e10b7948a77f}, !- Handle
  Surface 260,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 5 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3c19160f-5b00-4658-be07-63a485a7e7c6}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1de94350-c463-498c-bb72-bfc0de3e5aef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1de94350-c463-498c-bb72-bfc0de3e5aef}, !- Handle
  Surface 261 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c19160f-5b00-4658-be07-63a485a7e7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c19c828-fc65-49ac-bb66-279613f23453}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b91eb7ec-251c-4fce-a905-b39214b4fc81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b91eb7ec-251c-4fce-a905-b39214b4fc81}, !- Handle
  Surface 72 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c19c828-fc65-49ac-bb66-279613f23453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eb85d59-d8e8-4734-861b-d6010d06bee1}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f493760d-85f4-4a10-a2f0-306071c182cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 1 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 2 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f493760d-85f4-4a10-a2f0-306071c182cf}, !- Handle
  Surface 76 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eb85d59-d8e8-4734-861b-d6010d06bee1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524bbfcb-029d-461f-b3dd-96f93ece11c1}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d08a1e8-528d-4d7e-955c-a1164f4f480f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d08a1e8-528d-4d7e-955c-a1164f4f480f}, !- Handle
  Surface 77 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524bbfcb-029d-461f-b3dd-96f93ece11c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 2 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 8.42104488;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {894d929b-6bce-4785-b9c7-34b11383bcb5}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0084c1d2-a684-476d-89be-8bdad6ce4577}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0084c1d2-a684-476d-89be-8bdad6ce4577}, !- Handle
  Surface 95 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {894d929b-6bce-4785-b9c7-34b11383bcb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae978e3-f190-405b-926b-4a793bb161c8}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {b9c225cf-f402-48e7-92d1-19633e050c02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce295ed-732f-441a-899f-d479ae4f3698}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 4 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6ce295ed-732f-441a-899f-d479ae4f3698}, !- Handle
  Surface 71 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ae978e3-f190-405b-926b-4a793bb161c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 5 {m}
  17.97509232, 0.347112336, 4.572;        !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {7168154a-3e65-45c2-9439-013b12c3f241}, !- Handle
  L02-209_AstoComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {b9c225cf-f402-48e7-92d1-19633e050c02}; !- Space Name

OS:WaterUse:Connections,
  {e05bfc68-9b36-4dc5-a47a-e93ce7035769}, !- Handle
  L02-209_AstoComlPthp Water Use Connection, !- Name
  {33dd57ef-e661-4293-9176-8887b85f8c4b}, !- Inlet Node Name
  {e65c3290-ad79-4e10-bdb8-7d1bcf85e46e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d9596fa-3054-491d-82f3-f8c6390cc511}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa546453-38ca-41b7-9ae1-b1cf273fa060}, !- Handle
  L02-209_AstoComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {5db80cfd-20f7-4664-8708-ee850d71adee}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5db80cfd-20f7-4664-8708-ee850d71adee}, !- Handle
  L02-209_AstoComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {db461908-8515-46a5-9bbc-1f97f5e7643f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db461908-8515-46a5-9bbc-1f97f5e7643f}, !- Handle
  L02-209_AstoComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d9596fa-3054-491d-82f3-f8c6390cc511}, !- Handle
  L02-209_AstoComlPthp Water Use Equipment, !- Name
  {aa546453-38ca-41b7-9ae1-b1cf273fa060}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be1b0955-c015-4c65-b465-adb5f316933b}, !- Handle
  Water Heater Demand Splitter Outlet Node 7, !- Name
  {43b953ed-13b3-4e37-a46b-001cba0dc5de}, !- Inlet Port
  {33dd57ef-e661-4293-9176-8887b85f8c4b}; !- Outlet Port

OS:Connection,
  {43b953ed-13b3-4e37-a46b-001cba0dc5de}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  9,                                      !- Outlet Port
  {be1b0955-c015-4c65-b465-adb5f316933b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0db557ab-3ea6-4513-bb26-9b4b36d5cf28}, !- Handle
  L02-209_AstoComlPthp Water Use Connection Outlet Node, !- Name
  {e65c3290-ad79-4e10-bdb8-7d1bcf85e46e}, !- Inlet Port
  {407d2909-fee4-4567-8d29-253a4b5f1b04}; !- Outlet Port

OS:Connection,
  {33dd57ef-e661-4293-9176-8887b85f8c4b}, !- Handle
  {be1b0955-c015-4c65-b465-adb5f316933b}, !- Source Object
  3,                                      !- Outlet Port
  {e05bfc68-9b36-4dc5-a47a-e93ce7035769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e65c3290-ad79-4e10-bdb8-7d1bcf85e46e}, !- Handle
  {e05bfc68-9b36-4dc5-a47a-e93ce7035769}, !- Source Object
  3,                                      !- Outlet Port
  {0db557ab-3ea6-4513-bb26-9b4b36d5cf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {407d2909-fee4-4567-8d29-253a4b5f1b04}, !- Handle
  {0db557ab-3ea6-4513-bb26-9b4b36d5cf28}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  9;                                      !- Inlet Port

OS:People:Definition,
  {4ccf69b4-cb4e-4470-a586-aa80d11b0525}, !- Handle
  L02-207_UtilComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {57677731-7442-420c-8714-d82d3b24b732}, !- Handle
  L02-207_UtilComlIncd People,            !- Name
  {4ccf69b4-cb4e-4470-a586-aa80d11b0525}, !- People Definition Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {cf4c4734-009e-4875-9dc3-6606c2739b25}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cf4c4734-009e-4875-9dc3-6606c2739b25}, !- Handle
  L02-207_UtilComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {8c69d41b-7471-470f-b9b6-f42765755b3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c69d41b-7471-470f-b9b6-f42765755b3b}, !- Handle
  L02-207_UtilComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {64bc5fda-4f6a-4c36-89e5-6bfa65aff90b}, !- Handle
  L02-207_UtilComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {c79eb63d-669e-4983-a801-3e6f87fc2167}, !- Handle
  L02-207_UtilComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {74d9d4cd-807a-43c1-a31b-108d59151f41}, !- Handle
  L02-207_UtilComlIncd Regulated Lights,  !- Name
  {c79eb63d-669e-4983-a801-3e6f87fc2167}, !- Lights Definition Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1af9fc96-7eda-4ee3-92a1-b88fdcc63858}, !- Handle
  L02-207_UtilComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9bae8595-b846-47da-a955-7957772bc0a9}, !- Handle
  L02-207_UtilComlIncd Recepticle Loads,  !- Name
  {1af9fc96-7eda-4ee3-92a1-b88fdcc63858}, !- Electric Equipment Definition Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {bfb38b09-8ecc-45f9-9bf6-033a8cd746a9}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05f6f10-79f9-4d6a-8106-91bfe6b0c2fc}, !- Handle
  Surface 87,                             !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc156456-e902-4102-95ad-da610d0d84f4}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c3a582-c000-492f-bdbd-f8de1fdbcad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27c3a582-c000-492f-bdbd-f8de1fdbcad6}, !- Handle
  Surface 146 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc156456-e902-4102-95ad-da610d0d84f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {094b2341-53ce-49f0-93e3-4f9ac5f387eb}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ee90633-9613-4701-b51c-e527c1b79521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ee90633-9613-4701-b51c-e527c1b79521}, !- Handle
  Surface 147 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {094b2341-53ce-49f0-93e3-4f9ac5f387eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 8.27824608;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23011db7-2613-4ddd-8165-d06db27fa61a}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09ee4964-7647-429a-b742-e42d7849e019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09ee4964-7647-429a-b742-e42d7849e019}, !- Handle
  Surface 82 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23011db7-2613-4ddd-8165-d06db27fa61a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcd6b8d4-5b31-4dd3-b1f5-3bc7723d4349}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62938805-23c6-449d-a40e-29c4dc182faf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62938805-23c6-449d-a40e-29c4dc182faf}, !- Handle
  Surface 83 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcd6b8d4-5b31-4dd3-b1f5-3bc7723d4349}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 8.2041492;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9842c0d-96ca-4024-8beb-a4330ac12dcf}, !- Handle
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b748077f-1a01-491f-bfab-88ba4e3cc61d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b748077f-1a01-491f-bfab-88ba4e3cc61d}, !- Handle
  Surface 80 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9842c0d-96ca-4024-8beb-a4330ac12dcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {644662b6-9025-4965-89a9-b7b1c725cae8}, !- Handle
  L02-207_UtilComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {f80d3a22-0c10-4f41-a342-74134f9d32cb}; !- Space Name

OS:WaterUse:Connections,
  {ac9e0181-15bf-4c0a-92b5-f323f1907ee6}, !- Handle
  L02-207_UtilComlIncd Water Use Connection, !- Name
  {d79a51de-9b03-4570-8939-32b227a67b70}, !- Inlet Node Name
  {8e277669-6e06-4873-ad0f-be1b3b230207}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {77e05b52-d915-4815-bd00-2e38bb775e11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {54fd7dec-f4f8-4d79-a731-3d9a71f46c59}, !- Handle
  L02-207_UtilComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {e2e73f20-a4aa-4d79-acf0-76103bee3275}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e2e73f20-a4aa-4d79-acf0-76103bee3275}, !- Handle
  L02-207_UtilComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {668aa954-d44a-4634-910b-f397964b76b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {668aa954-d44a-4634-910b-f397964b76b2}, !- Handle
  L02-207_UtilComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {77e05b52-d915-4815-bd00-2e38bb775e11}, !- Handle
  L02-207_UtilComlIncd Water Use Equipment, !- Name
  {54fd7dec-f4f8-4d79-a731-3d9a71f46c59}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2fee1cd7-4911-44d6-8539-866772ef1084}, !- Handle
  Water Heater Demand Splitter Outlet Node 8, !- Name
  {13ba7896-74eb-4eef-9828-227b665e6e2a}, !- Inlet Port
  {d79a51de-9b03-4570-8939-32b227a67b70}; !- Outlet Port

OS:Connection,
  {13ba7896-74eb-4eef-9828-227b665e6e2a}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  10,                                     !- Outlet Port
  {2fee1cd7-4911-44d6-8539-866772ef1084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {641e0f63-f50c-47c8-90ec-3860fdbbc319}, !- Handle
  L02-207_UtilComlIncd Water Use Connection Outlet Node, !- Name
  {8e277669-6e06-4873-ad0f-be1b3b230207}, !- Inlet Port
  {411457c3-43f1-4e8c-9c2b-751d1660b485}; !- Outlet Port

OS:Connection,
  {d79a51de-9b03-4570-8939-32b227a67b70}, !- Handle
  {2fee1cd7-4911-44d6-8539-866772ef1084}, !- Source Object
  3,                                      !- Outlet Port
  {ac9e0181-15bf-4c0a-92b5-f323f1907ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e277669-6e06-4873-ad0f-be1b3b230207}, !- Handle
  {ac9e0181-15bf-4c0a-92b5-f323f1907ee6}, !- Source Object
  3,                                      !- Outlet Port
  {641e0f63-f50c-47c8-90ec-3860fdbbc319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411457c3-43f1-4e8c-9c2b-751d1660b485}, !- Handle
  {641e0f63-f50c-47c8-90ec-3860fdbbc319}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {320468c7-6bfe-4a46-840d-db52c237790e}, !- Handle
  L02-207C_MechComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {cb5459a4-bb83-4e05-bcec-50728787fe49}, !- Handle
  L02-207C_MechComlIncd People,           !- Name
  {320468c7-6bfe-4a46-840d-db52c237790e}, !- People Definition Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {d10496c4-f419-43dd-8917-430e4e5221c7}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d10496c4-f419-43dd-8917-430e4e5221c7}, !- Handle
  L02-207C_MechComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {1cd457df-0c29-4c73-813a-b1b69edefb57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cd457df-0c29-4c73-813a-b1b69edefb57}, !- Handle
  L02-207C_MechComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9db44b60-cd31-460b-85dc-f93cc49623ef}, !- Handle
  L02-207C_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {1a47a9f8-8cac-4fec-a726-3225381e3962}, !- Handle
  L02-207C_MechComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d3d7df7e-fdff-4439-9e57-e935c3b0b08c}, !- Handle
  L02-207C_MechComlIncd Regulated Lights, !- Name
  {1a47a9f8-8cac-4fec-a726-3225381e3962}, !- Lights Definition Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ec0e2f51-4461-4ab8-88a6-5970af4073c4}, !- Handle
  L02-207C_MechComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {44205fb8-1397-4174-b2bc-ef4634140265}, !- Handle
  L02-207C_MechComlIncd Recepticle Loads, !- Name
  {ec0e2f51-4461-4ab8-88a6-5970af4073c4}, !- Electric Equipment Definition Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {bdbd3480-ee5d-4ebb-b07a-32d37d525a26}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 8.12801016,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 2.226390264, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b1e3e56-07ec-43f5-8b80-3917eea84ae4}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 8.12801016;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {837a1f1b-ee41-4160-932b-94f10ebb5d49}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 8.12801016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52864a8d-de53-4daa-8ff4-2a0cd71941e0}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53de8a1d-041b-4f20-844e-b549154ea759}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 8.2041492;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53de8a1d-041b-4f20-844e-b549154ea759}, !- Handle
  Surface 90 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52864a8d-de53-4daa-8ff4-2a0cd71941e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 2.226390264, 8.2041492;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87529cc4-1a54-498f-bbff-d149194b1a90}, !- Handle
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {e3db61c9-ca40-45f2-a6a1-411060927154}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {011f36e2-ccfc-472e-9620-974000a15422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011f36e2-ccfc-472e-9620-974000a15422}, !- Handle
  Surface 88 Reversed,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87529cc4-1a54-498f-bbff-d149194b1a90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e9282223-ace2-4420-9457-f5c917915a5d}, !- Handle
  L02-207C_MechComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {e3db61c9-ca40-45f2-a6a1-411060927154}; !- Space Name

OS:People:Definition,
  {ded11351-3dab-4e1d-92b6-e61c7aece709}, !- Handle
  L02-207B_MechComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {d499174b-d9a5-4776-b314-bae929be16a0}, !- Handle
  L02-207B_MechComlIncd People,           !- Name
  {ded11351-3dab-4e1d-92b6-e61c7aece709}, !- People Definition Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {34fe01cc-1e15-4a28-a36a-b0aa876dfc31}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {34fe01cc-1e15-4a28-a36a-b0aa876dfc31}, !- Handle
  L02-207B_MechComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {29e8b68e-1b97-48a6-8941-b918c7a74235}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29e8b68e-1b97-48a6-8941-b918c7a74235}, !- Handle
  L02-207B_MechComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1aaf2239-dc61-4fd3-8a68-b23f42a41cb7}, !- Handle
  L02-207B_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {fd7a2107-e12b-4418-9345-824d73aa3c32}, !- Handle
  L02-207B_MechComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b831ea63-c49b-4282-b0c0-47caa2bbe291}, !- Handle
  L02-207B_MechComlIncd Regulated Lights, !- Name
  {fd7a2107-e12b-4418-9345-824d73aa3c32}, !- Lights Definition Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7e397776-c50b-4ff1-8477-f5d91acc789e}, !- Handle
  L02-207B_MechComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b9975d3f-8f04-46c2-84d8-b24822f423db}, !- Handle
  L02-207B_MechComlIncd Recepticle Loads, !- Name
  {7e397776-c50b-4ff1-8477-f5d91acc789e}, !- Electric Equipment Definition Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {103eaf2e-395b-48c7-9633-3f2fe1cc1a81}, !- Handle
  L02-207B_MechComlIncd Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.2771198875731,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {89578834-0e37-4172-b96f-8527424e7658}, !- Handle
  L02-207B_MechComlIncd Process Electric Loads, !- Name
  {103eaf2e-395b-48c7-9633-3f2fe1cc1a81}, !- Electric Equipment Definition Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space or SpaceType Name
  {ea836d1a-0ee3-4986-ae74-7f3fffb67740}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d175e6d1-3bc0-4b29-8e97-a2e07de0b091}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 4.05518112, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c00557-0444-4e8e-a30e-9b5337dd1c80}, !- Handle
  Surface 253,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 8.2041492;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53899ff2-8bb1-4573-b1ad-bd262ba0e9f7}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {204a316c-d60f-4e53-8bd6-2e2fb176d6f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 8.27824608;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {204a316c-d60f-4e53-8bd6-2e2fb176d6f2}, !- Handle
  Surface 96 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53899ff2-8bb1-4573-b1ad-bd262ba0e9f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 2 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 4.05518112, 8.27824608;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2aea7f6-0697-48d7-859c-0f7847daf7b7}, !- Handle
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {065ec253-5534-4c8d-8f4e-9597457316e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a2ef707-0bcf-457e-807c-2f111d96883a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2ef707-0bcf-457e-807c-2f111d96883a}, !- Handle
  Surface 160 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2aea7f6-0697-48d7-859c-0f7847daf7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {b044e0de-954f-4b28-8850-6607707c4673}, !- Handle
  L02-207B_MechComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {065ec253-5534-4c8d-8f4e-9597457316e2}; !- Space Name

OS:People:Definition,
  {9e68595d-5522-4a9f-a416-9f19d9674cd4}, !- Handle
  L02-207A_MechComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {766c7b08-1ab3-47df-8f35-0e60282c927a}, !- Handle
  L02-207A_MechComlIncd People,           !- Name
  {9e68595d-5522-4a9f-a416-9f19d9674cd4}, !- People Definition Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {f0b717ad-8730-4b5d-b413-821735146c96}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f0b717ad-8730-4b5d-b413-821735146c96}, !- Handle
  L02-207A_MechComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {6aa229ee-3c45-4a74-a5f7-8dff60b12420}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aa229ee-3c45-4a74-a5f7-8dff60b12420}, !- Handle
  L02-207A_MechComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ec2e95e7-1665-4331-96a9-02521888adc0}, !- Handle
  L02-207A_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {64745170-a718-416b-b795-a862143cbec0}, !- Handle
  L02-207A_MechComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {005959f1-c3ca-45b3-9ece-c225bd5cd0ab}, !- Handle
  L02-207A_MechComlIncd Regulated Lights, !- Name
  {64745170-a718-416b-b795-a862143cbec0}, !- Lights Definition Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0624856e-bbd4-4515-af10-fdc386bbc9f2}, !- Handle
  L02-207A_MechComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {279f265f-a8c6-4127-bff5-b5131f9c9eff}, !- Handle
  L02-207A_MechComlIncd Recepticle Loads, !- Name
  {0624856e-bbd4-4515-af10-fdc386bbc9f2}, !- Electric Equipment Definition Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b8ba1562-f0ac-423f-9b63-f1f8c52cd52f}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 5.86852776, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {372c23bf-aa7c-45c2-8601-0813266cc67c}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 8.27824608;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91d84c3a-f234-4f47-a955-06538592f95a}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e64db2c-7e34-4ee9-ae0a-59448ad35290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e64db2c-7e34-4ee9-ae0a-59448ad35290}, !- Handle
  Surface 102 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d84c3a-f234-4f47-a955-06538592f95a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 5.86852776, 8.35170288;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77b26b64-0b90-47cc-9ae2-69c67584734e}, !- Handle
  Surface 226,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {b0efa470-c767-4296-81a0-7b056ae691b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cb9a010-8362-4ab7-99f0-c8df71dcbd98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb9a010-8362-4ab7-99f0-c8df71dcbd98}, !- Handle
  Surface 226 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77b26b64-0b90-47cc-9ae2-69c67584734e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {55b573ef-2275-439a-a176-3be38a9e0512}, !- Handle
  L02-207A_MechComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {b0efa470-c767-4296-81a0-7b056ae691b2}; !- Space Name

OS:People:Definition,
  {65774abe-fe94-40cd-a57b-eaf6ea1b2d7d}, !- Handle
  L02-216_MprpComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {a9646420-0526-4cdd-9519-357e3ada5121}, !- Handle
  L02-216_MprpComlPthp People,            !- Name
  {65774abe-fe94-40cd-a57b-eaf6ea1b2d7d}, !- People Definition Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {7bb47300-9d94-4d11-8bdc-be654223b88f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7bb47300-9d94-4d11-8bdc-be654223b88f}, !- Handle
  L02-216_MprpComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {5c83db5a-d04c-43b0-8f60-be134aa02646}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c83db5a-d04c-43b0-8f60-be134aa02646}, !- Handle
  L02-216_MprpComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {99e462d8-71a9-4dc7-88e9-f18dd9152605}, !- Handle
  L02-216_MprpComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {dc2a1bd5-1717-4a2d-bf77-d8d85ebd41c1}, !- Handle
  L02-216_MprpComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {083b2185-7f21-4b02-9116-0335790ac2e0}, !- Handle
  L02-216_MprpComlPthp Regulated Lights,  !- Name
  {dc2a1bd5-1717-4a2d-bf77-d8d85ebd41c1}, !- Lights Definition Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3c71a9fb-331b-4853-a1a1-ea7e59a28be4}, !- Handle
  L02-216_MprpComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {be740922-6b11-4091-81c3-cc673476ac31}, !- Handle
  L02-216_MprpComlPthp Recepticle Loads,  !- Name
  {3c71a9fb-331b-4853-a1a1-ea7e59a28be4}, !- Electric Equipment Definition Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {53e9991f-5af0-4326-a032-2871c053e694}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 8.31247512, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddb016d8-5a2e-4fb7-8107-5a2e7ed00af6}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 8.31247512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b77f4595-54f0-4f00-904d-5ce6ace350f4}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {ddb016d8-5a2e-4fb7-8107-5a2e7ed00af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 7.94814768, 7.56918984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 7.94814768, 4.7244,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 7.287768, 4.7244,       !- X,Y,Z Vertex 3 {m}
  0.000369774216, 7.287768, 7.56918984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56923d7e-3ab9-46bc-8cca-30233d496720}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {ddb016d8-5a2e-4fb7-8107-5a2e7ed00af6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 9.77694768, 7.56918984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 9.77694768, 4.7244,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 8.506968, 4.7244,       !- X,Y,Z Vertex 3 {m}
  0.000369774216, 8.506968, 7.56918984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ea9003-445c-4988-acf4-3e74dffcf234}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 4 {m}
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 5 {m}
  0.000369774216, 4.90039152, 8.31247512; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f6da8cc0-c370-4394-9e74-e35b536e0c43}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbf4d22-eda6-45b5-8238-eb616082a309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 8.55674184; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbf4d22-eda6-45b5-8238-eb616082a309}, !- Handle
  Surface 106 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6da8cc0-c370-4394-9e74-e35b536e0c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52fa9fcf-c90a-437a-93b3-3b861807ac8b}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48a7ade6-45b1-42d2-adf2-9365aaa696b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a7ade6-45b1-42d2-adf2-9365aaa696b5}, !- Handle
  Surface 107 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52fa9fcf-c90a-437a-93b3-3b861807ac8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc518f69-09a9-4cee-bb86-0e40faeb536a}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5abc9622-00b9-4600-b77f-4e47d6044c1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5abc9622-00b9-4600-b77f-4e47d6044c1d}, !- Handle
  Surface 111 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc518f69-09a9-4cee-bb86-0e40faeb536a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d3a619c-8f7b-417d-9ebe-34fc93ea8846}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d63883-f315-4dae-95c7-0ebb861e8713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d63883-f315-4dae-95c7-0ebb861e8713}, !- Handle
  Surface 112 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d3a619c-8f7b-417d-9ebe-34fc93ea8846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 8.46972144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52897c57-845e-420e-958a-c84230325308}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853b82b1-f7bb-472c-b7ba-020a315f7fba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853b82b1-f7bb-472c-b7ba-020a315f7fba}, !- Handle
  Surface 155 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52897c57-845e-420e-958a-c84230325308}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c18e0fa0-4716-4024-9bfd-842fb893469b}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04837b8c-0978-4b22-8cc3-b5935fc36851}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {36ca0572-4451-495c-92a9-e40686ec8271}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {860a89d5-eea7-4e14-b5c4-4c9f7bd05fb8}, !- Handle
  L02-216_MprpComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {36ca0572-4451-495c-92a9-e40686ec8271}; !- Space Name

OS:WaterUse:Connections,
  {80c84adf-6b4e-4fea-9c6b-e4099b573853}, !- Handle
  L02-216_MprpComlPthp Water Use Connection, !- Name
  {34b2dcf8-20ec-42c2-af73-0504e59b1ab0}, !- Inlet Node Name
  {857265f8-5bd2-4841-a04b-a4aaddb4090f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {369ef286-42a2-49eb-abd0-ea58b9721adb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {970f7141-31c7-4e86-a4a1-e0eb1b2e03d9}, !- Handle
  L02-216_MprpComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {72595b13-f52a-4602-b092-abe2aac0923b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {72595b13-f52a-4602-b092-abe2aac0923b}, !- Handle
  L02-216_MprpComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {002a5034-ee54-4135-9f85-95564da9c594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {002a5034-ee54-4135-9f85-95564da9c594}, !- Handle
  L02-216_MprpComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {369ef286-42a2-49eb-abd0-ea58b9721adb}, !- Handle
  L02-216_MprpComlPthp Water Use Equipment, !- Name
  {970f7141-31c7-4e86-a4a1-e0eb1b2e03d9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a830f52-2fad-4db1-ab78-834866c61796}, !- Handle
  Water Heater Demand Splitter Outlet Node 9, !- Name
  {b10aa8cd-0330-4546-92ea-e6684321c56d}, !- Inlet Port
  {34b2dcf8-20ec-42c2-af73-0504e59b1ab0}; !- Outlet Port

OS:Connection,
  {b10aa8cd-0330-4546-92ea-e6684321c56d}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  11,                                     !- Outlet Port
  {0a830f52-2fad-4db1-ab78-834866c61796}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c98e0027-e7ef-498d-af73-0719412c91b0}, !- Handle
  L02-216_MprpComlPthp Water Use Connection Outlet Node, !- Name
  {857265f8-5bd2-4841-a04b-a4aaddb4090f}, !- Inlet Port
  {44226d1a-b87b-4100-9e6e-326c2af14407}; !- Outlet Port

OS:Connection,
  {34b2dcf8-20ec-42c2-af73-0504e59b1ab0}, !- Handle
  {0a830f52-2fad-4db1-ab78-834866c61796}, !- Source Object
  3,                                      !- Outlet Port
  {80c84adf-6b4e-4fea-9c6b-e4099b573853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {857265f8-5bd2-4841-a04b-a4aaddb4090f}, !- Handle
  {80c84adf-6b4e-4fea-9c6b-e4099b573853}, !- Source Object
  3,                                      !- Outlet Port
  {c98e0027-e7ef-498d-af73-0719412c91b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44226d1a-b87b-4100-9e6e-326c2af14407}, !- Handle
  {c98e0027-e7ef-498d-af73-0719412c91b0}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  11;                                     !- Inlet Port

OS:People:Definition,
  {d1980fe3-d5c7-4294-b49e-a497384cd511}, !- Handle
  L02-217_AstoComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {ead24454-f380-4810-8ce6-050ba8c7c359}, !- Handle
  L02-217_AstoComlIncd People,            !- Name
  {d1980fe3-d5c7-4294-b49e-a497384cd511}, !- People Definition Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {7184e8c5-b8be-4c3a-9644-a89bdebc32f2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7184e8c5-b8be-4c3a-9644-a89bdebc32f2}, !- Handle
  L02-217_AstoComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {e646ded4-effe-40fe-987e-65ff35b66872}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e646ded4-effe-40fe-987e-65ff35b66872}, !- Handle
  L02-217_AstoComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {47d634fd-d0ae-4449-a824-2240b09b4466}, !- Handle
  L02-217_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {58233c97-bac3-4aa4-886d-e455713b46ee}, !- Handle
  L02-217_AstoComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d6fed37d-951b-4e39-a611-757f01249bac}, !- Handle
  L02-217_AstoComlIncd Regulated Lights,  !- Name
  {58233c97-bac3-4aa4-886d-e455713b46ee}, !- Lights Definition Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7f92f7a0-3d6f-4167-8802-6741eabe00d8}, !- Handle
  L02-217_AstoComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {19053f22-18e2-4573-9638-d4df498857e5}, !- Handle
  L02-217_AstoComlIncd Recepticle Loads,  !- Name
  {7f92f7a0-3d6f-4167-8802-6741eabe00d8}, !- Electric Equipment Definition Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {ca669dee-9472-451e-b92a-aa2942785d2e}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 8.31247512;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e786a8-9a96-4704-953d-5d2f421e515e}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912c7a9d-1277-4a34-ab5a-71ccb7c90536}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9835613e-cc41-4f42-97e0-b0a140c6be29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9835613e-cc41-4f42-97e0-b0a140c6be29}, !- Handle
  Surface 119 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912c7a9d-1277-4a34-ab5a-71ccb7c90536}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 8.38888848;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a7db169-8036-4d37-af4d-f092d6abad35}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {edabde25-e4f1-4a77-838b-b884d7a3719f}, !- Handle
  L02-217_AstoComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {52390ab4-5e32-4e88-a95e-a67c7da13b67}; !- Space Name

OS:WaterUse:Connections,
  {af42f36e-a6ed-4b05-9c4a-9f7ae5bfe9a2}, !- Handle
  L02-217_AstoComlIncd Water Use Connection, !- Name
  {2d8c7a7d-a5ad-4d69-8a29-ed3525bb916e}, !- Inlet Node Name
  {40ae9cc8-499a-44d7-83cd-cd766c0b6b75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76dc7f52-b8bb-4c6f-95aa-4b0b3f99dc45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cab4544f-60c4-4dcd-83d1-060670ff9970}, !- Handle
  L02-217_AstoComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {3aea1179-bb49-4dc3-86db-12a3a31a29a6}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3aea1179-bb49-4dc3-86db-12a3a31a29a6}, !- Handle
  L02-217_AstoComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {1237be8d-7a61-4c4b-8d8d-051a247944f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1237be8d-7a61-4c4b-8d8d-051a247944f6}, !- Handle
  L02-217_AstoComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {76dc7f52-b8bb-4c6f-95aa-4b0b3f99dc45}, !- Handle
  L02-217_AstoComlIncd Water Use Equipment, !- Name
  {cab4544f-60c4-4dcd-83d1-060670ff9970}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be0170dc-7142-4838-a375-199bb4c54aa4}, !- Handle
  Water Heater Demand Splitter Outlet Node 10, !- Name
  {2ce31540-063f-49b8-a2f2-d0d1c01e7959}, !- Inlet Port
  {2d8c7a7d-a5ad-4d69-8a29-ed3525bb916e}; !- Outlet Port

OS:Connection,
  {2ce31540-063f-49b8-a2f2-d0d1c01e7959}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  12,                                     !- Outlet Port
  {be0170dc-7142-4838-a375-199bb4c54aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {316eff9d-ec19-480c-87c0-e73da91a4644}, !- Handle
  L02-217_AstoComlIncd Water Use Connection Outlet Node, !- Name
  {40ae9cc8-499a-44d7-83cd-cd766c0b6b75}, !- Inlet Port
  {feb67813-d7d3-4878-9871-a4ee05e743f1}; !- Outlet Port

OS:Connection,
  {2d8c7a7d-a5ad-4d69-8a29-ed3525bb916e}, !- Handle
  {be0170dc-7142-4838-a375-199bb4c54aa4}, !- Source Object
  3,                                      !- Outlet Port
  {af42f36e-a6ed-4b05-9c4a-9f7ae5bfe9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40ae9cc8-499a-44d7-83cd-cd766c0b6b75}, !- Handle
  {af42f36e-a6ed-4b05-9c4a-9f7ae5bfe9a2}, !- Source Object
  3,                                      !- Outlet Port
  {316eff9d-ec19-480c-87c0-e73da91a4644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb67813-d7d3-4878-9871-a4ee05e743f1}, !- Handle
  {316eff9d-ec19-480c-87c0-e73da91a4644}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  12;                                     !- Inlet Port

OS:People:Definition,
  {b432e962-731d-4144-b875-5a7e2a616b22}, !- Handle
  L02-206_MprpComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125;                                 !- Sensible Heat Fraction

OS:People,
  {61e7f5d3-615a-49f3-9735-2479d0b90677}, !- Handle
  L02-206_MprpComlPthp People,            !- Name
  {b432e962-731d-4144-b875-5a7e2a616b22}, !- People Definition Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {f7f4e3d4-0fba-41a4-a598-5028575ff41e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {f7f4e3d4-0fba-41a4-a598-5028575ff41e}, !- Handle
  L02-206_MprpComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {acf89344-03ab-4281-bd44-831c8bc513b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acf89344-03ab-4281-bd44-831c8bc513b7}, !- Handle
  L02-206_MprpComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  117.228428068889;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3d37c983-7e59-4377-ad42-90c919209621}, !- Handle
  L02-206_MprpComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {9de25a04-3e11-4ffe-9650-7c92acb65e11}, !- Handle
  L02-206_MprpComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3e416491-5f06-4c57-bc1e-673c84576ce5}, !- Handle
  L02-206_MprpComlPthp Regulated Lights,  !- Name
  {9de25a04-3e11-4ffe-9650-7c92acb65e11}, !- Lights Definition Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b0ccc37b-3629-4afb-953f-e15b9c4ac634}, !- Handle
  L02-206_MprpComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7511e9d0-24f7-4c55-8be8-94ce517709e4}, !- Handle
  L02-206_MprpComlPthp Recepticle Loads,  !- Name
  {b0ccc37b-3629-4afb-953f-e15b9c4ac634}, !- Electric Equipment Definition Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {baa7a9a8-7f56-4627-80c3-b8a93b26c019}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.92948792, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f38d6ad0-bf26-4099-bff4-5f7af542e795}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {baa7a9a8-7f56-4627-80c3-b8a93b26c019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 9.57029328, 7.67081016,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 9.57029328, 4.7244,         !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.23067296, 4.7244,        !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.23067296, 7.67081016;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {843bee1a-b5e9-45f6-bc2d-99099ed90f8f}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {baa7a9a8-7f56-4627-80c3-b8a93b26c019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 8.03221152, 7.67081016,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 8.03221152, 4.7244,         !- X,Y,Z Vertex 2 {m}
  27.1383252, 9.3021912, 4.7244,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 9.3021912, 7.67081016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25a4710-1810-436c-8728-66d4634bd180}, !- Handle
  Surface 247,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0e1ef8-d2d7-4080-b01e-e39285301f6d}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95390fd5-0c91-40c5-953f-61f73f17266f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95390fd5-0c91-40c5-953f-61f73f17266f}, !- Handle
  Surface 124 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec0e1ef8-d2d7-4080-b01e-e39285301f6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.92948792, 8.55674184;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0462b951-f67c-4083-bb3f-9a29fc4d7d31}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f78255b-12ff-4cb7-9180-ef90026fc6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 8.42104488;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f78255b-12ff-4cb7-9180-ef90026fc6bc}, !- Handle
  Surface 248 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0462b951-f67c-4083-bb3f-9a29fc4d7d31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c38b78-e92f-48b3-877e-65b0bb5d2477}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {102486f1-a684-41a4-834e-c1b589593d5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a82f2534-610b-4974-9afd-463bc62549d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82f2534-610b-4974-9afd-463bc62549d8}, !- Handle
  Surface 121 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c38b78-e92f-48b3-877e-65b0bb5d2477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {09c86b66-58de-4f58-be12-47c7145a7530}, !- Handle
  L02-206_MprpComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {102486f1-a684-41a4-834e-c1b589593d5d}; !- Space Name

OS:WaterUse:Connections,
  {a30975cb-bc7c-4c36-87aa-0dbf4b105d37}, !- Handle
  L02-206_MprpComlPthp Water Use Connection, !- Name
  {333db9ff-303f-4cb4-a629-25fb8e2e52ba}, !- Inlet Node Name
  {13a26c85-644e-4d4d-b09f-37fa76fab7c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65b5d2a7-07f8-47f7-8e0b-a3feb3a5d46d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {352a2f57-e49b-43a6-b9f0-e238fd3cc0cb}, !- Handle
  L02-206_MprpComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {ee9e9926-94f9-42e4-80d2-51b437988415}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ee9e9926-94f9-42e4-80d2-51b437988415}, !- Handle
  L02-206_MprpComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c551af6-3f7e-45be-a118-5163db8f0fc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c551af6-3f7e-45be-a118-5163db8f0fc8}, !- Handle
  L02-206_MprpComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {65b5d2a7-07f8-47f7-8e0b-a3feb3a5d46d}, !- Handle
  L02-206_MprpComlPthp Water Use Equipment, !- Name
  {352a2f57-e49b-43a6-b9f0-e238fd3cc0cb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbd06877-e6e8-45a2-b6c9-fbf35d5d6314}, !- Handle
  Water Heater Demand Splitter Outlet Node 11, !- Name
  {134f30b2-3b88-4d4d-8e40-368eb264b999}, !- Inlet Port
  {333db9ff-303f-4cb4-a629-25fb8e2e52ba}; !- Outlet Port

OS:Connection,
  {134f30b2-3b88-4d4d-8e40-368eb264b999}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  13,                                     !- Outlet Port
  {cbd06877-e6e8-45a2-b6c9-fbf35d5d6314}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12143d1d-3491-48fc-a111-fec0ac8b55e0}, !- Handle
  L02-206_MprpComlPthp Water Use Connection Outlet Node, !- Name
  {13a26c85-644e-4d4d-b09f-37fa76fab7c4}, !- Inlet Port
  {cdb63830-35dc-4f71-8e00-df642f064fcb}; !- Outlet Port

OS:Connection,
  {333db9ff-303f-4cb4-a629-25fb8e2e52ba}, !- Handle
  {cbd06877-e6e8-45a2-b6c9-fbf35d5d6314}, !- Source Object
  3,                                      !- Outlet Port
  {a30975cb-bc7c-4c36-87aa-0dbf4b105d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a26c85-644e-4d4d-b09f-37fa76fab7c4}, !- Handle
  {a30975cb-bc7c-4c36-87aa-0dbf4b105d37}, !- Source Object
  3,                                      !- Outlet Port
  {12143d1d-3491-48fc-a111-fec0ac8b55e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb63830-35dc-4f71-8e00-df642f064fcb}, !- Handle
  {12143d1d-3491-48fc-a111-fec0ac8b55e0}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  13;                                     !- Inlet Port

OS:People:Definition,
  {ff5d16b5-b271-4931-a39a-6bf2359c0742}, !- Handle
  L02-201_CorrComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {a7839eb8-5d7e-4e75-9c54-58b9638c74f6}, !- Handle
  L02-201_CorrComlPthp People,            !- Name
  {ff5d16b5-b271-4931-a39a-6bf2359c0742}, !- People Definition Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {1d7b2800-4de8-42d7-98ba-92726e9703a0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {1d7b2800-4de8-42d7-98ba-92726e9703a0}, !- Handle
  L02-201_CorrComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {ded19724-448d-4ff2-b22b-91e34d5b13a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ded19724-448d-4ff2-b22b-91e34d5b13a3}, !- Handle
  L02-201_CorrComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {02f9c4e8-4772-45a9-b66c-cea4e6c8af49}, !- Handle
  L02-201_CorrComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {4ff5efcc-7883-49f4-a7e3-e7cfdb49ea63}, !- Handle
  L02-201_CorrComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {23fe0df6-20b2-4f85-87f7-1b17df78b291}, !- Handle
  L02-201_CorrComlPthp Regulated Lights,  !- Name
  {4ff5efcc-7883-49f4-a7e3-e7cfdb49ea63}, !- Lights Definition Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {938908d1-7f7d-426b-8c1b-e3be89bff790}, !- Handle
  L02-201_CorrComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {70c7aec9-d35c-4b54-8a62-52a5858f92bc}, !- Handle
  L02-201_CorrComlPthp Recepticle Loads,  !- Name
  {938908d1-7f7d-426b-8c1b-e3be89bff790}, !- Electric Equipment Definition Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c2f6e2b3-8ca8-475a-a982-823dd5938a06}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 8.55674184; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {211f6fa5-9178-40cb-99ad-164496d97616}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {c2f6e2b3-8ca8-475a-a982-823dd5938a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 4.7244,      !- X,Y,Z Vertex 2 {m}
  0.000369774216, 12.72335784, 4.7244,    !- X,Y,Z Vertex 3 {m}
  0.000369774216, 12.72335784, 7.72158984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a600c3dc-18ed-4473-b455-9263b412cbaa}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {c2f6e2b3-8ca8-475a-a982-823dd5938a06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 12.164568, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.000369774216, 12.164568, 4.7244,      !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 4.7244,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 7.72158984;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a89916ed-f32e-48d8-9466-8ee07ad9d8b6}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b09200ac-a3a0-47ed-adb0-25ecbdc8ff76}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {a89916ed-f32e-48d8-9466-8ee07ad9d8b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 11.96419248, 8.382,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 11.96419248, 4.7244,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.33579248, 4.7244,        !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.33579248, 8.382;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d30d72-928d-4bfc-8d60-9e0b0b584546}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {52cb1887-7bf0-42cc-9a30-5fbb54890ffc}, !- Construction Name
  {a89916ed-f32e-48d8-9466-8ee07ad9d8b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 11.0043468, 6.858,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 11.0043468, 4.7244,         !- X,Y,Z Vertex 2 {m}
  27.1383252, 11.9187468, 4.7244,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 11.9187468, 6.858;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {568d8910-fe81-4a06-9e92-5cc2e7c924a3}, !- Handle
  Surface 129,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 4 {m}
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 5 {m}
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 6 {m}
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 7 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 8 {m}
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 9 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 10 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 11 {m}
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 12 {m}
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 13 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {b23c6da3-a050-46b7-a63c-06feb30dd4ed}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96fe29bb-bd84-4009-a14e-890030b4565d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96fe29bb-bd84-4009-a14e-890030b4565d}, !- Handle
  Surface 125 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b23c6da3-a050-46b7-a63c-06feb30dd4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 2 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.54417192, 10.3074216, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f01c9d0-f0df-4bf0-aca7-50a876e2097f}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c13b9e-acdc-4841-981f-8fa871904f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.3074216, 8.53153488;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c13b9e-acdc-4841-981f-8fa871904f2b}, !- Handle
  Surface 128 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f01c9d0-f0df-4bf0-aca7-50a876e2097f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9170e7c-0f59-4cd4-bab2-5a3943276177}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87235205-7a8a-4477-b106-a436aaa16312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87235205-7a8a-4477-b106-a436aaa16312}, !- Handle
  Surface 131 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9170e7c-0f59-4cd4-bab2-5a3943276177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8cb8c9f-fd95-4c89-815c-2f96aa44d83b}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9464fbb-2045-49a6-bba1-592d79cd095a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9464fbb-2045-49a6-bba1-592d79cd095a}, !- Handle
  Surface 132 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8cb8c9f-fd95-4c89-815c-2f96aa44d83b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e76546-979b-4c49-89ce-107766a8c452}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {563a6f4e-65a0-4ce5-a884-bf26fecacf8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 8.55674184;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {563a6f4e-65a0-4ce5-a884-bf26fecacf8d}, !- Handle
  Surface 137 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1e76546-979b-4c49-89ce-107766a8c452}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 8.55674184;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e140f460-cefd-46eb-b901-a3de88a05542}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7ef52e-9db1-418d-bfa3-ca9cd5b19e34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7ef52e-9db1-418d-bfa3-ca9cd5b19e34}, !- Handle
  Surface 138 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e140f460-cefd-46eb-b901-a3de88a05542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74fcd879-783a-4403-bb88-33a7034132e3}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dfde1f5-2779-412d-b2a7-113c17043171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 10.3074216, 8.53153488;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dfde1f5-2779-412d-b2a7-113c17043171}, !- Handle
  Surface 140 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74fcd879-783a-4403-bb88-33a7034132e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.3074216, 8.53153488;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096b4ea3-66c8-4c0d-ba6b-51e8f1dff68b}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20343a90-d280-4cfa-9c6c-1c7885e84193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20343a90-d280-4cfa-9c6c-1c7885e84193}, !- Handle
  Surface 141 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096b4ea3-66c8-4c0d-ba6b-51e8f1dff68b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00348e73-75d2-402a-9d9c-00b75343e8ec}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {327dc65b-8705-49fe-940d-40fe904ebf7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {327dc65b-8705-49fe-940d-40fe904ebf7b}, !- Handle
  Surface 316 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00348e73-75d2-402a-9d9c-00b75343e8ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b36f2473-8fa8-447d-89d1-65fa330ca251}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0985311-d09f-40bd-925c-86a2b976c445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 8.55674184;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0985311-d09f-40bd-925c-86a2b976c445}, !- Handle
  Surface 321 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b36f2473-8fa8-447d-89d1-65fa330ca251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be1851e6-46d5-43b7-9ada-f4667f815cfc}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6d1515-4c35-42a8-bb46-aa52057a8c91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6d1515-4c35-42a8-bb46-aa52057a8c91}, !- Handle
  Surface 323 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be1851e6-46d5-43b7-9ada-f4667f815cfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 10.92948792, 8.55674184;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {639fb02a-7f76-4bba-8117-0e37ad7e78c0}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b59f3d93-d9bb-4e58-8071-35fc233941fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b59f3d93-d9bb-4e58-8071-35fc233941fa}, !- Handle
  Surface 324 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {639fb02a-7f76-4bba-8117-0e37ad7e78c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c525e451-bdf6-4730-8c3b-fb78986b5640}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccc6bdb9-0b02-4e49-9f4f-40e5f5bde582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccc6bdb9-0b02-4e49-9f4f-40e5f5bde582}, !- Handle
  Surface 99 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c525e451-bdf6-4730-8c3b-fb78986b5640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d986eee4-d4e4-470f-a39c-6586ea257971}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898967b2-112e-4123-ba18-279fb9c5cd0b}, !- Handle
  Surface 345,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c75c15b-645d-43b7-88a0-db5fbbf8eb3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 5 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 6 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 7 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 8 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 9 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 10 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 11 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 12 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 13 {m}
  6.268974, 13.40940168, 4.572;           !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {8c75c15b-645d-43b7-88a0-db5fbbf8eb3b}, !- Handle
  Surface 345 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898967b2-112e-4123-ba18-279fb9c5cd0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 4 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 6 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 7 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 8 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 9 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 10 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 11 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 12 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 13 {m}
  17.97509232, 5.88148176, 4.572;         !- X,Y,Z Vertex 14 {m}

OS:ShadingSurfaceGroup,
  {8dc458ea-4926-45b8-8186-c50297f77865}, !- Handle
  L02-201_CorrComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {01635116-1ab9-49a0-8413-bf264cf20310}; !- Space Name

OS:People:Definition,
  {47f9ae3c-c6b3-4d97-ba08-29ec52416f4b}, !- Handle
  L02-218_MechComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {cd627d5d-53dc-43fd-8d35-1536600c4b0b}, !- Handle
  L02-218_MechComlPthp People,            !- Name
  {47f9ae3c-c6b3-4d97-ba08-29ec52416f4b}, !- People Definition Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {94d12561-4420-464e-b1c4-3daa72dfe23e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {94d12561-4420-464e-b1c4-3daa72dfe23e}, !- Handle
  L02-218_MechComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {20e5fe50-cbe9-40f8-934b-38403b9a757a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20e5fe50-cbe9-40f8-934b-38403b9a757a}, !- Handle
  L02-218_MechComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {5e28554a-da32-49ec-8441-f3ceff273e3e}, !- Handle
  L02-218_MechComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {5fc17e23-63dd-42ad-b820-3b613ca98561}, !- Handle
  L02-218_MechComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {693b8d51-4ad0-4a5c-a4cf-bf808f946202}, !- Handle
  L02-218_MechComlPthp Regulated Lights,  !- Name
  {5fc17e23-63dd-42ad-b820-3b613ca98561}, !- Lights Definition Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {02a43c1e-2bf6-4960-be31-ecde079b9f04}, !- Handle
  L02-218_MechComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4328c340-435e-4c13-ae25-e9f2ada8e9ca}, !- Handle
  L02-218_MechComlPthp Recepticle Loads,  !- Name
  {02a43c1e-2bf6-4960-be31-ecde079b9f04}, !- Electric Equipment Definition Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {91b44ce0-e0a2-479f-b94f-250a5639e6de}, !- Handle
  L02-218_MechComlPthp Elevator Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {8b1a6ffd-732d-45aa-aefc-20dbbaedae8b}, !- Handle
  L02-218_MechComlPthp Elevator,          !- Name
  {91b44ce0-e0a2-479f-b94f-250a5639e6de}, !- Electric Equipment Definition Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space or SpaceType Name
  {73e20549-d44c-4a5c-a4e7-9410af093b09}, !- Schedule Name
  ,                                       !- Multiplier
  Internal Transport;                     !- End-Use Subcategory

OS:Surface,
  {c402a12d-78b0-42f8-b5dc-d177c8aefe1c}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1efc35c2-996c-4b1b-9f44-e94bbdd77781}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {309af96a-f901-499e-99d9-0bc2b10c676e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {309af96a-f901-499e-99d9-0bc2b10c676e}, !- Handle
  Surface 325 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1efc35c2-996c-4b1b-9f44-e94bbdd77781}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a9ca3f2-fd83-4ca2-aeaf-b87cb29718d0}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb94f390-bda1-4480-bb58-4ed14f5a51e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 8.46972144;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb94f390-bda1-4480-bb58-4ed14f5a51e9}, !- Handle
  Surface 65 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a9ca3f2-fd83-4ca2-aeaf-b87cb29718d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 8.46972144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1724ea-44fc-48d4-b8a7-3a56db407bd5}, !- Handle
  Surface 156,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a482afad-d335-4d2f-86e0-e7cd9fc7d6e5}, !- Handle
  L02-218_MechComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {fdea45bb-e9e7-44d2-9ba4-8df8a2cac8dc}; !- Space Name

OS:People:Definition,
  {e2ac8327-c8bf-4bed-a11c-407bb0006ee0}, !- Handle
  L02-215_LndyComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {4b2804a0-2ce5-408d-a3b1-60f8c2e3d9f7}, !- Handle
  L02-215_LndyComlIncd People,            !- Name
  {e2ac8327-c8bf-4bed-a11c-407bb0006ee0}, !- People Definition Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {59f0e653-a454-4618-ad53-29f3867a7050}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {59f0e653-a454-4618-ad53-29f3867a7050}, !- Handle
  L02-215_LndyComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {b61fb5c4-dc06-46fa-b9ee-82e885e3e439}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b61fb5c4-dc06-46fa-b9ee-82e885e3e439}, !- Handle
  L02-215_LndyComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4b0726ad-662e-492b-9174-af9c31bfa3c2}, !- Handle
  L02-215_LndyComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {106a788f-0249-4681-a308-9c859669ce48}, !- Handle
  L02-215_LndyComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {50ac0c6d-97b6-4dbc-8f25-5cf12aa2680f}, !- Handle
  L02-215_LndyComlIncd Regulated Lights,  !- Name
  {106a788f-0249-4681-a308-9c859669ce48}, !- Lights Definition Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4b0e6935-659d-4960-8d62-75c92c10af29}, !- Handle
  L02-215_LndyComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  46.4570373585191,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.04,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.62;                                   !- Fraction Lost

OS:ElectricEquipment,
  {ee56db81-2126-4fe4-b5e6-53782f2382e1}, !- Handle
  L02-215_LndyComlIncd Recepticle Loads,  !- Name
  {4b0e6935-659d-4960-8d62-75c92c10af29}, !- Electric Equipment Definition Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {51a87ae1-6b26-4c7d-8763-896d6fe847a3}, !- Handle
  Surface 171,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 4 {m}
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {308b9006-7464-4933-b8af-57a487584c1f}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7950cef0-dd77-41bf-8f7c-9c804a420df8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 8.46972144;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7950cef0-dd77-41bf-8f7c-9c804a420df8}, !- Handle
  Surface 164 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {308b9006-7464-4933-b8af-57a487584c1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efa17df5-46f8-43f3-9797-d2fde69c5c3c}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5effee2b-2bd5-47c9-8738-aea5cf7d9601}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 5 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5effee2b-2bd5-47c9-8738-aea5cf7d9601}, !- Handle
  Surface 139 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efa17df5-46f8-43f3-9797-d2fde69c5c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 4 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {5cf6d1be-3564-4117-a74b-f346f0158745}, !- Handle
  L02-215_LndyComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {a4fc019a-6bab-4046-b00c-8c9be3c8a902}; !- Space Name

OS:WaterUse:Connections,
  {c333ef85-9790-48d1-9452-55f694178a85}, !- Handle
  L02-215_LndyComlIncd Water Use Connection, !- Name
  {5d9e432e-e49c-4bfe-900e-155032f89042}, !- Inlet Node Name
  {f38cc763-3462-45a7-9434-6dd67164c70d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6719a325-ed85-41cc-b6fc-52a4e8eb81f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41cff84e-ce96-4094-880b-c35ef2e35b04}, !- Handle
  L02-215_LndyComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {fe6f7bfe-6ce0-408f-8351-97c7d86393ac}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {fe6f7bfe-6ce0-408f-8351-97c7d86393ac}, !- Handle
  L02-215_LndyComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {36243bfe-27cb-4fa8-babb-8a2a626e4de2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36243bfe-27cb-4fa8-babb-8a2a626e4de2}, !- Handle
  L02-215_LndyComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6719a325-ed85-41cc-b6fc-52a4e8eb81f9}, !- Handle
  L02-215_LndyComlIncd Water Use Equipment, !- Name
  {41cff84e-ce96-4094-880b-c35ef2e35b04}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b22b2e68-b04b-4b55-beb0-1e6bc3a5869c}, !- Handle
  Water Heater Demand Splitter Outlet Node 12, !- Name
  {2efd6f23-0129-4804-8c65-e84daf47f56e}, !- Inlet Port
  {5d9e432e-e49c-4bfe-900e-155032f89042}; !- Outlet Port

OS:Connection,
  {2efd6f23-0129-4804-8c65-e84daf47f56e}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  14,                                     !- Outlet Port
  {b22b2e68-b04b-4b55-beb0-1e6bc3a5869c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1386244b-c408-432b-ad55-5241f8d87285}, !- Handle
  L02-215_LndyComlIncd Water Use Connection Outlet Node, !- Name
  {f38cc763-3462-45a7-9434-6dd67164c70d}, !- Inlet Port
  {5ce5e087-5680-4692-9f91-06d7b025e416}; !- Outlet Port

OS:Connection,
  {5d9e432e-e49c-4bfe-900e-155032f89042}, !- Handle
  {b22b2e68-b04b-4b55-beb0-1e6bc3a5869c}, !- Source Object
  3,                                      !- Outlet Port
  {c333ef85-9790-48d1-9452-55f694178a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38cc763-3462-45a7-9434-6dd67164c70d}, !- Handle
  {c333ef85-9790-48d1-9452-55f694178a85}, !- Source Object
  3,                                      !- Outlet Port
  {1386244b-c408-432b-ad55-5241f8d87285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce5e087-5680-4692-9f91-06d7b025e416}, !- Handle
  {1386244b-c408-432b-ad55-5241f8d87285}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  14;                                     !- Inlet Port

OS:People:Definition,
  {53655a7a-2318-41db-aa99-569e1005dba3}, !- Handle
  L02-208_RestComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {7281beeb-51e6-46b7-b298-f6a9e0a45a93}, !- Handle
  L02-208_RestComlIncd People,            !- Name
  {53655a7a-2318-41db-aa99-569e1005dba3}, !- People Definition Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {698efccb-4c8f-4d5e-ba62-a240fba457ea}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {698efccb-4c8f-4d5e-ba62-a240fba457ea}, !- Handle
  L02-208_RestComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {b59003d0-fb8c-45e4-92e3-a1e3d607fb58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b59003d0-fb8c-45e4-92e3-a1e3d607fb58}, !- Handle
  L02-208_RestComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {733d8469-7151-49a5-a4aa-c10f7c21eba0}, !- Handle
  L02-208_RestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {90cd47f6-7eb7-4bd6-8dfe-c556f4620e28}, !- Handle
  L02-208_RestComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c6a6474b-d75b-4409-8118-a2b9700af346}, !- Handle
  L02-208_RestComlIncd Regulated Lights,  !- Name
  {90cd47f6-7eb7-4bd6-8dfe-c556f4620e28}, !- Lights Definition Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f7464eb9-8f31-4d50-ad04-96fe84f6710a}, !- Handle
  L02-208_RestComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a5359a42-4d8f-4d94-a2ce-b52f8249a965}, !- Handle
  L02-208_RestComlIncd Recepticle Loads,  !- Name
  {f7464eb9-8f31-4d50-ad04-96fe84f6710a}, !- Electric Equipment Definition Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {899c3c6a-d5d8-48c7-b2a0-9f8bd389596e}, !- Handle
  Surface 262,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 4 {m}
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ccf5c3d2-b0c2-4b03-a63d-3365750c20ba}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4be02702-eb40-4add-8773-c00b6224ebe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4be02702-eb40-4add-8773-c00b6224ebe5}, !- Handle
  Surface 176 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf5c3d2-b0c2-4b03-a63d-3365750c20ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7686bbfa-8a06-423a-af46-eca9fcb9f7d0}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0397cc49-0a67-49b6-8919-8a661a6cbdc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0397cc49-0a67-49b6-8919-8a661a6cbdc1}, !- Handle
  Surface 177 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7686bbfa-8a06-423a-af46-eca9fcb9f7d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8475cd3a-2ce0-47be-bd1e-1bdc57897c55}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {181bd11f-ccf4-427c-a38a-378cf593aa1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 4 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 5 {m}
  21.03187056, 10.92948792, 4.572;        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {181bd11f-ccf4-427c-a38a-378cf593aa1b}, !- Handle
  Surface 172 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8475cd3a-2ce0-47be-bd1e-1bdc57897c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 4 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {75343368-c077-4a4b-a509-e2d35a0c7c66}, !- Handle
  L02-208_RestComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {1caf2bc1-4d6d-4ac8-b81c-901362123226}; !- Space Name

OS:WaterUse:Connections,
  {65e718bc-fdcc-4bdc-bdab-db4dc0df32bf}, !- Handle
  L02-208_RestComlIncd Water Use Connection, !- Name
  {24159fe1-9a9e-4e1c-882c-a3aea5ca7ddf}, !- Inlet Node Name
  {a243d604-bddc-451e-a0b0-78115913a4a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee4199e3-e04f-442e-a2cf-058881b82217}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e12d0cc6-077b-480b-9791-59b069e6f95f}, !- Handle
  L02-208_RestComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  7.40835579717826e-07,                   !- Peak Flow Rate {m3/s}
  {64c9227c-1852-4e52-8cc5-88f6e1ea111d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {64c9227c-1852-4e52-8cc5-88f6e1ea111d}, !- Handle
  L02-208_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {4bd98e5f-8899-416f-b4ef-fa3b13b5caf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bd98e5f-8899-416f-b4ef-fa3b13b5caf3}, !- Handle
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee4199e3-e04f-442e-a2cf-058881b82217}, !- Handle
  L02-208_RestComlIncd Water Use Equipment, !- Name
  {e12d0cc6-077b-480b-9791-59b069e6f95f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6be5eece-55fd-4514-92a6-2b3afb8ac253}, !- Handle
  Water Heater Demand Splitter Outlet Node 13, !- Name
  {40e2b00c-b987-420f-976e-b72a7bcf6088}, !- Inlet Port
  {24159fe1-9a9e-4e1c-882c-a3aea5ca7ddf}; !- Outlet Port

OS:Connection,
  {40e2b00c-b987-420f-976e-b72a7bcf6088}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  15,                                     !- Outlet Port
  {6be5eece-55fd-4514-92a6-2b3afb8ac253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {108ae437-9dc4-4905-98f2-a2b3b18ece33}, !- Handle
  L02-208_RestComlIncd Water Use Connection Outlet Node, !- Name
  {a243d604-bddc-451e-a0b0-78115913a4a6}, !- Inlet Port
  {fd90d43e-11cb-4f09-97a4-295165746b3f}; !- Outlet Port

OS:Connection,
  {24159fe1-9a9e-4e1c-882c-a3aea5ca7ddf}, !- Handle
  {6be5eece-55fd-4514-92a6-2b3afb8ac253}, !- Source Object
  3,                                      !- Outlet Port
  {65e718bc-fdcc-4bdc-bdab-db4dc0df32bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a243d604-bddc-451e-a0b0-78115913a4a6}, !- Handle
  {65e718bc-fdcc-4bdc-bdab-db4dc0df32bf}, !- Source Object
  3,                                      !- Outlet Port
  {108ae437-9dc4-4905-98f2-a2b3b18ece33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd90d43e-11cb-4f09-97a4-295165746b3f}, !- Handle
  {108ae437-9dc4-4905-98f2-a2b3b18ece33}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  15;                                     !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {f0e66719-cb94-4c18-9617-30ef60c4798b}, !- Handle
  L02-001_ElevComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {66d2fe49-4dd8-4a9b-bbf5-c7772df1885c}, !- Handle
  Surface 57,                             !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {920f4801-ea79-4491-b18a-4e1ec73c7324}, !- Handle
  Surface 180,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {23de8653-d50f-4c47-a68e-b779e5a68449}, !- Handle
  L02-001_ElevComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {a5a6ed99-413e-4ba0-a903-d4d7b15ecc2a}; !- Space Name

OS:People:Definition,
  {4ae8f0b8-4256-4deb-9846-0ffaf0723d36}, !- Handle
  L02-201B_UtilComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {cd12fb38-0565-48e3-bf37-e6099b4c7044}, !- Handle
  L02-201B_UtilComlIncd People,           !- Name
  {4ae8f0b8-4256-4deb-9846-0ffaf0723d36}, !- People Definition Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {8bfb73eb-6ef4-4639-a0f8-b49a3a51997b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8bfb73eb-6ef4-4639-a0f8-b49a3a51997b}, !- Handle
  L02-201B_UtilComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {fe9d3f2a-338d-4ddd-befa-eb65be839e5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe9d3f2a-338d-4ddd-befa-eb65be839e5f}, !- Handle
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4808efc2-5090-450c-89c1-bda917a78f74}, !- Handle
  L02-201B_UtilComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {16af7313-0fc0-4ab0-8237-3c3781214ebb}, !- Handle
  L02-201B_UtilComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a416eee4-2945-4288-8a01-8a388ddcb603}, !- Handle
  L02-201B_UtilComlIncd Regulated Lights, !- Name
  {16af7313-0fc0-4ab0-8237-3c3781214ebb}, !- Lights Definition Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e63d2dff-50c9-4bf2-b48a-74c7814423e3}, !- Handle
  L02-201B_UtilComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {517ee164-518d-41c1-a15c-e58b3ef91e44}, !- Handle
  L02-201B_UtilComlIncd Recepticle Loads, !- Name
  {e63d2dff-50c9-4bf2-b48a-74c7814423e3}, !- Electric Equipment Definition Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {52659e32-714d-4375-a13b-a6922541785d}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {605a5618-3663-44d7-943f-0f532c6601fe}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da76629e-830b-43f1-98b5-aa6bf86d4ec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da76629e-830b-43f1-98b5-aa6bf86d4ec0}, !- Handle
  Surface 187 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {605a5618-3663-44d7-943f-0f532c6601fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a52dd7a8-d0f5-49c3-b6b5-20205c0aa115}, !- Handle
  L02-201B_UtilComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {e1f60b8d-76b2-4f68-89ea-04fae2337fb9}; !- Space Name

OS:WaterUse:Connections,
  {c80bb065-33e8-44da-a567-6fbac398f2e1}, !- Handle
  L02-201B_UtilComlIncd Water Use Connection, !- Name
  {100fd774-18d3-4fdc-9c0f-daf959fbe5a2}, !- Inlet Node Name
  {2dd45548-04ff-475f-9458-03949bab27c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9fd5653-4b7d-4e79-a26d-79af9967202c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c56b75f-effa-41a4-8e5d-ed1d76ff965b}, !- Handle
  L02-201B_UtilComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {61182da1-eef1-4ac6-9090-92df0b8e2677}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {61182da1-eef1-4ac6-9090-92df0b8e2677}, !- Handle
  L02-201B_UtilComlIncd Target SHW Temp,  !- Name
  ,                                       !- Schedule Type Limits Name
  {eb864ca7-5188-4ba6-9407-d2235858a69a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb864ca7-5188-4ba6-9407-d2235858a69a}, !- Handle
  L02-201B_UtilComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9fd5653-4b7d-4e79-a26d-79af9967202c}, !- Handle
  L02-201B_UtilComlIncd Water Use Equipment, !- Name
  {5c56b75f-effa-41a4-8e5d-ed1d76ff965b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e35f6ce5-8eba-4c4e-8d11-77dbf1b58df1}, !- Handle
  Water Heater Demand Splitter Outlet Node 14, !- Name
  {f4b1a586-b7d9-4390-8e0e-b4dd37024439}, !- Inlet Port
  {100fd774-18d3-4fdc-9c0f-daf959fbe5a2}; !- Outlet Port

OS:Connection,
  {f4b1a586-b7d9-4390-8e0e-b4dd37024439}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  16,                                     !- Outlet Port
  {e35f6ce5-8eba-4c4e-8d11-77dbf1b58df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a94f246-3c13-4f88-aa63-a5bde9b1dae7}, !- Handle
  L02-201B_UtilComlIncd Water Use Connection Outlet Node, !- Name
  {2dd45548-04ff-475f-9458-03949bab27c7}, !- Inlet Port
  {7de6d5fb-0bb0-4135-bc74-7078d688e03e}; !- Outlet Port

OS:Connection,
  {100fd774-18d3-4fdc-9c0f-daf959fbe5a2}, !- Handle
  {e35f6ce5-8eba-4c4e-8d11-77dbf1b58df1}, !- Source Object
  3,                                      !- Outlet Port
  {c80bb065-33e8-44da-a567-6fbac398f2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd45548-04ff-475f-9458-03949bab27c7}, !- Handle
  {c80bb065-33e8-44da-a567-6fbac398f2e1}, !- Source Object
  3,                                      !- Outlet Port
  {7a94f246-3c13-4f88-aa63-a5bde9b1dae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de6d5fb-0bb0-4135-bc74-7078d688e03e}, !- Handle
  {7a94f246-3c13-4f88-aa63-a5bde9b1dae7}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  16;                                     !- Inlet Port

OS:People:Definition,
  {407be181-2fd6-43ed-b5fa-c4bef285d71c}, !- Handle
  L02-202_OfceComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {9ad61f60-538f-41be-8594-3db09447cd7c}, !- Handle
  L02-202_OfceComlPthp People,            !- Name
  {407be181-2fd6-43ed-b5fa-c4bef285d71c}, !- People Definition Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {7725feae-b708-4608-82b7-ed15037929b0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7725feae-b708-4608-82b7-ed15037929b0}, !- Handle
  L02-202_OfceComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {b3e1d58e-50c4-4e47-ba2c-d19f4606f3b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3e1d58e-50c4-4e47-ba2c-d19f4606f3b8}, !- Handle
  L02-202_OfceComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {66d2d599-e485-4bc7-ac7b-46da34b36b81}, !- Handle
  L02-202_OfceComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {2527d8f9-87a3-4c9a-858b-5412fcb3d1da}, !- Handle
  L02-202_OfceComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {87eb41b0-f800-4620-ac0d-542116d793c1}, !- Handle
  L02-202_OfceComlPthp Regulated Lights,  !- Name
  {2527d8f9-87a3-4c9a-858b-5412fcb3d1da}, !- Lights Definition Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ba3f4293-1c8f-4f86-8786-2ba2045a6148}, !- Handle
  L02-202_OfceComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {718a37f6-15e3-4f22-8ea8-eaf9dff8d2b0}, !- Handle
  L02-202_OfceComlPthp Recepticle Loads,  !- Name
  {ba3f4293-1c8f-4f86-8786-2ba2045a6148}, !- Electric Equipment Definition Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {50531561-e493-40b1-a198-e86a27048d3f}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 8.87413008;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {535e6cce-fd43-4931-bf8f-62452f5abbc4}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {50531561-e493-40b1-a198-e86a27048d3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 8.001,         !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 4.7244,        !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 4.7244,        !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 8.001;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f5940a-48b7-4d53-9102-d16540442137}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c77282a4-d23d-4703-8cd1-6ece888da3f1}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c536b35-2883-4e02-9748-5b23ac5ca2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c536b35-2883-4e02-9748-5b23ac5ca2ac}, !- Handle
  Surface 203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c77282a4-d23d-4703-8cd1-6ece888da3f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963eecdc-cd48-4252-9d8c-98cb643d0105}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e83156-e62c-421d-b703-2ec345a5be23}, !- Handle
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {614e4492-1054-4faa-b66e-a2372a81d092}, !- Handle
  L02-202_OfceComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {49a22729-39dc-4df6-9945-2a4e553cbd72}; !- Space Name

OS:WaterUse:Connections,
  {c3c303c3-29ea-4c5c-abc5-f9f2e9b2d16d}, !- Handle
  L02-202_OfceComlPthp Water Use Connection, !- Name
  {ffd2eb91-183c-4bd4-ae09-d3ce6d52136d}, !- Inlet Node Name
  {d5a611e0-b5ca-40f8-a6ea-5de13c396d0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa22cadd-25f5-4a3c-849d-de169136dea9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d560d029-ead1-4eb5-980f-8fa12387800c}, !- Handle
  L02-202_OfceComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {6a0efeed-18f4-4fb3-88d9-911da294e9b3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {6a0efeed-18f4-4fb3-88d9-911da294e9b3}, !- Handle
  L02-202_OfceComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4b4c32f-63d6-4e3d-aa84-ae016fb18453}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4b4c32f-63d6-4e3d-aa84-ae016fb18453}, !- Handle
  L02-202_OfceComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa22cadd-25f5-4a3c-849d-de169136dea9}, !- Handle
  L02-202_OfceComlPthp Water Use Equipment, !- Name
  {d560d029-ead1-4eb5-980f-8fa12387800c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {357a0990-66b2-4437-96d3-34fb7ec91c10}, !- Handle
  Water Heater Demand Splitter Outlet Node 15, !- Name
  {130fa057-52b2-461a-962d-d5d11c8c0d86}, !- Inlet Port
  {ffd2eb91-183c-4bd4-ae09-d3ce6d52136d}; !- Outlet Port

OS:Connection,
  {130fa057-52b2-461a-962d-d5d11c8c0d86}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  17,                                     !- Outlet Port
  {357a0990-66b2-4437-96d3-34fb7ec91c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4931d2b1-4192-4334-b31f-0d56e2e27ae2}, !- Handle
  L02-202_OfceComlPthp Water Use Connection Outlet Node, !- Name
  {d5a611e0-b5ca-40f8-a6ea-5de13c396d0c}, !- Inlet Port
  {12770504-2ea4-47fc-b0b1-a414944cb88a}; !- Outlet Port

OS:Connection,
  {ffd2eb91-183c-4bd4-ae09-d3ce6d52136d}, !- Handle
  {357a0990-66b2-4437-96d3-34fb7ec91c10}, !- Source Object
  3,                                      !- Outlet Port
  {c3c303c3-29ea-4c5c-abc5-f9f2e9b2d16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a611e0-b5ca-40f8-a6ea-5de13c396d0c}, !- Handle
  {c3c303c3-29ea-4c5c-abc5-f9f2e9b2d16d}, !- Source Object
  3,                                      !- Outlet Port
  {4931d2b1-4192-4334-b31f-0d56e2e27ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12770504-2ea4-47fc-b0b1-a414944cb88a}, !- Handle
  {4931d2b1-4192-4334-b31f-0d56e2e27ae2}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  17;                                     !- Inlet Port

OS:People:Definition,
  {95fd376d-c07e-4e93-a52b-2c42ba069a27}, !- Handle
  L02-203_BrkrComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {f921f620-dc03-465f-a4da-42c5ebe9032c}, !- Handle
  L02-203_BrkrComlPthp People,            !- Name
  {95fd376d-c07e-4e93-a52b-2c42ba069a27}, !- People Definition Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {632f894e-95ee-4b96-8e5b-79860eadaf63}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {632f894e-95ee-4b96-8e5b-79860eadaf63}, !- Handle
  L02-203_BrkrComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {3f992f94-16a5-4c87-b005-dbb839a74e83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f992f94-16a5-4c87-b005-dbb839a74e83}, !- Handle
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2f3847b5-45fa-4981-aaf2-0e8b88491184}, !- Handle
  L02-203_BrkrComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a9a4574c-5112-440c-94bf-73dec993c60e}, !- Handle
  L02-203_BrkrComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {de253b0e-9d48-476d-b390-96ea5d4e9265}, !- Handle
  L02-203_BrkrComlPthp Regulated Lights,  !- Name
  {a9a4574c-5112-440c-94bf-73dec993c60e}, !- Lights Definition Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7858994c-2f40-4e0e-8a29-d32ef9ab4589}, !- Handle
  L02-203_BrkrComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {af209233-68a1-42d0-a582-2088575bad97}, !- Handle
  L02-203_BrkrComlPthp Recepticle Loads,  !- Name
  {7858994c-2f40-4e0e-8a29-d32ef9ab4589}, !- Electric Equipment Definition Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f4b43ce6-f273-4977-8f98-c618d982f60c}, !- Handle
  L02-203_BrkrComlPthp Process Electric Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.20555796667149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {22bdbfc2-03ab-4c62-afec-e41016a95262}, !- Handle
  L02-203_BrkrComlPthp Process Electric Loads, !- Name
  {f4b43ce6-f273-4977-8f98-c618d982f60c}, !- Electric Equipment Definition Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space or SpaceType Name
  {ea836d1a-0ee3-4986-ae74-7f3fffb67740}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1686b085-2f9c-43b7-a468-489e6abe457b}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 8.98526016;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d956f008-dd40-488a-858e-d1a6f4e26475}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 21.50565168, 8.98526016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 8.8766904;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ed3a9f1-1029-4a0c-a95f-a174b426ec1f}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {d956f008-dd40-488a-858e-d1a6f4e26475}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.268974, 21.20085168, 8.0772,          !- X,Y,Z Vertex 1 {m}
  6.268974, 21.20085168, 4.7244,          !- X,Y,Z Vertex 2 {m}
  6.268974, 19.98165168, 4.7244,          !- X,Y,Z Vertex 3 {m}
  6.268974, 19.98165168, 8.0772;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800324e9-c1bd-48d2-bbe5-0f02c04b17d4}, !- Handle
  Surface 235,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 8.98526016,      !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccf8d84a-9b5b-46fd-8ff8-59a70f4f4ed7}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dabc1c43-69b9-4222-8737-1960bb269aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dabc1c43-69b9-4222-8737-1960bb269aa8}, !- Handle
  Surface 210 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccf8d84a-9b5b-46fd-8ff8-59a70f4f4ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64732f0-fcda-4fec-827d-24b2ee95cfa7}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28cf6d7-2799-4600-a4a4-b126ec99edcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28cf6d7-2799-4600-a4a4-b126ec99edcf}, !- Handle
  Surface 205 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64732f0-fcda-4fec-827d-24b2ee95cfa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {6592e095-ebfc-4f21-851b-1f74bf5a2a39}, !- Handle
  L02-203_BrkrComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {31bce911-fec2-44cb-a4fb-0cd6b8034745}; !- Space Name

OS:WaterUse:Connections,
  {e5f69302-c7b9-4380-ba32-4c39807d005f}, !- Handle
  L02-203_BrkrComlPthp Water Use Connection, !- Name
  {444e836a-7e07-4bb9-ba18-5edaa4b857e0}, !- Inlet Node Name
  {6a9f3a7b-6f78-41d9-ab45-6d586e2387fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e33e2468-a9b3-4a59-b0b1-5123869fb217}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e158527-d329-4b15-8788-404b512ec01d}, !- Handle
  L02-203_BrkrComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {7fb81029-c1cf-47b9-a464-8a97c6139d73}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {7fb81029-c1cf-47b9-a464-8a97c6139d73}, !- Handle
  L02-203_BrkrComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {c863535f-5707-41d3-a374-434327cde07d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c863535f-5707-41d3-a374-434327cde07d}, !- Handle
  L02-203_BrkrComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e33e2468-a9b3-4a59-b0b1-5123869fb217}, !- Handle
  L02-203_BrkrComlPthp Water Use Equipment, !- Name
  {1e158527-d329-4b15-8788-404b512ec01d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {944076fc-2dc4-4ce1-8de8-bff232d8060b}, !- Handle
  Water Heater Demand Splitter Outlet Node 16, !- Name
  {ca7aecbf-daab-47dc-9497-61a7cef47215}, !- Inlet Port
  {444e836a-7e07-4bb9-ba18-5edaa4b857e0}; !- Outlet Port

OS:Connection,
  {ca7aecbf-daab-47dc-9497-61a7cef47215}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  18,                                     !- Outlet Port
  {944076fc-2dc4-4ce1-8de8-bff232d8060b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a6eab96-1514-4e4b-9a9d-29a14ac95ed3}, !- Handle
  L02-203_BrkrComlPthp Water Use Connection Outlet Node, !- Name
  {6a9f3a7b-6f78-41d9-ab45-6d586e2387fb}, !- Inlet Port
  {76703b79-028d-451d-94d6-59dbedd5a0b7}; !- Outlet Port

OS:Connection,
  {444e836a-7e07-4bb9-ba18-5edaa4b857e0}, !- Handle
  {944076fc-2dc4-4ce1-8de8-bff232d8060b}, !- Source Object
  3,                                      !- Outlet Port
  {e5f69302-c7b9-4380-ba32-4c39807d005f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9f3a7b-6f78-41d9-ab45-6d586e2387fb}, !- Handle
  {e5f69302-c7b9-4380-ba32-4c39807d005f}, !- Source Object
  3,                                      !- Outlet Port
  {3a6eab96-1514-4e4b-9a9d-29a14ac95ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76703b79-028d-451d-94d6-59dbedd5a0b7}, !- Handle
  {3a6eab96-1514-4e4b-9a9d-29a14ac95ed3}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  18;                                     !- Inlet Port

OS:People:Definition,
  {155b8c45-1447-463f-92cc-f2f16b37138e}, !- Handle
  L02-204_FitnComlPthp People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.242187984375969,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.225663716814159;                      !- Sensible Heat Fraction

OS:People,
  {533e6733-0bfd-49a4-9e66-f2650f7f2906}, !- Handle
  L02-204_FitnComlPthp People,            !- Name
  {155b8c45-1447-463f-92cc-f2f16b37138e}, !- People Definition Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {b1f340fb-cc6d-4aac-964b-784d286dbff2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b1f340fb-cc6d-4aac-964b-784d286dbff2}, !- Handle
  L02-204_FitnComlPthp People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {11df28d8-2172-4ac2-81b9-82bf678536d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11df28d8-2172-4ac2-81b9-82bf678536d2}, !- Handle
  L02-204_FitnComlPthp People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  331.17030929461;                        !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {21ecb870-e69c-4389-a8bf-6a100c326de1}, !- Handle
  L02-204_FitnComlPthp Space Infiltration Design Flow Rate 1, !- Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0fd6b91c-16a2-4b1b-b7a6-cd20684315b9}, !- Handle
  L02-204_FitnComlPthp Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9a4188bc-0728-47b2-9ac5-956f9626cf94}, !- Handle
  L02-204_FitnComlPthp Regulated Lights,  !- Name
  {0fd6b91c-16a2-4b1b-b7a6-cd20684315b9}, !- Lights Definition Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {267bd5de-6d59-4214-b1c4-e3b50bd4e478}, !- Handle
  L02-204_FitnComlPthp Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c5021359-26d1-4456-a722-8e8614fc2c64}, !- Handle
  L02-204_FitnComlPthp Recepticle Loads,  !- Name
  {267bd5de-6d59-4214-b1c4-e3b50bd4e478}, !- Electric Equipment Definition Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Handle
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 8.98526016;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {151b1cd0-4bfa-4806-a0cb-35c2516d36ab}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {52cb1887-7bf0-42cc-9a30-5fbb54890ffc}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7854216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  24.7854216, 21.50565168, 4.7244,        !- X,Y,Z Vertex 2 {m}
  23.7948216, 21.50565168, 4.7244,        !- X,Y,Z Vertex 3 {m}
  23.7948216, 21.50565168, 7.18818984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e73526e8-091a-4cb3-b268-da651a58c7ca}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.74401144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  23.74401144, 21.50565168, 4.7244,       !- X,Y,Z Vertex 2 {m}
  22.14381144, 21.50565168, 4.7244,       !- X,Y,Z Vertex 3 {m}
  22.14381144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {924e42b1-507a-43eb-87eb-52a2d100aa40}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {52cb1887-7bf0-42cc-9a30-5fbb54890ffc}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.12963176, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  10.12963176, 21.50565168, 4.7244,       !- X,Y,Z Vertex 2 {m}
  9.13903176, 21.50565168, 4.7244,        !- X,Y,Z Vertex 3 {m}
  9.13903176, 21.50565168, 7.18818984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df572f41-c372-4c7b-b771-7c5dae1bc88f}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6dc56ff4-67b5-48b6-b2a2-4834578d1d76}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.48621144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  18.48621144, 21.50565168, 4.7244,       !- X,Y,Z Vertex 2 {m}
  15.43821144, 21.50565168, 4.7244,       !- X,Y,Z Vertex 3 {m}
  15.43821144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ee86f92-4b52-47bd-8704-adadafd7593f}, !- Handle
  Sub Surface 18,                         !- Name
