  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.78061144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  11.78061144, 21.50565168, 4.7244,       !- X,Y,Z Vertex 2 {m}
  10.18041144, 21.50565168, 4.7244,       !- X,Y,Z Vertex 3 {m}
  10.18041144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce03fc77-8776-4299-86ec-e3cac2c3c15f}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2802216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  21.2802216, 21.50565168, 4.7244,        !- X,Y,Z Vertex 2 {m}
  19.65463176, 21.50565168, 4.7244,       !- X,Y,Z Vertex 3 {m}
  19.65463176, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd8395db-19a7-4276-91f7-76d4a121dfb2}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2698216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  14.2698216, 21.50565168, 4.7244,        !- X,Y,Z Vertex 2 {m}
  12.64423176, 21.50565168, 4.7244,       !- X,Y,Z Vertex 3 {m}
  12.64423176, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd6e2521-4a78-4ca1-95fb-ca6579579201}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.48621144, 21.50565168, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  18.48621144, 21.50565168, 7.49298984,   !- X,Y,Z Vertex 2 {m}
  15.43821144, 21.50565168, 7.49298984,   !- X,Y,Z Vertex 3 {m}
  15.43821144, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2702201b-d2f1-406c-9a3a-07e5001a331c}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7854216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  24.7854216, 21.50565168, 7.49298984,    !- X,Y,Z Vertex 2 {m}
  22.14381144, 21.50565168, 7.49298984,   !- X,Y,Z Vertex 3 {m}
  22.14381144, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0f85797-5ba4-4a4c-85a6-5736ddd1a892}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2698216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  14.2698216, 21.50565168, 7.49298984,    !- X,Y,Z Vertex 2 {m}
  12.64423176, 21.50565168, 7.49298984,   !- X,Y,Z Vertex 3 {m}
  12.64423176, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b60d7f1-efcc-47d2-bd27-12ac359023cb}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.78061144, 21.50565168, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  11.78061144, 21.50565168, 7.49298984,   !- X,Y,Z Vertex 2 {m}
  9.13903176, 21.50565168, 7.49298984,    !- X,Y,Z Vertex 3 {m}
  9.13903176, 21.50565168, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {471bdf52-82a0-459f-bf01-7386fd931a0d}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b122970d-4d21-40e9-a65a-0ef87b2e3ccf}, !- Construction Name
  {49e6f261-f373-4f04-875f-f0b7e61a96fd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2802216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  21.2802216, 21.50565168, 7.49298984,    !- X,Y,Z Vertex 2 {m}
  19.65463176, 21.50565168, 7.49298984,   !- X,Y,Z Vertex 3 {m}
  19.65463176, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3586ade8-80af-4963-b28e-73390624df1e}, !- Handle
  Surface 217,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d336916c-86cd-496c-93f5-618a18eefa5a}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02689aec-38d6-49a4-9290-1e26d4118cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02689aec-38d6-49a4-9290-1e26d4118cfd}, !- Handle
  Surface 216 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d336916c-86cd-496c-93f5-618a18eefa5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415a7f85-f17c-47fc-badf-f81670479dab}, !- Handle
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {c3c76220-0c85-460e-8778-98ce8f6c1388}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {828e6322-f2ad-482f-88f3-993611a7d85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {828e6322-f2ad-482f-88f3-993611a7d85c}, !- Handle
  Surface 212 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {415a7f85-f17c-47fc-badf-f81670479dab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {61ea1614-9990-47e0-aacb-70f2945e0b32}, !- Handle
  L02-204_FitnComlPthp ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {c3c76220-0c85-460e-8778-98ce8f6c1388}; !- Space Name

OS:WaterUse:Connections,
  {1d9a3f6d-a389-45cb-afaf-7d83da9bfe2e}, !- Handle
  L02-204_FitnComlPthp Water Use Connection, !- Name
  {39de4d0d-f626-4345-bd0c-71a53337e5ee}, !- Inlet Node Name
  {d4779dfd-6534-4762-9114-43dd4e08b5f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dfd2af25-c02e-4da0-ace4-8d0a480fe5ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c103d0e0-c642-4520-a9fa-0220e8f74153}, !- Handle
  L02-204_FitnComlPthp Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {0b726170-e047-4886-8c27-446df7a15831}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {0b726170-e047-4886-8c27-446df7a15831}, !- Handle
  L02-204_FitnComlPthp Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {bdda5299-0b2d-4e5d-9b24-f950a90d4efe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdda5299-0b2d-4e5d-9b24-f950a90d4efe}, !- Handle
  L02-204_FitnComlPthp Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {dfd2af25-c02e-4da0-ace4-8d0a480fe5ab}, !- Handle
  L02-204_FitnComlPthp Water Use Equipment, !- Name
  {c103d0e0-c642-4520-a9fa-0220e8f74153}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d991b781-c179-4281-87be-6ab09c83a142}, !- Handle
  Water Heater Demand Splitter Outlet Node 17, !- Name
  {a2cded60-cb8a-4cf8-b0f1-41f9f6d0cafa}, !- Inlet Port
  {39de4d0d-f626-4345-bd0c-71a53337e5ee}; !- Outlet Port

OS:Connection,
  {a2cded60-cb8a-4cf8-b0f1-41f9f6d0cafa}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  19,                                     !- Outlet Port
  {d991b781-c179-4281-87be-6ab09c83a142}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7fc87f8-bbda-44c4-80ea-4fbb0fcf1371}, !- Handle
  L02-204_FitnComlPthp Water Use Connection Outlet Node, !- Name
  {d4779dfd-6534-4762-9114-43dd4e08b5f0}, !- Inlet Port
  {e2265ef8-3997-450d-b93e-5839550d7d47}; !- Outlet Port

OS:Connection,
  {39de4d0d-f626-4345-bd0c-71a53337e5ee}, !- Handle
  {d991b781-c179-4281-87be-6ab09c83a142}, !- Source Object
  3,                                      !- Outlet Port
  {1d9a3f6d-a389-45cb-afaf-7d83da9bfe2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4779dfd-6534-4762-9114-43dd4e08b5f0}, !- Handle
  {1d9a3f6d-a389-45cb-afaf-7d83da9bfe2e}, !- Source Object
  3,                                      !- Outlet Port
  {a7fc87f8-bbda-44c4-80ea-4fbb0fcf1371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2265ef8-3997-450d-b93e-5839550d7d47}, !- Handle
  {a7fc87f8-bbda-44c4-80ea-4fbb0fcf1371}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  19;                                     !- Inlet Port

OS:People:Definition,
  {fdbbc272-3172-414b-83f9-b68bd286ada8}, !- Handle
  L02-205_AstoComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0161458656250646,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {34f5de73-2247-4fd9-908a-e8da4e9bcf72}, !- Handle
  L02-205_AstoComlIncd People,            !- Name
  {fdbbc272-3172-414b-83f9-b68bd286ada8}, !- People Definition Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {ef85a1a9-60dd-4c45-beae-98f529dbbb11}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ef85a1a9-60dd-4c45-beae-98f529dbbb11}, !- Handle
  L02-205_AstoComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {ec63ec35-7780-4932-804f-e23599a9050f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec63ec35-7780-4932-804f-e23599a9050f}, !- Handle
  L02-205_AstoComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {33ca0935-add7-4350-aa51-a064123fa9cf}, !- Handle
  L02-205_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e2ce6ca9-843c-45ae-afc6-fed4e237be1d}, !- Handle
  L02-205_AstoComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9ae506d2-ec45-4cd4-bd16-a3875852c8e9}, !- Handle
  L02-205_AstoComlIncd Regulated Lights,  !- Name
  {e2ce6ca9-843c-45ae-afc6-fed4e237be1d}, !- Lights Definition Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6dd07406-45ec-4431-aafc-66ba800541a3}, !- Handle
  L02-205_AstoComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e08acebf-b22f-4ffb-8142-95ecaa7b9406}, !- Handle
  L02-205_AstoComlIncd Recepticle Loads,  !- Name
  {6dd07406-45ec-4431-aafc-66ba800541a3}, !- Electric Equipment Definition Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b8937265-773e-4edc-a48f-0ce126ad941d}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 8.98526016;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08a5d244-0e81-4450-9920-3077d85f99a1}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92946dee-74a5-4a7c-b4e4-795d1a8a1839}, !- Handle
  Surface 232,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5625e04-4e70-496b-bdd4-75e499f2dd71}, !- Handle
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e244e8c-862e-46cb-bd6f-a7a9d56c950a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e244e8c-862e-46cb-bd6f-a7a9d56c950a}, !- Handle
  Surface 218 Reversed,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2b53046-6874-4e2a-83b5-e7a06ba3805c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5625e04-4e70-496b-bdd4-75e499f2dd71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 4.572;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e34cd0d8-592f-4cec-b350-95dd0346b47a}, !- Handle
  L02-205_AstoComlIncd ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {0265f2c7-3f46-408c-b3ec-b288bc9e5202}; !- Space Name

OS:WaterUse:Connections,
  {ef8be439-7ac3-46ee-b0f4-d9ebebfd38b7}, !- Handle
  L02-205_AstoComlIncd Water Use Connection, !- Name
  {178ce688-562c-476a-8add-b4fa477009d8}, !- Inlet Node Name
  {e902b761-6628-4f80-9711-d89e7a7e1982}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f79f2cd-8534-43ab-9da2-05d19e0b77da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {886222e8-a454-471e-ad9b-0d804e271e9d}, !- Handle
  L02-205_AstoComlIncd Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {32e2f56e-6ef2-4315-ac40-66630af1dcca}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {32e2f56e-6ef2-4315-ac40-66630af1dcca}, !- Handle
  L02-205_AstoComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {0bd526a0-f92c-467c-abbb-cc4d691f330c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bd526a0-f92c-467c-abbb-cc4d691f330c}, !- Handle
  L02-205_AstoComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f79f2cd-8534-43ab-9da2-05d19e0b77da}, !- Handle
  L02-205_AstoComlIncd Water Use Equipment, !- Name
  {886222e8-a454-471e-ad9b-0d804e271e9d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {2829cf03-4843-4e5d-bd34-a416308d38bc}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8e9104b-039d-4467-962b-46160add7ba5}, !- Handle
  Water Heater Demand Splitter Outlet Node 18, !- Name
  {0d2465ae-8262-470c-a024-a4f134f45aee}, !- Inlet Port
  {178ce688-562c-476a-8add-b4fa477009d8}; !- Outlet Port

OS:Connection,
  {0d2465ae-8262-470c-a024-a4f134f45aee}, !- Handle
  {5e27f90f-377c-42ac-b070-e9d419a1582c}, !- Source Object
  20,                                     !- Outlet Port
  {a8e9104b-039d-4467-962b-46160add7ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {484fe0f1-697e-4866-90f2-eb69f46be266}, !- Handle
  L02-205_AstoComlIncd Water Use Connection Outlet Node, !- Name
  {e902b761-6628-4f80-9711-d89e7a7e1982}, !- Inlet Port
  {3c2a5651-bfbb-41c1-b5b3-8ff5b4e9e651}; !- Outlet Port

OS:Connection,
  {178ce688-562c-476a-8add-b4fa477009d8}, !- Handle
  {a8e9104b-039d-4467-962b-46160add7ba5}, !- Source Object
  3,                                      !- Outlet Port
  {ef8be439-7ac3-46ee-b0f4-d9ebebfd38b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e902b761-6628-4f80-9711-d89e7a7e1982}, !- Handle
  {ef8be439-7ac3-46ee-b0f4-d9ebebfd38b7}, !- Source Object
  3,                                      !- Outlet Port
  {484fe0f1-697e-4866-90f2-eb69f46be266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2a5651-bfbb-41c1-b5b3-8ff5b4e9e651}, !- Handle
  {484fe0f1-697e-4866-90f2-eb69f46be266}, !- Source Object
  3,                                      !- Outlet Port
  {f5142a81-be33-4bf3-950a-62877f6e0b31}, !- Target Object
  20;                                     !- Inlet Port

OS:People:Definition,
  {1906439d-0927-4d48-8b4d-1608ed7d36b0}, !- Handle
  L02-201A_StrsComlIncd People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {efbeded4-9228-48a4-a2bd-ed13c2e42516}, !- Handle
  L02-201A_StrsComlIncd People,           !- Name
  {1906439d-0927-4d48-8b4d-1608ed7d36b0}, !- People Definition Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space or SpaceType Name
  {543b750b-1304-4cc4-a35f-867edad6ca6c}, !- Number of People Schedule Name
  {2583e960-96e2-4791-a80f-076f2ce38fe2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2583e960-96e2-4791-a80f-076f2ce38fe2}, !- Handle
  L02-201A_StrsComlIncd People Activity Level, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  {45d58a71-667e-4502-a23e-0ce515318fbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45d58a71-667e-4502-a23e-0ce515318fbe}, !- Handle
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Name
  {e3ad902f-2d71-41ca-a1cc-e101e95c8496}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ef4f5bba-cc4f-4d24-98ea-d10701b33eb7}, !- Handle
  L02-201A_StrsComlIncd Space Infiltration Design Flow Rate 1, !- Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space or SpaceType Name
  {db42110a-1637-47d3-9885-6922b453238c}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00017526,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {44990ba8-92f3-4c29-b433-a59c26323974}, !- Handle
  L02-201A_StrsComlIncd Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.84167235001136,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6e8b445d-a7a9-4499-af90-43cbbf456990}, !- Handle
  L02-201A_StrsComlIncd Regulated Lights, !- Name
  {44990ba8-92f3-4c29-b433-a59c26323974}, !- Lights Definition Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space or SpaceType Name
  {31049450-2a85-4e15-86ba-9b46b9cf0b3f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {99bdb3d3-2b91-4eb6-a9f2-8feb84c7e5a2}, !- Handle
  L02-201A_StrsComlIncd Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2da63831-5890-4946-92d8-f5f3727c8069}, !- Handle
  L02-201A_StrsComlIncd Recepticle Loads, !- Name
  {99bdb3d3-2b91-4eb6-a9f2-8feb84c7e5a2}, !- Electric Equipment Definition Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space or SpaceType Name
  {f5f9bc7e-11dd-4892-aa75-40f815a1151f}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {dc9b30c3-dc53-4837-be27-0475516e82df}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 18.82594152, 8.87413008, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7506b03-cda7-4293-91d9-346a032f0870}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {dc9b30c3-dc53-4837-be27-0475516e82df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 7.9248,    !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 4.7244,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 4.7244,    !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19cf9ca4-6521-4922-b963-86254d98045d}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {dc9b30c3-dc53-4837-be27-0475516e82df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 7.82321016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 4.7244,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 4.7244,    !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 7.82321016; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdb12742-681b-4d76-b669-b023a361a126}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {dc9b30c3-dc53-4837-be27-0475516e82df}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 7.9248,    !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 4.7244,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 4.7244,    !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 7.9248;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dd960aa-6696-4c32-869f-2a5b5c22e466}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {84fcb4f1-3dd9-49d9-84dc-f943791420dc}, !- Construction Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 8.87413008; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a4f7a7d-5233-43b2-849f-4d4ecdae47a2}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {2dd960aa-6696-4c32-869f-2a5b5c22e466}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 8.001,        !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 4.7244,       !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 4.7244,      !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 8.001;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5771e6cb-752b-4c19-acd7-54b76d419963}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {d6b9066c-5339-44bd-8d48-d9a49ff8928f}, !- Construction Name
  {2dd960aa-6696-4c32-869f-2a5b5c22e466}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 8.001,        !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 4.7244,       !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 4.7244,       !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 8.001;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35fe99b7-73af-4b0c-8e15-f77c03f3c850}, !- Handle
  Surface 113,                            !- Name
  RoofCeiling,                            !- Surface Type
  {073d91d6-f6c6-4f7d-9733-39938cb385df}, !- Construction Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 8.87413008, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344917b6-8245-4982-89b0-2c8a9594c69f}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b64ef8fd-91cb-42c6-8155-9168d1ccda2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64ef8fd-91cb-42c6-8155-9168d1ccda2c}, !- Handle
  Surface 195 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49a22729-39dc-4df6-9945-2a4e553cbd72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {344917b6-8245-4982-89b0-2c8a9594c69f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {640c4baa-3409-4661-bcd1-d521ee089611}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  {3b79a6d8-c429-43f2-ac92-ed86473a5799}, !- Construction Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9879436-d08f-4c27-84ed-d31da2dd984c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9879436-d08f-4c27-84ed-d31da2dd984c}, !- Handle
  Surface 97 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01635116-1ab9-49a0-8413-bf264cf20310}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {640c4baa-3409-4661-bcd1-d521ee089611}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef38617-4602-4af0-9190-6e2c3a94c93e}, !- Handle
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  {3bf413e5-bbe4-4a61-9294-ba169e546811}, !- Construction Name
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.572;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dfdf9343-bf0d-4320-a67d-5c2bc5614b2f}, !- Handle
  L02-201A_StrsComlIncd ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {de02b287-f190-4d08-9d8a-a5bc42db3f72}; !- Space Name

OS:AirLoopHVAC,
  {8ce7db80-4739-4ebf-9191-70135004cc64}, !- Handle
  Elecresistance+BaseSys4DX-1,            !- Name
  ,                                       !- Controller List Name
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Availability Schedule
  {fce469b4-38e6-4726-a4eb-22016f5e3e40}, !- Availability Manager List Name
  0.467203427500954,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60667f45-cd83-46a9-a7e9-be43aa3b5569}, !- Supply Side Inlet Node Name
  {f7be73a2-5220-45f9-81e6-b4f340535f87}, !- Demand Side Outlet Node Name
  {3b746290-a87f-4fba-a888-fce409f8dc0f}, !- Demand Side Inlet Node A
  {9f3ef12d-2c40-4b4a-93e2-5cb42de590f6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {280a194f-6223-44cd-8b81-61d9d249768a}, !- Demand Mixer Name
  {868b29b2-b119-4559-a13e-73d40eca5a08}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d98e95e-dac2-4a86-b7c7-ae65351debd1}, !- Handle
  Elecresistance+BaseSys4DX-1 Supply Side (Return Air) Inlet Node, !- Name
  {60667f45-cd83-46a9-a7e9-be43aa3b5569}, !- Inlet Port
  {1cd27773-ad8f-49b3-9b4c-d89a92a50faa}; !- Outlet Port

OS:Node,
  {0df55cbd-74c1-4e99-9c59-76c64130438f}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-1 Outlet Node, !- Name
  {b5d7ed6c-45d7-44e6-9289-84b8e4bc0b7c}, !- Inlet Port
  {9f3ef12d-2c40-4b4a-93e2-5cb42de590f6}; !- Outlet Port

OS:Connection,
  {60667f45-cd83-46a9-a7e9-be43aa3b5569}, !- Handle
  {8ce7db80-4739-4ebf-9191-70135004cc64}, !- Source Object
  9,                                      !- Outlet Port
  {9d98e95e-dac2-4a86-b7c7-ae65351debd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3ef12d-2c40-4b4a-93e2-5cb42de590f6}, !- Handle
  {0df55cbd-74c1-4e99-9c59-76c64130438f}, !- Source Object
  3,                                      !- Outlet Port
  {8ce7db80-4739-4ebf-9191-70135004cc64}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83c160cf-c0e1-41f9-aa60-139a354140af}, !- Handle
  Elecresistance+BaseSys4DX-1 Demand Side (Supply Air) Inlet Node, !- Name
  {3b746290-a87f-4fba-a888-fce409f8dc0f}, !- Inlet Port
  {86acf66e-78c5-4575-b642-47b72f3511b2}; !- Outlet Port

OS:Node,
  {61d2de9e-98ae-4541-9428-2568f9fd3a77}, !- Handle
  Elecresistance+BaseSys4DX-1 Zone Mixer Outlet Node, !- Name
  {36ac61a5-10d0-497b-be8a-d836350a9b99}, !- Inlet Port
  {f7be73a2-5220-45f9-81e6-b4f340535f87}; !- Outlet Port

OS:Node,
  {1aa3fcf6-c0a9-4a69-9cd9-032e873517e9}, !- Handle
  TU-1 Outlet Node,                       !- Name
  {d1d98304-02da-44c1-9561-8c514d47895c}, !- Inlet Port
  {b521ca45-26e7-4c96-ab52-5ce5647da3a8}; !- Outlet Port

OS:Connection,
  {3b746290-a87f-4fba-a888-fce409f8dc0f}, !- Handle
  {8ce7db80-4739-4ebf-9191-70135004cc64}, !- Source Object
  11,                                     !- Outlet Port
  {83c160cf-c0e1-41f9-aa60-139a354140af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7be73a2-5220-45f9-81e6-b4f340535f87}, !- Handle
  {61d2de9e-98ae-4541-9428-2568f9fd3a77}, !- Source Object
  3,                                      !- Outlet Port
  {8ce7db80-4739-4ebf-9191-70135004cc64}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {868b29b2-b119-4559-a13e-73d40eca5a08}, !- Handle
  Elecresistance+BaseSys4DX-1 Zone Splitter, !- Name
  {86acf66e-78c5-4575-b642-47b72f3511b2}, !- Inlet Node Name
  {bdf0d042-3e75-4462-9168-514ae863af16}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {280a194f-6223-44cd-8b81-61d9d249768a}, !- Handle
  Elecresistance+BaseSys4DX-1 Zone Mixer, !- Name
  {36ac61a5-10d0-497b-be8a-d836350a9b99}, !- Outlet Node Name
  {fae912f7-7bf8-43d6-a783-e6531dec128a}; !- Inlet Node Name 1

OS:Connection,
  {86acf66e-78c5-4575-b642-47b72f3511b2}, !- Handle
  {83c160cf-c0e1-41f9-aa60-139a354140af}, !- Source Object
  3,                                      !- Outlet Port
  {868b29b2-b119-4559-a13e-73d40eca5a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36ac61a5-10d0-497b-be8a-d836350a9b99}, !- Handle
  {280a194f-6223-44cd-8b81-61d9d249768a}, !- Source Object
  2,                                      !- Outlet Port
  {61d2de9e-98ae-4541-9428-2568f9fd3a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca3258dc-4c5a-4a53-a72c-56ee7c145de5}, !- Handle
  {8ce7db80-4739-4ebf-9191-70135004cc64}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fce469b4-38e6-4726-a4eb-22016f5e3e40}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {81a95193-c226-43ba-b925-140b66a07b9a}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {81a95193-c226-43ba-b925-140b66a07b9a}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {8a1381ba-bab4-4f02-8ba6-8268a225c508}, !- Control Zone or Zone List Name
  {12e1b7d4-99c2-47bc-8a9f-cb9c6d6ffb01}, !- Cooling Control Zone or Zone List Name
  {a2742ac2-15e9-4628-9ae3-4077607a66eb}, !- Heating Control Zone or Zone List Name
  {4fe351a5-cbe3-4ff3-858f-fc499f0de302}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8a1381ba-bab4-4f02-8ba6-8268a225c508}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {6e58194d-c522-4e67-bc4a-3760b60257c6}; !- Model Object 1

OS:ModelObjectList,
  {12e1b7d4-99c2-47bc-8a9f-cb9c6d6ffb01}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2742ac2-15e9-4628-9ae3-4077607a66eb}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4fe351a5-cbe3-4ff3-858f-fc499f0de302}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {10284eab-afbb-4a9d-9abd-8ab13528bd7a}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-1,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.467203427500954,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {14c744f6-2d26-4863-bff3-508225cc9938}, !- Air Inlet Node Name
  {b5d7ed6c-45d7-44e6-9289-84b8e4bc0b7c}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {b5d7ed6c-45d7-44e6-9289-84b8e4bc0b7c}, !- Handle
  {10284eab-afbb-4a9d-9abd-8ab13528bd7a}, !- Source Object
  9,                                      !- Outlet Port
  {0df55cbd-74c1-4e99-9c59-76c64130438f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c277e492-2748-4ac8-866e-4c2e7638d638}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-1,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  8205.98996482222,                       !- Nominal Capacity {W}
  {ed05e7e3-f24c-4dfb-97b8-c6174c2cea52}, !- Air Inlet Node Name
  {4d45e1af-ff79-406b-b2d5-1570b8d5db6b}; !- Air Outlet Node Name

OS:Node,
  {694ebd94-25a9-454d-a455-bd98992801a1}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-1 Outlet Node, !- Name
  {4d45e1af-ff79-406b-b2d5-1570b8d5db6b}, !- Inlet Port
  {14c744f6-2d26-4863-bff3-508225cc9938}; !- Outlet Port

OS:Connection,
  {4d45e1af-ff79-406b-b2d5-1570b8d5db6b}, !- Handle
  {c277e492-2748-4ac8-866e-4c2e7638d638}, !- Source Object
  6,                                      !- Outlet Port
  {694ebd94-25a9-454d-a455-bd98992801a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c744f6-2d26-4863-bff3-508225cc9938}, !- Handle
  {694ebd94-25a9-454d-a455-bd98992801a1}, !- Source Object
  3,                                      !- Outlet Port
  {10284eab-afbb-4a9d-9abd-8ab13528bd7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {276948a5-f532-4d02-a174-1f0babbd4f62}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-1,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  8113.17435689868,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.467203427500954,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {758394f8-8461-4918-97e5-b7117c7b65fb}, !- Air Inlet Node Name
  {d7976618-1016-4788-a41e-37fc4b019845}, !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8e0d05c7-8413-426d-9d26-972b86f2096f}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {abe018d5-87b3-4892-911a-ec072696b956}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-1 Outlet Node, !- Name
  {d7976618-1016-4788-a41e-37fc4b019845}, !- Inlet Port
  {ed05e7e3-f24c-4dfb-97b8-c6174c2cea52}; !- Outlet Port

OS:Connection,
  {d7976618-1016-4788-a41e-37fc4b019845}, !- Handle
  {276948a5-f532-4d02-a174-1f0babbd4f62}, !- Source Object
  10,                                     !- Outlet Port
  {abe018d5-87b3-4892-911a-ec072696b956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed05e7e3-f24c-4dfb-97b8-c6174c2cea52}, !- Handle
  {abe018d5-87b3-4892-911a-ec072696b956}, !- Source Object
  3,                                      !- Outlet Port
  {c277e492-2748-4ac8-866e-4c2e7638d638}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4e4bf019-3689-4726-9830-a7c68c27eb5b}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5a814794-6577-4add-8970-d55d271fd68c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b031f1d4-00bc-43d0-a1ad-648c3dfee95e}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e4734d46-c22c-47a6-81c9-6b623620489d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e4734d46-c22c-47a6-81c9-6b623620489d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Mech Vent Controller, !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75618a4e-4c86-412b-8f64-a1ca9c6d9729}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 OA System, !- Name
  {4e4bf019-3689-4726-9830-a7c68c27eb5b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d858e128-c213-4bc1-8997-8a80f436fff9}, !- Mixed Air Node Name
  {8713e2cd-0032-4f5e-be0d-1f2ecbf1b720}, !- Outdoor Air Stream Node Name
  {49724654-711a-4f1f-83e0-cc87e6f7593b}, !- Relief Air Stream Node Name
  {4c83d641-9961-4c30-af9c-37d382527e65}; !- Return Air Stream Node Name

OS:Node,
  {64adeeec-9e82-4e47-b1c6-9130029981c4}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {8713e2cd-0032-4f5e-be0d-1f2ecbf1b720}; !- Outlet Port

OS:Connection,
  {8713e2cd-0032-4f5e-be0d-1f2ecbf1b720}, !- Handle
  {64adeeec-9e82-4e47-b1c6-9130029981c4}, !- Source Object
  3,                                      !- Outlet Port
  {75618a4e-4c86-412b-8f64-a1ca9c6d9729}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff08940f-15f0-4ec1-b1e7-1206eff9335a}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 OA System Relief Node, !- Name
  {49724654-711a-4f1f-83e0-cc87e6f7593b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49724654-711a-4f1f-83e0-cc87e6f7593b}, !- Handle
  {75618a4e-4c86-412b-8f64-a1ca9c6d9729}, !- Source Object
  7,                                      !- Outlet Port
  {ff08940f-15f0-4ec1-b1e7-1206eff9335a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f4a05d7-1cd9-4793-a715-265f18b02b32}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 OA System Mixed Air Node, !- Name
  {d858e128-c213-4bc1-8997-8a80f436fff9}, !- Inlet Port
  {758394f8-8461-4918-97e5-b7117c7b65fb}; !- Outlet Port

OS:Connection,
  {d858e128-c213-4bc1-8997-8a80f436fff9}, !- Handle
  {75618a4e-4c86-412b-8f64-a1ca9c6d9729}, !- Source Object
  5,                                      !- Outlet Port
  {4f4a05d7-1cd9-4793-a715-265f18b02b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {758394f8-8461-4918-97e5-b7117c7b65fb}, !- Handle
  {4f4a05d7-1cd9-4793-a715-265f18b02b32}, !- Source Object
  3,                                      !- Outlet Port
  {276948a5-f532-4d02-a174-1f0babbd4f62}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b031f1d4-00bc-43d0-a1ad-648c3dfee95e}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Max OA Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {8cb7e477-e1a9-47f9-b2d9-de2637fdeae7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb7e477-e1a9-47f9-b2d9-de2637fdeae7}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Max OA Schedule Day Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Year,
  {5a814794-6577-4add-8970-d55d271fd68c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a8b23283-837c-4bee-b6fd-2ee213a6d0f5}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a8b23283-837c-4bee-b6fd-2ee213a6d0f5}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {9d854648-fefc-4d3c-9a47-9408e0ca0217}, !- Sunday Schedule:Day Name
  {60535d11-b4d7-4ab3-b012-649ae6b7b076}, !- Monday Schedule:Day Name
  {b2a69993-4fdd-4831-81ab-ca15a4f1eed5}, !- Tuesday Schedule:Day Name
  {9a51f2a5-67b8-4c30-8244-476402545593}, !- Wednesday Schedule:Day Name
  {57ef958c-df21-4b2b-ae2c-234d0b2ffb6e}, !- Thursday Schedule:Day Name
  {22239a88-a388-4458-8390-73c40288c305}, !- Friday Schedule:Day Name
  {973eca45-7871-4912-aad8-5af90a3dfa11}, !- Saturday Schedule:Day Name
  {b52b7743-feed-41fb-b845-4eee90643322}, !- Holiday Schedule:Day Name
  {7ad9c63d-3ef6-4bfd-a5ff-87aca0c5935a}, !- SummerDesignDay Schedule:Day Name
  {a316809f-4117-4436-8191-00e3b807ec5e}, !- WinterDesignDay Schedule:Day Name
  {d0973a28-a15b-436c-a3a4-e122cd627e57}, !- CustomDay1 Schedule:Day Name
  {18b32523-822e-4ca6-9d1c-53daf44e42bf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9d854648-fefc-4d3c-9a47-9408e0ca0217}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Sunday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {60535d11-b4d7-4ab3-b012-649ae6b7b076}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Monday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b2a69993-4fdd-4831-81ab-ca15a4f1eed5}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Tuesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9a51f2a5-67b8-4c30-8244-476402545593}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Wednesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {57ef958c-df21-4b2b-ae2c-234d0b2ffb6e}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Thursday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {22239a88-a388-4458-8390-73c40288c305}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Friday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {973eca45-7871-4912-aad8-5af90a3dfa11}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Saturday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b52b7743-feed-41fb-b845-4eee90643322}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Holiday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7ad9c63d-3ef6-4bfd-a5ff-87aca0c5935a}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Summer, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a316809f-4117-4436-8191-00e3b807ec5e}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Winter, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d0973a28-a15b-436c-a3a4-e122cd627e57}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Custom 1, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {18b32523-822e-4ca6-9d1c-53daf44e42bf}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-1 Schedule Week 1 Custom 2, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {bb1436dd-ba59-4095-abe6-a02bb4d78eb3}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-1,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.467203427500954,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1cd27773-ad8f-49b3-9b4c-d89a92a50faa}, !- Air Inlet Node Name
  {ab907297-02a9-4f34-85a5-a76ac9b8bcf1}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {ace4458b-d4dc-4b4f-b721-45331fcb7fde}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-1 Outlet Node, !- Name
  {ab907297-02a9-4f34-85a5-a76ac9b8bcf1}, !- Inlet Port
  {4c83d641-9961-4c30-af9c-37d382527e65}; !- Outlet Port

OS:Connection,
  {1cd27773-ad8f-49b3-9b4c-d89a92a50faa}, !- Handle
  {9d98e95e-dac2-4a86-b7c7-ae65351debd1}, !- Source Object
  3,                                      !- Outlet Port
  {bb1436dd-ba59-4095-abe6-a02bb4d78eb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab907297-02a9-4f34-85a5-a76ac9b8bcf1}, !- Handle
  {bb1436dd-ba59-4095-abe6-a02bb4d78eb3}, !- Source Object
  9,                                      !- Outlet Port
  {ace4458b-d4dc-4b4f-b721-45331fcb7fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c83d641-9961-4c30-af9c-37d382527e65}, !- Handle
  {ace4458b-d4dc-4b4f-b721-45331fcb7fde}, !- Source Object
  3,                                      !- Outlet Port
  {75618a4e-4c86-412b-8f64-a1ca9c6d9729}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {06fcbad8-7c04-4eb8-8267-045fe6b73301}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {6e58194d-c522-4e67-bc4a-3760b60257c6}, !- Control Zone Name
  {0df55cbd-74c1-4e99-9c59-76c64130438f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5c99b4f8-c3ff-453f-9c01-33fde70df033}, !- Handle
  Elecresistance+BaseSys4DX-2,            !- Name
  ,                                       !- Controller List Name
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Availability Schedule
  {63d074df-64bd-41e2-b0db-3dad9ac543eb}, !- Availability Manager List Name
  0.109619232632064,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d6fdc59-757a-47fd-a27c-87c1df5f0ff5}, !- Supply Side Inlet Node Name
  {5299dd0b-901d-4e4f-9416-603933f58630}, !- Demand Side Outlet Node Name
  {0100d275-db37-4d73-9a4d-b101afd41e7d}, !- Demand Side Inlet Node A
  {6cd45918-c303-480c-bf2b-c4c57817dbb6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e0b997a7-7c32-4351-aa49-2f69ff7886dc}, !- Demand Mixer Name
  {0b7b4e0a-eb85-4208-84ee-a6a7b79f66b7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {07f89f7f-135f-4e2b-b6a4-3be712b8c4ef}, !- Handle
  Elecresistance+BaseSys4DX-2 Supply Side (Return Air) Inlet Node, !- Name
  {8d6fdc59-757a-47fd-a27c-87c1df5f0ff5}, !- Inlet Port
  {c9d5d129-a04f-42d0-937a-dd6163339d77}; !- Outlet Port

OS:Node,
  {bd003815-3c84-498e-855f-06acd6ecbc28}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-2 Outlet Node, !- Name
  {7c46b512-56f4-413b-a459-6e2244050c2a}, !- Inlet Port
  {6cd45918-c303-480c-bf2b-c4c57817dbb6}; !- Outlet Port

OS:Connection,
  {8d6fdc59-757a-47fd-a27c-87c1df5f0ff5}, !- Handle
  {5c99b4f8-c3ff-453f-9c01-33fde70df033}, !- Source Object
  9,                                      !- Outlet Port
  {07f89f7f-135f-4e2b-b6a4-3be712b8c4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd45918-c303-480c-bf2b-c4c57817dbb6}, !- Handle
  {bd003815-3c84-498e-855f-06acd6ecbc28}, !- Source Object
  3,                                      !- Outlet Port
  {5c99b4f8-c3ff-453f-9c01-33fde70df033}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d5fe3b88-7177-441d-8cca-7c708b75b2a1}, !- Handle
  Elecresistance+BaseSys4DX-2 Demand Side (Supply Air) Inlet Node, !- Name
  {0100d275-db37-4d73-9a4d-b101afd41e7d}, !- Inlet Port
  {a38b0554-85f1-4848-bd8a-ec0a87f1f4de}; !- Outlet Port

OS:Node,
  {f7c201f5-f36f-4c81-9e76-577621dacb6b}, !- Handle
  Elecresistance+BaseSys4DX-2 Zone Mixer Outlet Node, !- Name
  {591d6c90-931b-4927-8ed4-b1da39686294}, !- Inlet Port
  {5299dd0b-901d-4e4f-9416-603933f58630}; !- Outlet Port

OS:Node,
  {3fadb6a8-d0c9-4001-bd6d-bbb33ab03e84}, !- Handle
  TU-2 Outlet Node,                       !- Name
  {9b603783-91ad-429c-91b4-968959454b8c}, !- Inlet Port
  {8ff24877-9a1b-41e7-9166-9ff6570829c7}; !- Outlet Port

OS:Connection,
  {0100d275-db37-4d73-9a4d-b101afd41e7d}, !- Handle
  {5c99b4f8-c3ff-453f-9c01-33fde70df033}, !- Source Object
  11,                                     !- Outlet Port
  {d5fe3b88-7177-441d-8cca-7c708b75b2a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5299dd0b-901d-4e4f-9416-603933f58630}, !- Handle
  {f7c201f5-f36f-4c81-9e76-577621dacb6b}, !- Source Object
  3,                                      !- Outlet Port
  {5c99b4f8-c3ff-453f-9c01-33fde70df033}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b7b4e0a-eb85-4208-84ee-a6a7b79f66b7}, !- Handle
  Elecresistance+BaseSys4DX-2 Zone Splitter, !- Name
  {a38b0554-85f1-4848-bd8a-ec0a87f1f4de}, !- Inlet Node Name
  {afdb187b-833e-4bfb-84c7-87a60c292ffd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e0b997a7-7c32-4351-aa49-2f69ff7886dc}, !- Handle
  Elecresistance+BaseSys4DX-2 Zone Mixer, !- Name
  {591d6c90-931b-4927-8ed4-b1da39686294}, !- Outlet Node Name
  {aeefbc2a-5a7a-4f4c-9e3e-f20218fd7519}; !- Inlet Node Name 1

OS:Connection,
  {a38b0554-85f1-4848-bd8a-ec0a87f1f4de}, !- Handle
  {d5fe3b88-7177-441d-8cca-7c708b75b2a1}, !- Source Object
  3,                                      !- Outlet Port
  {0b7b4e0a-eb85-4208-84ee-a6a7b79f66b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591d6c90-931b-4927-8ed4-b1da39686294}, !- Handle
  {e0b997a7-7c32-4351-aa49-2f69ff7886dc}, !- Source Object
  2,                                      !- Outlet Port
  {f7c201f5-f36f-4c81-9e76-577621dacb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1254485-52c2-4788-8eb1-abfd12cc65d7}, !- Handle
  {5c99b4f8-c3ff-453f-9c01-33fde70df033}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {63d074df-64bd-41e2-b0db-3dad9ac543eb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {0ec25b84-3414-447a-9e3f-0d59528bdb78}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {0ec25b84-3414-447a-9e3f-0d59528bdb78}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {dedf84da-fada-43df-b8d8-0b338445dc3a}, !- Control Zone or Zone List Name
  {ee8d32bb-b722-48e9-98cf-0488ce3ee0b8}, !- Cooling Control Zone or Zone List Name
  {6faa7c4e-1211-4812-a887-f38978340f41}, !- Heating Control Zone or Zone List Name
  {8282533a-306f-4ffe-a29a-dd8c42b153c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dedf84da-fada-43df-b8d8-0b338445dc3a}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {aff2ec52-7679-4010-b873-5473fb30a482}; !- Model Object 1

OS:ModelObjectList,
  {ee8d32bb-b722-48e9-98cf-0488ce3ee0b8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6faa7c4e-1211-4812-a887-f38978340f41}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8282533a-306f-4ffe-a29a-dd8c42b153c6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {386d34ff-e83b-4eca-bb05-a74aa821b170}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-2,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.109619232632064,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3c8fed5e-cb8d-4969-a44c-c99fa580ec05}, !- Air Inlet Node Name
  {7c46b512-56f4-413b-a459-6e2244050c2a}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {7c46b512-56f4-413b-a459-6e2244050c2a}, !- Handle
  {386d34ff-e83b-4eca-bb05-a74aa821b170}, !- Source Object
  9,                                      !- Outlet Port
  {bd003815-3c84-498e-855f-06acd6ecbc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {38e175ed-09f6-4129-9726-d77498728cdf}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-2,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  2198.03302629167,                       !- Nominal Capacity {W}
  {bdabcc26-d7e7-4c57-9562-7ba543093c3e}, !- Air Inlet Node Name
  {310efee7-423f-486a-a6be-88681de2df90}; !- Air Outlet Node Name

OS:Node,
  {40112d18-226d-4a4f-89dc-f8a572fc4348}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-2 Outlet Node, !- Name
  {310efee7-423f-486a-a6be-88681de2df90}, !- Inlet Port
  {3c8fed5e-cb8d-4969-a44c-c99fa580ec05}; !- Outlet Port

OS:Connection,
  {310efee7-423f-486a-a6be-88681de2df90}, !- Handle
  {38e175ed-09f6-4129-9726-d77498728cdf}, !- Source Object
  6,                                      !- Outlet Port
  {40112d18-226d-4a4f-89dc-f8a572fc4348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8fed5e-cb8d-4969-a44c-c99fa580ec05}, !- Handle
  {40112d18-226d-4a4f-89dc-f8a572fc4348}, !- Source Object
  3,                                      !- Outlet Port
  {386d34ff-e83b-4eca-bb05-a74aa821b170}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {bacb861c-198c-43d8-b553-7adce5572eef}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-2,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  1815.24117869692,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.109619232632064,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {c6612dc8-34ec-43bb-88cd-26ea9831ed79}, !- Air Inlet Node Name
  {5090ae17-6ec5-4912-b13e-381e855c37a4}, !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a46d9604-ff70-4b68-8d6a-194539e95b6b}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {031028b9-eda3-4aa7-815c-1be1d9c66806}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-2 Outlet Node, !- Name
  {5090ae17-6ec5-4912-b13e-381e855c37a4}, !- Inlet Port
  {bdabcc26-d7e7-4c57-9562-7ba543093c3e}; !- Outlet Port

OS:Connection,
  {5090ae17-6ec5-4912-b13e-381e855c37a4}, !- Handle
  {bacb861c-198c-43d8-b553-7adce5572eef}, !- Source Object
  10,                                     !- Outlet Port
  {031028b9-eda3-4aa7-815c-1be1d9c66806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdabcc26-d7e7-4c57-9562-7ba543093c3e}, !- Handle
  {031028b9-eda3-4aa7-815c-1be1d9c66806}, !- Source Object
  3,                                      !- Outlet Port
  {38e175ed-09f6-4129-9726-d77498728cdf}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {08973822-c1dc-441d-893c-5cbbc4c6fb4f}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {41acf4d1-d6f1-4868-85dc-68cda1fe760f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8237945c-6b26-4891-aa43-c567c14f784c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {dcafd943-4d51-48d2-9ce3-9867ef089c01}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dcafd943-4d51-48d2-9ce3-9867ef089c01}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Mech Vent Controller, !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6e468888-f066-44a2-aa0a-059469c519c9}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 OA System, !- Name
  {08973822-c1dc-441d-893c-5cbbc4c6fb4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d2faabf-5db8-4954-9fc7-b6d128ecbabe}, !- Mixed Air Node Name
  {976e8960-9d63-4609-95ef-23d60419f13c}, !- Outdoor Air Stream Node Name
  {073dade3-941c-4480-b271-e99d1b199c58}, !- Relief Air Stream Node Name
  {fe0e6c88-5372-492d-9136-576a3032098f}; !- Return Air Stream Node Name

OS:Node,
  {f7592f8c-7f30-4533-b3ee-02275089e0cd}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {976e8960-9d63-4609-95ef-23d60419f13c}; !- Outlet Port

OS:Connection,
  {976e8960-9d63-4609-95ef-23d60419f13c}, !- Handle
  {f7592f8c-7f30-4533-b3ee-02275089e0cd}, !- Source Object
  3,                                      !- Outlet Port
  {6e468888-f066-44a2-aa0a-059469c519c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {053ff737-106f-426c-b402-bc4c5f2a6c03}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 OA System Relief Node, !- Name
  {073dade3-941c-4480-b271-e99d1b199c58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {073dade3-941c-4480-b271-e99d1b199c58}, !- Handle
  {6e468888-f066-44a2-aa0a-059469c519c9}, !- Source Object
  7,                                      !- Outlet Port
  {053ff737-106f-426c-b402-bc4c5f2a6c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d28f18fb-4616-495c-b00d-628dbe45ef79}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 OA System Mixed Air Node, !- Name
  {4d2faabf-5db8-4954-9fc7-b6d128ecbabe}, !- Inlet Port
  {c6612dc8-34ec-43bb-88cd-26ea9831ed79}; !- Outlet Port

OS:Connection,
  {4d2faabf-5db8-4954-9fc7-b6d128ecbabe}, !- Handle
  {6e468888-f066-44a2-aa0a-059469c519c9}, !- Source Object
  5,                                      !- Outlet Port
  {d28f18fb-4616-495c-b00d-628dbe45ef79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6612dc8-34ec-43bb-88cd-26ea9831ed79}, !- Handle
  {d28f18fb-4616-495c-b00d-628dbe45ef79}, !- Source Object
  3,                                      !- Outlet Port
  {bacb861c-198c-43d8-b553-7adce5572eef}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8237945c-6b26-4891-aa43-c567c14f784c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Max OA Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {d2f8cdaa-9e37-4b63-abec-4bac481afa14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2f8cdaa-9e37-4b63-abec-4bac481afa14}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Max OA Schedule Day Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Year,
  {41acf4d1-d6f1-4868-85dc-68cda1fe760f}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e52560e6-095d-4714-9bdd-9fe7d24216d0}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {e52560e6-095d-4714-9bdd-9fe7d24216d0}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {8ab58907-3562-4e1b-bc83-f0f11cbec77c}, !- Sunday Schedule:Day Name
  {f0c4875b-179b-4fb4-9b01-ecb459e51e30}, !- Monday Schedule:Day Name
  {9cce1a48-0bf5-4016-b953-f4b92304d49b}, !- Tuesday Schedule:Day Name
  {1c909fc7-ae38-49f9-8417-efe2a6ac4e61}, !- Wednesday Schedule:Day Name
  {5e35ee89-51eb-4c9b-9c76-b1a7b40a03f0}, !- Thursday Schedule:Day Name
  {434981d5-4f0b-411f-917e-e248842d694f}, !- Friday Schedule:Day Name
  {de14132f-9e6b-4635-8cc6-3d05ec4d3ca0}, !- Saturday Schedule:Day Name
  {bd8c6b3a-911b-45ac-b5af-dcb2f184cb14}, !- Holiday Schedule:Day Name
  {c9ca1fe5-c82c-469d-9fe3-563555653933}, !- SummerDesignDay Schedule:Day Name
  {27e63667-90a8-412d-87d7-5bb9cea428ef}, !- WinterDesignDay Schedule:Day Name
  {05ddc26b-13a1-4a93-b38d-290302ea3914}, !- CustomDay1 Schedule:Day Name
  {c98f633a-3395-474b-b4e9-28f6593ea281}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {8ab58907-3562-4e1b-bc83-f0f11cbec77c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Sunday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f0c4875b-179b-4fb4-9b01-ecb459e51e30}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Monday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9cce1a48-0bf5-4016-b953-f4b92304d49b}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Tuesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1c909fc7-ae38-49f9-8417-efe2a6ac4e61}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Wednesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5e35ee89-51eb-4c9b-9c76-b1a7b40a03f0}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Thursday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {434981d5-4f0b-411f-917e-e248842d694f}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Friday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {de14132f-9e6b-4635-8cc6-3d05ec4d3ca0}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Saturday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bd8c6b3a-911b-45ac-b5af-dcb2f184cb14}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Holiday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c9ca1fe5-c82c-469d-9fe3-563555653933}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Summer, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {27e63667-90a8-412d-87d7-5bb9cea428ef}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Winter, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {05ddc26b-13a1-4a93-b38d-290302ea3914}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Custom 1, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c98f633a-3395-474b-b4e9-28f6593ea281}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-2 Schedule Week 1 Custom 2, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {dc297f9c-d19d-4590-a369-0a4808fa34c4}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-2,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.109619232632064,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c9d5d129-a04f-42d0-937a-dd6163339d77}, !- Air Inlet Node Name
  {61c88fae-9dc4-4c10-b741-ec413ef437ee}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {8150dd28-11c2-44df-b89f-c68854577dcc}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-2 Outlet Node, !- Name
  {61c88fae-9dc4-4c10-b741-ec413ef437ee}, !- Inlet Port
  {fe0e6c88-5372-492d-9136-576a3032098f}; !- Outlet Port

OS:Connection,
  {c9d5d129-a04f-42d0-937a-dd6163339d77}, !- Handle
  {07f89f7f-135f-4e2b-b6a4-3be712b8c4ef}, !- Source Object
  3,                                      !- Outlet Port
  {dc297f9c-d19d-4590-a369-0a4808fa34c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61c88fae-9dc4-4c10-b741-ec413ef437ee}, !- Handle
  {dc297f9c-d19d-4590-a369-0a4808fa34c4}, !- Source Object
  9,                                      !- Outlet Port
  {8150dd28-11c2-44df-b89f-c68854577dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0e6c88-5372-492d-9136-576a3032098f}, !- Handle
  {8150dd28-11c2-44df-b89f-c68854577dcc}, !- Source Object
  3,                                      !- Outlet Port
  {6e468888-f066-44a2-aa0a-059469c519c9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {345fe414-e0fe-4743-bcd3-c0e6ccbc6ecd}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {aff2ec52-7679-4010-b873-5473fb30a482}, !- Control Zone Name
  {bd003815-3c84-498e-855f-06acd6ecbc28}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {9c18037c-7df1-4902-b4af-9db915f960ea}, !- Handle
  Elecresistance+BaseSys4DX-3,            !- Name
  ,                                       !- Controller List Name
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Availability Schedule
  {bd5ef524-c08a-48a9-bd0b-03b96f697575}, !- Availability Manager List Name
  0.150050026196122,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c584d635-c612-4c58-882e-893ae026124b}, !- Supply Side Inlet Node Name
  {0429e4bc-f803-406d-86c2-03c06f12a914}, !- Demand Side Outlet Node Name
  {946ba9af-ebfd-4e91-aac3-5cb087e5557b}, !- Demand Side Inlet Node A
  {b18128ce-0642-4a42-b042-998df5c99673}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {266ba60f-d1bc-4cd0-94d4-d375286c6e5e}, !- Demand Mixer Name
  {22f58de5-e682-46d1-a367-e43233f8cc99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a961c2af-c8bf-4f58-a32d-7dedd1d4b4c7}, !- Handle
  Elecresistance+BaseSys4DX-3 Supply Side (Return Air) Inlet Node, !- Name
  {c584d635-c612-4c58-882e-893ae026124b}, !- Inlet Port
  {b0d48a3d-891d-4da5-a5da-5bf996fcc0f0}; !- Outlet Port

OS:Node,
  {a158f449-d9d5-4696-b3fc-bb4aca50de7c}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-3 Outlet Node, !- Name
  {11979a6f-9eba-4df2-a282-d771c73d5f8c}, !- Inlet Port
  {b18128ce-0642-4a42-b042-998df5c99673}; !- Outlet Port

OS:Connection,
  {c584d635-c612-4c58-882e-893ae026124b}, !- Handle
  {9c18037c-7df1-4902-b4af-9db915f960ea}, !- Source Object
  9,                                      !- Outlet Port
  {a961c2af-c8bf-4f58-a32d-7dedd1d4b4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18128ce-0642-4a42-b042-998df5c99673}, !- Handle
  {a158f449-d9d5-4696-b3fc-bb4aca50de7c}, !- Source Object
  3,                                      !- Outlet Port
  {9c18037c-7df1-4902-b4af-9db915f960ea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {731d777b-2742-44d7-8397-9d0de2b65668}, !- Handle
  Elecresistance+BaseSys4DX-3 Demand Side (Supply Air) Inlet Node, !- Name
  {946ba9af-ebfd-4e91-aac3-5cb087e5557b}, !- Inlet Port
  {d1e40a0d-6f6d-4de4-88fe-19902f9026c3}; !- Outlet Port

OS:Node,
  {c3c57324-e7ab-4fe1-a4fa-ed691f41c12b}, !- Handle
  Elecresistance+BaseSys4DX-3 Zone Mixer Outlet Node, !- Name
  {8aef4f39-dcde-4e12-969c-89e8ad460a34}, !- Inlet Port
  {0429e4bc-f803-406d-86c2-03c06f12a914}; !- Outlet Port

OS:Node,
  {4f3a6a2c-8fe7-4258-9134-5722b62ab6f7}, !- Handle
  TU-3 Outlet Node,                       !- Name
  {67b4717e-b7bd-4b67-9758-95136ff17b81}, !- Inlet Port
  {296f4165-82e5-456c-8fda-94c4ed709fd6}; !- Outlet Port

OS:Connection,
  {946ba9af-ebfd-4e91-aac3-5cb087e5557b}, !- Handle
  {9c18037c-7df1-4902-b4af-9db915f960ea}, !- Source Object
  11,                                     !- Outlet Port
  {731d777b-2742-44d7-8397-9d0de2b65668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0429e4bc-f803-406d-86c2-03c06f12a914}, !- Handle
  {c3c57324-e7ab-4fe1-a4fa-ed691f41c12b}, !- Source Object
  3,                                      !- Outlet Port
  {9c18037c-7df1-4902-b4af-9db915f960ea}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22f58de5-e682-46d1-a367-e43233f8cc99}, !- Handle
  Elecresistance+BaseSys4DX-3 Zone Splitter, !- Name
  {d1e40a0d-6f6d-4de4-88fe-19902f9026c3}, !- Inlet Node Name
  {d7c391eb-2620-479b-b720-355565cd3102}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {266ba60f-d1bc-4cd0-94d4-d375286c6e5e}, !- Handle
  Elecresistance+BaseSys4DX-3 Zone Mixer, !- Name
  {8aef4f39-dcde-4e12-969c-89e8ad460a34}, !- Outlet Node Name
  {f5d83450-6a8d-446f-84c9-46794ec2ecd3}; !- Inlet Node Name 1

OS:Connection,
  {d1e40a0d-6f6d-4de4-88fe-19902f9026c3}, !- Handle
  {731d777b-2742-44d7-8397-9d0de2b65668}, !- Source Object
  3,                                      !- Outlet Port
  {22f58de5-e682-46d1-a367-e43233f8cc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aef4f39-dcde-4e12-969c-89e8ad460a34}, !- Handle
  {266ba60f-d1bc-4cd0-94d4-d375286c6e5e}, !- Source Object
  2,                                      !- Outlet Port
  {c3c57324-e7ab-4fe1-a4fa-ed691f41c12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eeb87ab4-8934-4db0-be2f-72b0f533ab92}, !- Handle
  {9c18037c-7df1-4902-b4af-9db915f960ea}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bd5ef524-c08a-48a9-bd0b-03b96f697575}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3b89158c-dd64-4dda-a0ce-4ce4cad3fe94}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {3b89158c-dd64-4dda-a0ce-4ce4cad3fe94}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {fa50f9fc-7af2-4a1b-b223-049950be3def}, !- Control Zone or Zone List Name
  {52f4b3d6-9487-4b66-84d2-f5f435d9f925}, !- Cooling Control Zone or Zone List Name
  {be6f2123-9e4a-4d27-ad6f-a217401f8a3d}, !- Heating Control Zone or Zone List Name
  {ba9a3ccd-b9e2-4705-9eec-53b43445dbc7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa50f9fc-7af2-4a1b-b223-049950be3def}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}; !- Model Object 1

OS:ModelObjectList,
  {52f4b3d6-9487-4b66-84d2-f5f435d9f925}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be6f2123-9e4a-4d27-ad6f-a217401f8a3d}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba9a3ccd-b9e2-4705-9eec-53b43445dbc7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {4237ae1f-aa22-4da5-bb1a-669b37be994e}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-3,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.150050026196122,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f47dec8b-2089-41a3-be13-b2a52d5f7842}, !- Air Inlet Node Name
  {11979a6f-9eba-4df2-a282-d771c73d5f8c}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {11979a6f-9eba-4df2-a282-d771c73d5f8c}, !- Handle
  {4237ae1f-aa22-4da5-bb1a-669b37be994e}, !- Source Object
  9,                                      !- Outlet Port
  {a158f449-d9d5-4696-b3fc-bb4aca50de7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {61d08329-8bad-4f76-b16f-59411b992588}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-3,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1529.53791522883,                       !- Nominal Capacity {W}
  {14c906c9-a1de-44f1-921f-5528bc7b7d2a}, !- Air Inlet Node Name
  {d22ec59b-b638-4911-baa7-880efc601989}; !- Air Outlet Node Name

OS:Node,
  {003d55d3-a6ad-4656-a9d5-1a941650c91a}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-3 Outlet Node, !- Name
  {d22ec59b-b638-4911-baa7-880efc601989}, !- Inlet Port
  {f47dec8b-2089-41a3-be13-b2a52d5f7842}; !- Outlet Port

OS:Connection,
  {d22ec59b-b638-4911-baa7-880efc601989}, !- Handle
  {61d08329-8bad-4f76-b16f-59411b992588}, !- Source Object
  6,                                      !- Outlet Port
  {003d55d3-a6ad-4656-a9d5-1a941650c91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f47dec8b-2089-41a3-be13-b2a52d5f7842}, !- Handle
  {003d55d3-a6ad-4656-a9d5-1a941650c91a}, !- Source Object
  3,                                      !- Outlet Port
  {4237ae1f-aa22-4da5-bb1a-669b37be994e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {9b5c4842-66cd-4094-9d0c-2f9186809c2c}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-3,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  2614.45184847797,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.150050026196122,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {9fc11a00-d048-4d2a-a41a-d415511deb46}, !- Air Inlet Node Name
  {f94443ac-a380-4e83-944b-f50ca344eaae}, !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4ce0d219-d6e4-49a0-add9-75042d9112b3}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {b5be99f9-b037-4ef4-8fc5-6f84696218e3}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-3 Outlet Node, !- Name
  {f94443ac-a380-4e83-944b-f50ca344eaae}, !- Inlet Port
  {14c906c9-a1de-44f1-921f-5528bc7b7d2a}; !- Outlet Port

OS:Connection,
  {f94443ac-a380-4e83-944b-f50ca344eaae}, !- Handle
  {9b5c4842-66cd-4094-9d0c-2f9186809c2c}, !- Source Object
  10,                                     !- Outlet Port
  {b5be99f9-b037-4ef4-8fc5-6f84696218e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c906c9-a1de-44f1-921f-5528bc7b7d2a}, !- Handle
  {b5be99f9-b037-4ef4-8fc5-6f84696218e3}, !- Source Object
  3,                                      !- Outlet Port
  {61d08329-8bad-4f76-b16f-59411b992588}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {60b14622-9be1-4481-bc2e-b157a387fb7d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bdff7146-a9e2-42f1-b5e4-e223778385a7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d18c4392-6aba-44c2-ac88-3b32d90574db}, !- Maximum Fraction of Outdoor Air Schedule Name
  {dff22d5b-9a81-4e83-b086-a1fed1a7e9d4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dff22d5b-9a81-4e83-b086-a1fed1a7e9d4}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Mech Vent Controller, !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b8a97e11-137e-4434-bbe9-d6e4274a14f1}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 OA System, !- Name
  {60b14622-9be1-4481-bc2e-b157a387fb7d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f113f19e-1709-4f30-a3ab-f523f0f3b3a7}, !- Mixed Air Node Name
  {7b384c80-0c5d-47d7-a9ef-5ec5290250fd}, !- Outdoor Air Stream Node Name
  {2074627a-0eb5-4ede-88e4-a2c646befce9}, !- Relief Air Stream Node Name
  {609fea42-f5fb-407d-bbe5-05f077e55996}; !- Return Air Stream Node Name

OS:Node,
  {ae889b81-80fe-456e-87a8-d44f263b07bd}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {7b384c80-0c5d-47d7-a9ef-5ec5290250fd}; !- Outlet Port

OS:Connection,
  {7b384c80-0c5d-47d7-a9ef-5ec5290250fd}, !- Handle
  {ae889b81-80fe-456e-87a8-d44f263b07bd}, !- Source Object
  3,                                      !- Outlet Port
  {b8a97e11-137e-4434-bbe9-d6e4274a14f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37bdbc62-094a-4dea-b627-b1da46562128}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 OA System Relief Node, !- Name
  {2074627a-0eb5-4ede-88e4-a2c646befce9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2074627a-0eb5-4ede-88e4-a2c646befce9}, !- Handle
  {b8a97e11-137e-4434-bbe9-d6e4274a14f1}, !- Source Object
  7,                                      !- Outlet Port
  {37bdbc62-094a-4dea-b627-b1da46562128}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9af74f71-b00c-4990-a915-5a15515e9e97}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 OA System Mixed Air Node, !- Name
  {f113f19e-1709-4f30-a3ab-f523f0f3b3a7}, !- Inlet Port
  {9fc11a00-d048-4d2a-a41a-d415511deb46}; !- Outlet Port

OS:Connection,
  {f113f19e-1709-4f30-a3ab-f523f0f3b3a7}, !- Handle
  {b8a97e11-137e-4434-bbe9-d6e4274a14f1}, !- Source Object
  5,                                      !- Outlet Port
  {9af74f71-b00c-4990-a915-5a15515e9e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc11a00-d048-4d2a-a41a-d415511deb46}, !- Handle
  {9af74f71-b00c-4990-a915-5a15515e9e97}, !- Source Object
  3,                                      !- Outlet Port
  {9b5c4842-66cd-4094-9d0c-2f9186809c2c}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d18c4392-6aba-44c2-ac88-3b32d90574db}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Max OA Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {56dd2b12-ec4d-4d8f-bd82-5a48c864f060}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56dd2b12-ec4d-4d8f-bd82-5a48c864f060}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Max OA Schedule Day Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Year,
  {bdff7146-a9e2-42f1-b5e4-e223778385a7}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cb757e3d-0907-4bec-8728-2d2cd7a1027c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {cb757e3d-0907-4bec-8728-2d2cd7a1027c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {a481c958-d2f6-485d-b822-7fd2552bf6a4}, !- Sunday Schedule:Day Name
  {b9185472-ba1f-413c-9c79-64a0be44386a}, !- Monday Schedule:Day Name
  {0b32b9c7-187d-4067-9ac4-05a4ce53a108}, !- Tuesday Schedule:Day Name
  {ec495c97-2ce6-4806-9621-4712d6beeb88}, !- Wednesday Schedule:Day Name
  {08352853-e9c8-4765-adcb-97fe34a56d66}, !- Thursday Schedule:Day Name
  {6d17fd65-a20a-4678-9820-86606450f070}, !- Friday Schedule:Day Name
  {cf14d6fa-3331-4b0a-8edf-78105fef5f91}, !- Saturday Schedule:Day Name
  {aa5d76c1-d35b-4be5-8785-6180010fb21b}, !- Holiday Schedule:Day Name
  {aa84ef08-6d23-49d2-8a96-b8352e601d52}, !- SummerDesignDay Schedule:Day Name
  {f9db9811-9e35-41a7-afb2-2d7ba29f7778}, !- WinterDesignDay Schedule:Day Name
  {2d97918f-025e-4fcb-9e16-a02ea099d328}, !- CustomDay1 Schedule:Day Name
  {7bd740a4-f4e1-4f1a-a766-c0b6690b2930}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a481c958-d2f6-485d-b822-7fd2552bf6a4}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Sunday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b9185472-ba1f-413c-9c79-64a0be44386a}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Monday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0b32b9c7-187d-4067-9ac4-05a4ce53a108}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Tuesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ec495c97-2ce6-4806-9621-4712d6beeb88}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Wednesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {08352853-e9c8-4765-adcb-97fe34a56d66}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Thursday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6d17fd65-a20a-4678-9820-86606450f070}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Friday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cf14d6fa-3331-4b0a-8edf-78105fef5f91}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Saturday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aa5d76c1-d35b-4be5-8785-6180010fb21b}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Holiday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aa84ef08-6d23-49d2-8a96-b8352e601d52}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Summer, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f9db9811-9e35-41a7-afb2-2d7ba29f7778}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Winter, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2d97918f-025e-4fcb-9e16-a02ea099d328}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Custom 1, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7bd740a4-f4e1-4f1a-a766-c0b6690b2930}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-3 Schedule Week 1 Custom 2, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {dc1f69ce-d33a-424b-870d-6453507b9286}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-3,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.150050026196122,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b0d48a3d-891d-4da5-a5da-5bf996fcc0f0}, !- Air Inlet Node Name
  {338d9718-11b2-4b78-b62d-938d52c9281f}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {cc56da66-f7a7-40d5-a260-71b3427325d7}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-3 Outlet Node, !- Name
  {338d9718-11b2-4b78-b62d-938d52c9281f}, !- Inlet Port
  {609fea42-f5fb-407d-bbe5-05f077e55996}; !- Outlet Port

OS:Connection,
  {b0d48a3d-891d-4da5-a5da-5bf996fcc0f0}, !- Handle
  {a961c2af-c8bf-4f58-a32d-7dedd1d4b4c7}, !- Source Object
  3,                                      !- Outlet Port
  {dc1f69ce-d33a-424b-870d-6453507b9286}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {338d9718-11b2-4b78-b62d-938d52c9281f}, !- Handle
  {dc1f69ce-d33a-424b-870d-6453507b9286}, !- Source Object
  9,                                      !- Outlet Port
  {cc56da66-f7a7-40d5-a260-71b3427325d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {609fea42-f5fb-407d-bbe5-05f077e55996}, !- Handle
  {cc56da66-f7a7-40d5-a260-71b3427325d7}, !- Source Object
  3,                                      !- Outlet Port
  {b8a97e11-137e-4434-bbe9-d6e4274a14f1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aabf804e-0157-4dba-aabb-5ae46b78d960}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {1b51a4ec-bbb1-4274-9378-0efc9470e627}, !- Control Zone Name
  {a158f449-d9d5-4696-b3fc-bb4aca50de7c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {9dd2b7f9-39f4-4612-a478-b42f979a524a}, !- Handle
  Elecresistance+BaseSys4DX-5,            !- Name
  ,                                       !- Controller List Name
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Availability Schedule
  {87caf06c-7c43-4a84-b566-a06af4eb9267}, !- Availability Manager List Name
  0.760486671023616,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24a85cbd-a7f1-4fac-abc2-f96949c515f0}, !- Supply Side Inlet Node Name
  {b1d66126-a7b7-4b05-92e4-237325fbc107}, !- Demand Side Outlet Node Name
  {a5ec9fad-29c8-4a96-afae-caf730b1a0aa}, !- Demand Side Inlet Node A
  {63babaa9-7b85-4eba-baa6-f33fba1edadf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d7842584-6566-4b2b-a5a6-e2986869f60e}, !- Demand Mixer Name
  {09f012a0-80bb-4ed3-a0c3-2f80af8d3dba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2362a16e-41f3-4836-b596-b5a6bc157241}, !- Handle
  Elecresistance+BaseSys4DX-5 Supply Side (Return Air) Inlet Node, !- Name
  {24a85cbd-a7f1-4fac-abc2-f96949c515f0}, !- Inlet Port
  {fd51a31f-a545-41c4-bebb-69af6389d694}; !- Outlet Port

OS:Node,
  {9eb1a92e-d321-48c9-a456-fc739a02bf8a}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-5 Outlet Node, !- Name
  {717b6796-68a4-4d02-8a8c-f60d3a9bda2f}, !- Inlet Port
  {63babaa9-7b85-4eba-baa6-f33fba1edadf}; !- Outlet Port

OS:Connection,
  {24a85cbd-a7f1-4fac-abc2-f96949c515f0}, !- Handle
  {9dd2b7f9-39f4-4612-a478-b42f979a524a}, !- Source Object
  9,                                      !- Outlet Port
  {2362a16e-41f3-4836-b596-b5a6bc157241}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63babaa9-7b85-4eba-baa6-f33fba1edadf}, !- Handle
  {9eb1a92e-d321-48c9-a456-fc739a02bf8a}, !- Source Object
  3,                                      !- Outlet Port
  {9dd2b7f9-39f4-4612-a478-b42f979a524a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1bee4454-c544-4713-bc7a-9c9d00da93ac}, !- Handle
  Elecresistance+BaseSys4DX-5 Demand Side (Supply Air) Inlet Node, !- Name
  {a5ec9fad-29c8-4a96-afae-caf730b1a0aa}, !- Inlet Port
  {9340e7af-3386-493b-857c-209fffeaeed8}; !- Outlet Port

OS:Node,
  {1dc1c743-4c38-4236-ac92-5e63839e50da}, !- Handle
  Elecresistance+BaseSys4DX-5 Zone Mixer Outlet Node, !- Name
  {2c0d4b28-2d8a-47e9-9c2e-e4f1db6b019c}, !- Inlet Port
  {b1d66126-a7b7-4b05-92e4-237325fbc107}; !- Outlet Port

OS:Node,
  {65e3db7d-14db-4861-a4fc-2c640441fe41}, !- Handle
  TU-5 Outlet Node,                       !- Name
  {82f56c5e-3adc-4bbf-bf59-ab15397fc6ce}, !- Inlet Port
  {ecf6f87c-e71b-462b-8abd-f9eb08b7e548}; !- Outlet Port

OS:Connection,
  {a5ec9fad-29c8-4a96-afae-caf730b1a0aa}, !- Handle
  {9dd2b7f9-39f4-4612-a478-b42f979a524a}, !- Source Object
  11,                                     !- Outlet Port
  {1bee4454-c544-4713-bc7a-9c9d00da93ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d66126-a7b7-4b05-92e4-237325fbc107}, !- Handle
  {1dc1c743-4c38-4236-ac92-5e63839e50da}, !- Source Object
  3,                                      !- Outlet Port
  {9dd2b7f9-39f4-4612-a478-b42f979a524a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09f012a0-80bb-4ed3-a0c3-2f80af8d3dba}, !- Handle
  Elecresistance+BaseSys4DX-5 Zone Splitter, !- Name
  {9340e7af-3386-493b-857c-209fffeaeed8}, !- Inlet Node Name
  {34ec97a5-e01b-4d54-ad74-2dc4ad18023b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d7842584-6566-4b2b-a5a6-e2986869f60e}, !- Handle
  Elecresistance+BaseSys4DX-5 Zone Mixer, !- Name
  {2c0d4b28-2d8a-47e9-9c2e-e4f1db6b019c}, !- Outlet Node Name
  {97714952-3bdb-4cbd-b771-3af048f4fd70}; !- Inlet Node Name 1

OS:Connection,
  {9340e7af-3386-493b-857c-209fffeaeed8}, !- Handle
  {1bee4454-c544-4713-bc7a-9c9d00da93ac}, !- Source Object
  3,                                      !- Outlet Port
  {09f012a0-80bb-4ed3-a0c3-2f80af8d3dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0d4b28-2d8a-47e9-9c2e-e4f1db6b019c}, !- Handle
  {d7842584-6566-4b2b-a5a6-e2986869f60e}, !- Source Object
  2,                                      !- Outlet Port
  {1dc1c743-4c38-4236-ac92-5e63839e50da}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {169c28f7-8df6-48c2-b16b-ac144771816d}, !- Handle
  {9dd2b7f9-39f4-4612-a478-b42f979a524a}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {87caf06c-7c43-4a84-b566-a06af4eb9267}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {d460a727-2db1-486e-a2ae-074d14131175}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {d460a727-2db1-486e-a2ae-074d14131175}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {c24d1561-6d73-40b7-aba7-e5c46dd2ae21}, !- Control Zone or Zone List Name
  {dd8ae24a-62a0-4a4a-99b5-89cb647b7413}, !- Cooling Control Zone or Zone List Name
  {d01a7b20-76a2-494d-8d07-08cadc3a6443}, !- Heating Control Zone or Zone List Name
  {4898e78d-096d-40da-a37a-ef8cfbf181e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c24d1561-6d73-40b7-aba7-e5c46dd2ae21}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List, !- Name
  {fa4b0bbe-5c67-4756-b798-039c6a999289}; !- Model Object 1

OS:ModelObjectList,
  {dd8ae24a-62a0-4a4a-99b5-89cb647b7413}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d01a7b20-76a2-494d-8d07-08cadc3a6443}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4898e78d-096d-40da-a37a-ef8cfbf181e5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {19909377-ad21-4b34-b48b-413c51127eb0}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-5,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.760486671023616,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7c5f4c99-b5e8-4860-a889-a29d60e07841}, !- Air Inlet Node Name
  {717b6796-68a4-4d02-8a8c-f60d3a9bda2f}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {717b6796-68a4-4d02-8a8c-f60d3a9bda2f}, !- Handle
  {19909377-ad21-4b34-b48b-413c51127eb0}, !- Source Object
  9,                                      !- Outlet Port
  {9eb1a92e-d321-48c9-a456-fc739a02bf8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7962cf26-a199-4823-8980-b4fecf5fde14}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-5,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  7752.31594819562,                       !- Nominal Capacity {W}
  {13dbef64-2031-48ff-b108-dce0e815fcb5}, !- Air Inlet Node Name
  {85a065e3-b4ac-4a76-9c32-c114478b038b}; !- Air Outlet Node Name

OS:Node,
  {4f781049-804e-4383-9e66-f7ea1f97442d}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-5 Outlet Node, !- Name
  {85a065e3-b4ac-4a76-9c32-c114478b038b}, !- Inlet Port
  {7c5f4c99-b5e8-4860-a889-a29d60e07841}; !- Outlet Port

OS:Connection,
  {85a065e3-b4ac-4a76-9c32-c114478b038b}, !- Handle
  {7962cf26-a199-4823-8980-b4fecf5fde14}, !- Source Object
  6,                                      !- Outlet Port
  {4f781049-804e-4383-9e66-f7ea1f97442d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c5f4c99-b5e8-4860-a889-a29d60e07841}, !- Handle
  {4f781049-804e-4383-9e66-f7ea1f97442d}, !- Source Object
  3,                                      !- Outlet Port
  {19909377-ad21-4b34-b48b-413c51127eb0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {85949892-1046-4376-89b9-974109aae6d6}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-5,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  12593.3224995144,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.760486671023616,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {d03e1b25-8467-4522-b299-dd719dd4972f}, !- Air Inlet Node Name
  {2b1f3bb4-13f1-46f1-bc36-44685272af70}, !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9e124852-1e1e-4882-8475-7c5aa4af5298}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {580e2580-3980-46c2-80fc-5a198b4286f8}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-5 Outlet Node, !- Name
  {2b1f3bb4-13f1-46f1-bc36-44685272af70}, !- Inlet Port
  {13dbef64-2031-48ff-b108-dce0e815fcb5}; !- Outlet Port

OS:Connection,
  {2b1f3bb4-13f1-46f1-bc36-44685272af70}, !- Handle
  {85949892-1046-4376-89b9-974109aae6d6}, !- Source Object
  10,                                     !- Outlet Port
  {580e2580-3980-46c2-80fc-5a198b4286f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13dbef64-2031-48ff-b108-dce0e815fcb5}, !- Handle
  {580e2580-3980-46c2-80fc-5a198b4286f8}, !- Source Object
  3,                                      !- Outlet Port
  {7962cf26-a199-4823-8980-b4fecf5fde14}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {efa170c8-459d-4bf8-8ee3-ff97d2307820}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d3e01720-1e4c-4d7b-b0f2-c5dfb9656508}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e8f2f51c-fb0c-4f13-94be-d7b1f6be3e92}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8a4fdebd-fa63-4251-9111-10673795ac42}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8a4fdebd-fa63-4251-9111-10673795ac42}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Mech Vent Controller, !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {aa2c0ddf-7baf-4d5e-97a8-2a9ab8e19e8a}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 OA System, !- Name
  {efa170c8-459d-4bf8-8ee3-ff97d2307820}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea449d50-3de0-463c-a977-3139db912411}, !- Mixed Air Node Name
  {c39792b7-b247-49a9-8746-93c4af8bb934}, !- Outdoor Air Stream Node Name
  {17b8ab8f-9be5-47cd-ac53-5be5b00308e7}, !- Relief Air Stream Node Name
  {d3449a0f-f5f8-4134-a71b-0596cf888fd6}; !- Return Air Stream Node Name

OS:Node,
  {79e62362-d898-4ee2-9635-6cb1f4847aca}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {c39792b7-b247-49a9-8746-93c4af8bb934}; !- Outlet Port

OS:Connection,
  {c39792b7-b247-49a9-8746-93c4af8bb934}, !- Handle
  {79e62362-d898-4ee2-9635-6cb1f4847aca}, !- Source Object
  3,                                      !- Outlet Port
  {aa2c0ddf-7baf-4d5e-97a8-2a9ab8e19e8a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58dcfc80-d3ba-433e-a1c4-a2134d278bc3}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 OA System Relief Node, !- Name
  {17b8ab8f-9be5-47cd-ac53-5be5b00308e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17b8ab8f-9be5-47cd-ac53-5be5b00308e7}, !- Handle
  {aa2c0ddf-7baf-4d5e-97a8-2a9ab8e19e8a}, !- Source Object
  7,                                      !- Outlet Port
  {58dcfc80-d3ba-433e-a1c4-a2134d278bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8cd3b65-9710-4445-a9ff-723b081a6f44}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 OA System Mixed Air Node, !- Name
  {ea449d50-3de0-463c-a977-3139db912411}, !- Inlet Port
  {d03e1b25-8467-4522-b299-dd719dd4972f}; !- Outlet Port

OS:Connection,
  {ea449d50-3de0-463c-a977-3139db912411}, !- Handle
  {aa2c0ddf-7baf-4d5e-97a8-2a9ab8e19e8a}, !- Source Object
  5,                                      !- Outlet Port
  {b8cd3b65-9710-4445-a9ff-723b081a6f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03e1b25-8467-4522-b299-dd719dd4972f}, !- Handle
  {b8cd3b65-9710-4445-a9ff-723b081a6f44}, !- Source Object
  3,                                      !- Outlet Port
  {85949892-1046-4376-89b9-974109aae6d6}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e8f2f51c-fb0c-4f13-94be-d7b1f6be3e92}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Max OA Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {2583110b-f4ec-4325-acc0-be50e5892b74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2583110b-f4ec-4325-acc0-be50e5892b74}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Max OA Schedule Day Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {d3e01720-1e4c-4d7b-b0f2-c5dfb9656508}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d7c53be3-889c-4a94-824a-777b3488373e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d7c53be3-889c-4a94-824a-777b3488373e}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {3f5c659e-8e36-4b91-bd27-7d47dea87e2d}, !- Sunday Schedule:Day Name
  {115b4759-ef2c-478e-8c80-774d7dd351d3}, !- Monday Schedule:Day Name
  {e8271d1f-b67a-4aab-9946-377225832a47}, !- Tuesday Schedule:Day Name
  {773167ec-b489-45aa-9a55-b0c979a46ffc}, !- Wednesday Schedule:Day Name
  {2a577a0c-6d1b-4bf7-9f73-b00230b330cd}, !- Thursday Schedule:Day Name
  {ce16b11a-0999-408e-b6bf-581afbcfda8f}, !- Friday Schedule:Day Name
  {25455328-bffe-40d0-b299-87028a72a361}, !- Saturday Schedule:Day Name
  {09729085-d87d-4a05-98bd-1993696bcc7c}, !- Holiday Schedule:Day Name
  {29363eb6-8bdc-4c22-9def-08d7f3c86d92}, !- SummerDesignDay Schedule:Day Name
  {10b05d6f-6a72-41ff-ab33-5450eb7268eb}, !- WinterDesignDay Schedule:Day Name
  {479d2c96-c5b3-42bf-8b5c-a3fb3b66f060}, !- CustomDay1 Schedule:Day Name
  {cc72f4bf-e39b-45ea-92ba-41e365e1b284}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {3f5c659e-8e36-4b91-bd27-7d47dea87e2d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Sunday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {115b4759-ef2c-478e-8c80-774d7dd351d3}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Monday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e8271d1f-b67a-4aab-9946-377225832a47}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Tuesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {773167ec-b489-45aa-9a55-b0c979a46ffc}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Wednesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a577a0c-6d1b-4bf7-9f73-b00230b330cd}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Thursday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ce16b11a-0999-408e-b6bf-581afbcfda8f}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Friday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {25455328-bffe-40d0-b299-87028a72a361}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Saturday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {09729085-d87d-4a05-98bd-1993696bcc7c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Holiday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {29363eb6-8bdc-4c22-9def-08d7f3c86d92}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Summer, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {10b05d6f-6a72-41ff-ab33-5450eb7268eb}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Winter, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {479d2c96-c5b3-42bf-8b5c-a3fb3b66f060}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Custom 1, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cc72f4bf-e39b-45ea-92ba-41e365e1b284}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-5 Schedule Week 1 Custom 2, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {2046a77b-8668-4b2d-9a16-ffae415ac3d2}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-5,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.760486671023616,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fd51a31f-a545-41c4-bebb-69af6389d694}, !- Air Inlet Node Name
  {481e217e-7b3d-4ea9-964c-a55ef1f9f11a}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {e2f9e80e-552f-4b94-ab10-0f1b1a6ea853}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-5 Outlet Node, !- Name
  {481e217e-7b3d-4ea9-964c-a55ef1f9f11a}, !- Inlet Port
  {d3449a0f-f5f8-4134-a71b-0596cf888fd6}; !- Outlet Port

OS:Connection,
  {fd51a31f-a545-41c4-bebb-69af6389d694}, !- Handle
  {2362a16e-41f3-4836-b596-b5a6bc157241}, !- Source Object
  3,                                      !- Outlet Port
  {2046a77b-8668-4b2d-9a16-ffae415ac3d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {481e217e-7b3d-4ea9-964c-a55ef1f9f11a}, !- Handle
  {2046a77b-8668-4b2d-9a16-ffae415ac3d2}, !- Source Object
  9,                                      !- Outlet Port
  {e2f9e80e-552f-4b94-ab10-0f1b1a6ea853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3449a0f-f5f8-4134-a71b-0596cf888fd6}, !- Handle
  {e2f9e80e-552f-4b94-ab10-0f1b1a6ea853}, !- Source Object
  3,                                      !- Outlet Port
  {aa2c0ddf-7baf-4d5e-97a8-2a9ab8e19e8a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dfbabdd1-e341-4ae3-a354-a34bea0ae7ae}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {fa4b0bbe-5c67-4756-b798-039c6a999289}, !- Control Zone Name
  {9eb1a92e-d321-48c9-a456-fc739a02bf8a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {f8a61f55-8844-49fe-ad3c-0cbd96df44f1}, !- Handle
  Elecresistance+BaseSys4DX-6,            !- Name
  ,                                       !- Controller List Name
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Availability Schedule
  {d2ffc5c2-c402-4bc3-9b9a-a3664774bb4a}, !- Availability Manager List Name
  0.261321074879386,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {73bdbb4b-0f0d-428d-8ece-c1951bc8388d}, !- Supply Side Inlet Node Name
  {c1fb0fc1-b590-40f0-b1e1-0d85f1d68250}, !- Demand Side Outlet Node Name
  {4c4531b2-2167-4c2e-a2ba-063f55fa25cc}, !- Demand Side Inlet Node A
  {bae2e3fa-02a7-48b3-8547-4fcf7a0aa3d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e66b00f9-0237-4516-ac1e-04ec6a2162b1}, !- Demand Mixer Name
  {35f4e27a-ba51-4d6d-b910-55ef135a1b69}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb40e06d-47fb-47c4-ab74-fb53483e70f0}, !- Handle
  Elecresistance+BaseSys4DX-6 Supply Side (Return Air) Inlet Node, !- Name
  {73bdbb4b-0f0d-428d-8ece-c1951bc8388d}, !- Inlet Port
  {c6eca4fa-65ee-4538-b02a-169cee33c0be}; !- Outlet Port

OS:Node,
  {6b059c90-9921-4674-88e5-073e0335ee65}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-6 Outlet Node, !- Name
  {466f11b0-e940-4060-a1c4-8797638fedc1}, !- Inlet Port
  {bae2e3fa-02a7-48b3-8547-4fcf7a0aa3d6}; !- Outlet Port

OS:Connection,
  {73bdbb4b-0f0d-428d-8ece-c1951bc8388d}, !- Handle
  {f8a61f55-8844-49fe-ad3c-0cbd96df44f1}, !- Source Object
  9,                                      !- Outlet Port
  {eb40e06d-47fb-47c4-ab74-fb53483e70f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae2e3fa-02a7-48b3-8547-4fcf7a0aa3d6}, !- Handle
  {6b059c90-9921-4674-88e5-073e0335ee65}, !- Source Object
  3,                                      !- Outlet Port
  {f8a61f55-8844-49fe-ad3c-0cbd96df44f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0cd3fae-2483-4d9b-afbd-0b64e061f0d6}, !- Handle
  Elecresistance+BaseSys4DX-6 Demand Side (Supply Air) Inlet Node, !- Name
  {4c4531b2-2167-4c2e-a2ba-063f55fa25cc}, !- Inlet Port
  {46008be2-d435-4414-b79b-41e3277fc709}; !- Outlet Port

OS:Node,
  {cb86e628-57a2-4857-a841-528c92e176b1}, !- Handle
  Elecresistance+BaseSys4DX-6 Zone Mixer Outlet Node, !- Name
  {d4370c7e-15fb-471f-af38-25434f3092e4}, !- Inlet Port
  {c1fb0fc1-b590-40f0-b1e1-0d85f1d68250}; !- Outlet Port

OS:Node,
  {2859b077-eef0-4097-8ebe-fd80f178ec28}, !- Handle
  TU-6 Outlet Node,                       !- Name
  {fc356cfc-659f-4104-988e-9b1121400fdb}, !- Inlet Port
  {04fc1282-accb-4cdb-8ea1-61d34b0d353c}; !- Outlet Port

OS:Connection,
  {4c4531b2-2167-4c2e-a2ba-063f55fa25cc}, !- Handle
  {f8a61f55-8844-49fe-ad3c-0cbd96df44f1}, !- Source Object
  11,                                     !- Outlet Port
  {d0cd3fae-2483-4d9b-afbd-0b64e061f0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fb0fc1-b590-40f0-b1e1-0d85f1d68250}, !- Handle
  {cb86e628-57a2-4857-a841-528c92e176b1}, !- Source Object
  3,                                      !- Outlet Port
  {f8a61f55-8844-49fe-ad3c-0cbd96df44f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {35f4e27a-ba51-4d6d-b910-55ef135a1b69}, !- Handle
  Elecresistance+BaseSys4DX-6 Zone Splitter, !- Name
  {46008be2-d435-4414-b79b-41e3277fc709}, !- Inlet Node Name
  {a8427a2d-48aa-4c69-8fbf-aceb1b58eb66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e66b00f9-0237-4516-ac1e-04ec6a2162b1}, !- Handle
  Elecresistance+BaseSys4DX-6 Zone Mixer, !- Name
  {d4370c7e-15fb-471f-af38-25434f3092e4}, !- Outlet Node Name
  {a2123a89-fa77-4c1e-b18a-5cbc20c14766}; !- Inlet Node Name 1

OS:Connection,
  {46008be2-d435-4414-b79b-41e3277fc709}, !- Handle
  {d0cd3fae-2483-4d9b-afbd-0b64e061f0d6}, !- Source Object
  3,                                      !- Outlet Port
  {35f4e27a-ba51-4d6d-b910-55ef135a1b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4370c7e-15fb-471f-af38-25434f3092e4}, !- Handle
  {e66b00f9-0237-4516-ac1e-04ec6a2162b1}, !- Source Object
  2,                                      !- Outlet Port
  {cb86e628-57a2-4857-a841-528c92e176b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {099d9daa-e3d3-4fae-b891-7599e92f2499}, !- Handle
  {f8a61f55-8844-49fe-ad3c-0cbd96df44f1}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d2ffc5c2-c402-4bc3-9b9a-a3664774bb4a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {1781a05e-243c-4553-9e13-643fc8c1e0a5}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {1781a05e-243c-4553-9e13-643fc8c1e0a5}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {bdd5cd09-a5b9-4c17-8436-39715545c94c}, !- Control Zone or Zone List Name
  {1509d4e3-5879-427b-ad26-587ef8b55362}, !- Cooling Control Zone or Zone List Name
  {d97613e4-4db9-4d3c-a6fa-48746940bb52}, !- Heating Control Zone or Zone List Name
  {c03d9240-26fe-4bc2-9ecc-74b2fc240f20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bdd5cd09-a5b9-4c17-8436-39715545c94c}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List, !- Name
  {917649dd-603e-462e-baa5-17daae1b1caa}; !- Model Object 1

OS:ModelObjectList,
  {1509d4e3-5879-427b-ad26-587ef8b55362}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d97613e4-4db9-4d3c-a6fa-48746940bb52}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c03d9240-26fe-4bc2-9ecc-74b2fc240f20}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {98e7068f-10bc-45d8-88c1-9d1763378568}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-6,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.261321074879386,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7cd98b50-fd91-40d3-a0e2-b34ef7bc669c}, !- Air Inlet Node Name
  {466f11b0-e940-4060-a1c4-8797638fedc1}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {466f11b0-e940-4060-a1c4-8797638fedc1}, !- Handle
  {98e7068f-10bc-45d8-88c1-9d1763378568}, !- Source Object
  9,                                      !- Outlet Port
  {6b059c90-9921-4674-88e5-073e0335ee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {128dab40-eb31-4f07-9ce5-d2ef5ca33da7}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-6,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  2664.0160278655,                        !- Nominal Capacity {W}
  {bab499e6-14cd-4c20-bee7-821f7fc78b2f}, !- Air Inlet Node Name
  {5814bd98-b482-40bc-9cb6-64d388ea4014}; !- Air Outlet Node Name

OS:Node,
  {53f3ef08-a68a-48d1-b44c-2ad1fcca0b32}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-6 Outlet Node, !- Name
  {5814bd98-b482-40bc-9cb6-64d388ea4014}, !- Inlet Port
  {7cd98b50-fd91-40d3-a0e2-b34ef7bc669c}; !- Outlet Port

OS:Connection,
  {5814bd98-b482-40bc-9cb6-64d388ea4014}, !- Handle
  {128dab40-eb31-4f07-9ce5-d2ef5ca33da7}, !- Source Object
  6,                                      !- Outlet Port
  {53f3ef08-a68a-48d1-b44c-2ad1fcca0b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd98b50-fd91-40d3-a0e2-b34ef7bc669c}, !- Handle
  {53f3ef08-a68a-48d1-b44c-2ad1fcca0b32}, !- Source Object
  3,                                      !- Outlet Port
  {98e7068f-10bc-45d8-88c1-9d1763378568}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {797e2d19-073d-43de-a782-6dcde8385b25}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-6,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  5084.19692534771,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.261321074879386,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {32d7bc39-868b-408d-b43f-acbe3ae51615}, !- Air Inlet Node Name
  {eb05b810-12b2-42b3-b002-3656aced7db9}, !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03786f49-c225-4e93-bc7b-d20f982605bb}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {df845118-973f-4596-80eb-c9e0c2c469d9}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-6 Outlet Node, !- Name
  {eb05b810-12b2-42b3-b002-3656aced7db9}, !- Inlet Port
  {bab499e6-14cd-4c20-bee7-821f7fc78b2f}; !- Outlet Port

OS:Connection,
  {eb05b810-12b2-42b3-b002-3656aced7db9}, !- Handle
  {797e2d19-073d-43de-a782-6dcde8385b25}, !- Source Object
  10,                                     !- Outlet Port
  {df845118-973f-4596-80eb-c9e0c2c469d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab499e6-14cd-4c20-bee7-821f7fc78b2f}, !- Handle
  {df845118-973f-4596-80eb-c9e0c2c469d9}, !- Source Object
  3,                                      !- Outlet Port
  {128dab40-eb31-4f07-9ce5-d2ef5ca33da7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4b5716ed-fc6f-4084-baee-e97b8db7d920}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7739b5cc-82fe-4454-bb7d-0089b6493bd8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {680060ae-5afa-42b5-b1c7-beacd5ef2c8b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b086467c-ff15-4871-989c-575f6ed647e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b086467c-ff15-4871-989c-575f6ed647e1}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Mech Vent Controller, !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {999150b2-36aa-49a9-916e-5f038d39491d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 OA System, !- Name
  {4b5716ed-fc6f-4084-baee-e97b8db7d920}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f5ec508-d82e-464a-a2d1-f261d5ecaabc}, !- Mixed Air Node Name
  {b4543c1e-625c-4036-8429-ce3d7289d7c7}, !- Outdoor Air Stream Node Name
  {3c5137d0-d555-49f7-8042-1eaae132a4eb}, !- Relief Air Stream Node Name
  {5fa5c053-2090-47fd-acf5-bca5ffdaf55b}; !- Return Air Stream Node Name

OS:Node,
  {f92c2eef-c824-48e0-a462-862e6fede70f}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {b4543c1e-625c-4036-8429-ce3d7289d7c7}; !- Outlet Port

OS:Connection,
  {b4543c1e-625c-4036-8429-ce3d7289d7c7}, !- Handle
  {f92c2eef-c824-48e0-a462-862e6fede70f}, !- Source Object
  3,                                      !- Outlet Port
  {999150b2-36aa-49a9-916e-5f038d39491d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48eccecf-893a-4092-9593-fb9ff49a2fd2}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 OA System Relief Node, !- Name
  {3c5137d0-d555-49f7-8042-1eaae132a4eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c5137d0-d555-49f7-8042-1eaae132a4eb}, !- Handle
  {999150b2-36aa-49a9-916e-5f038d39491d}, !- Source Object
  7,                                      !- Outlet Port
  {48eccecf-893a-4092-9593-fb9ff49a2fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a09300c-02fc-469d-bc36-2492448332f2}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 OA System Mixed Air Node, !- Name
  {4f5ec508-d82e-464a-a2d1-f261d5ecaabc}, !- Inlet Port
  {32d7bc39-868b-408d-b43f-acbe3ae51615}; !- Outlet Port

OS:Connection,
  {4f5ec508-d82e-464a-a2d1-f261d5ecaabc}, !- Handle
  {999150b2-36aa-49a9-916e-5f038d39491d}, !- Source Object
  5,                                      !- Outlet Port
  {5a09300c-02fc-469d-bc36-2492448332f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d7bc39-868b-408d-b43f-acbe3ae51615}, !- Handle
  {5a09300c-02fc-469d-bc36-2492448332f2}, !- Source Object
  3,                                      !- Outlet Port
  {797e2d19-073d-43de-a782-6dcde8385b25}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {680060ae-5afa-42b5-b1c7-beacd5ef2c8b}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Max OA Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {98cf67fc-48f8-463c-802f-a55e5c2c8e41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98cf67fc-48f8-463c-802f-a55e5c2c8e41}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Max OA Schedule Day Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Year,
  {7739b5cc-82fe-4454-bb7d-0089b6493bd8}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {96a51be4-d72c-4659-8bb1-95fcd3ca21c8}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {96a51be4-d72c-4659-8bb1-95fcd3ca21c8}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {90cc7e96-87ca-43da-9a32-dd59892e8f5d}, !- Sunday Schedule:Day Name
  {8f2df0b5-20d8-470f-970e-fc38cf8d2324}, !- Monday Schedule:Day Name
  {bc12da75-5cc7-47d0-8eb0-cdece23acb73}, !- Tuesday Schedule:Day Name
  {77361259-b141-4878-a696-c1f592abfa0a}, !- Wednesday Schedule:Day Name
  {8f8f1872-7255-4628-a0e2-c144852633dc}, !- Thursday Schedule:Day Name
  {12f4a700-09a1-43d8-9edf-22da2b7261f6}, !- Friday Schedule:Day Name
  {a04d095f-e9cc-409e-9130-89328aaf4f4d}, !- Saturday Schedule:Day Name
  {30f2b63e-0230-4c80-bb41-e1c3098ab8c7}, !- Holiday Schedule:Day Name
  {1ccd2f3e-be6f-4c32-8eac-29d66345fc1d}, !- SummerDesignDay Schedule:Day Name
  {9cbbb365-e23b-46e8-92a6-3662464fc1da}, !- WinterDesignDay Schedule:Day Name
  {eeaf58a5-73ff-4342-a91a-d680e5b7ba13}, !- CustomDay1 Schedule:Day Name
  {19c4a28a-34a6-4063-b09c-f74a8e9c5c32}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {90cc7e96-87ca-43da-9a32-dd59892e8f5d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Sunday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8f2df0b5-20d8-470f-970e-fc38cf8d2324}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Monday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bc12da75-5cc7-47d0-8eb0-cdece23acb73}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Tuesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {77361259-b141-4878-a696-c1f592abfa0a}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Wednesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
