  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8f8f1872-7255-4628-a0e2-c144852633dc}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Thursday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {12f4a700-09a1-43d8-9edf-22da2b7261f6}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Friday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a04d095f-e9cc-409e-9130-89328aaf4f4d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Saturday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {30f2b63e-0230-4c80-bb41-e1c3098ab8c7}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Holiday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1ccd2f3e-be6f-4c32-8eac-29d66345fc1d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Summer, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9cbbb365-e23b-46e8-92a6-3662464fc1da}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Winter, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {eeaf58a5-73ff-4342-a91a-d680e5b7ba13}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Custom 1, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {19c4a28a-34a6-4063-b09c-f74a8e9c5c32}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-6 Schedule Week 1 Custom 2, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {1df01ac7-56aa-41ac-bf32-5fa68a512405}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-6,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.261321074879386,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c6eca4fa-65ee-4538-b02a-169cee33c0be}, !- Air Inlet Node Name
  {853e2f24-9979-49cc-a334-b0fb0ca0149e}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {0d8d0ae2-909d-43de-9c2b-1b15b964fb00}, !- Handle
  RetFan_ElecResistance+BaseSys4DX-6 Outlet Node, !- Name
  {853e2f24-9979-49cc-a334-b0fb0ca0149e}, !- Inlet Port
  {5fa5c053-2090-47fd-acf5-bca5ffdaf55b}; !- Outlet Port

OS:Connection,
  {c6eca4fa-65ee-4538-b02a-169cee33c0be}, !- Handle
  {eb40e06d-47fb-47c4-ab74-fb53483e70f0}, !- Source Object
  3,                                      !- Outlet Port
  {1df01ac7-56aa-41ac-bf32-5fa68a512405}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {853e2f24-9979-49cc-a334-b0fb0ca0149e}, !- Handle
  {1df01ac7-56aa-41ac-bf32-5fa68a512405}, !- Source Object
  9,                                      !- Outlet Port
  {0d8d0ae2-909d-43de-9c2b-1b15b964fb00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa5c053-2090-47fd-acf5-bca5ffdaf55b}, !- Handle
  {0d8d0ae2-909d-43de-9c2b-1b15b964fb00}, !- Source Object
  3,                                      !- Outlet Port
  {999150b2-36aa-49a9-916e-5f038d39491d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d28a03f1-3243-4767-b8cc-d3356dc05390}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {917649dd-603e-462e-baa5-17daae1b1caa}, !- Control Zone Name
  {6b059c90-9921-4674-88e5-073e0335ee65}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {42da3541-f25c-452a-8e96-540162f3d2c2}, !- Handle
  Elecresistance+BaseSys4DX-7,            !- Name
  ,                                       !- Controller List Name
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Availability Schedule
  {32463ab3-e996-4d7e-8f3c-61dda11a4cb9}, !- Availability Manager List Name
  0.111031299382118,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4b70640-ee8a-4f73-9488-562f8aaef4bd}, !- Supply Side Inlet Node Name
  {5616d8d5-a938-427f-b79d-b100c1e602f2}, !- Demand Side Outlet Node Name
  {ec0ab8be-748b-4644-a39b-9076d72eb5e2}, !- Demand Side Inlet Node A
  {96aa94a0-3da8-4642-bad3-9f69b44649bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37c97020-d80b-4020-ae14-f48fb7c8daaa}, !- Demand Mixer Name
  {aed0aaa7-6608-455c-bb98-b40c87627c86}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {275ec8a0-60ea-47cc-8056-e0599f50f1c5}, !- Handle
  Elecresistance+BaseSys4DX-7 Supply Side (Return Air) Inlet Node, !- Name
  {f4b70640-ee8a-4f73-9488-562f8aaef4bd}, !- Inlet Port
  {91cc4690-b6db-4f4d-8be2-f9309c16fc7f}; !- Outlet Port

OS:Node,
  {3a36fb6b-e834-45da-aa55-03312addcc5f}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-7 Outlet Node, !- Name
  {00f35168-6250-4eef-9f64-48dd1222e4e4}, !- Inlet Port
  {96aa94a0-3da8-4642-bad3-9f69b44649bb}; !- Outlet Port

OS:Connection,
  {f4b70640-ee8a-4f73-9488-562f8aaef4bd}, !- Handle
  {42da3541-f25c-452a-8e96-540162f3d2c2}, !- Source Object
  9,                                      !- Outlet Port
  {275ec8a0-60ea-47cc-8056-e0599f50f1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96aa94a0-3da8-4642-bad3-9f69b44649bb}, !- Handle
  {3a36fb6b-e834-45da-aa55-03312addcc5f}, !- Source Object
  3,                                      !- Outlet Port
  {42da3541-f25c-452a-8e96-540162f3d2c2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2249e49e-6b0b-490b-a457-b04392d8389e}, !- Handle
  Elecresistance+BaseSys4DX-7 Demand Side (Supply Air) Inlet Node, !- Name
  {ec0ab8be-748b-4644-a39b-9076d72eb5e2}, !- Inlet Port
  {93c2b020-1710-4773-9c0a-f7035c5169ad}; !- Outlet Port

OS:Node,
  {8ec6bff8-426e-4d6c-a7fb-26bed5bda037}, !- Handle
  Elecresistance+BaseSys4DX-7 Zone Mixer Outlet Node, !- Name
  {1ecde4ad-83ba-4879-960d-5d7836d79a22}, !- Inlet Port
  {5616d8d5-a938-427f-b79d-b100c1e602f2}; !- Outlet Port

OS:Node,
  {e5bee636-d514-4e52-96e0-271bc2f945ab}, !- Handle
  TU-7 Outlet Node,                       !- Name
  {0796fa4f-88ec-4e53-95fb-785f84921c85}, !- Inlet Port
  {b929d4eb-c607-463c-b42a-e7623274c484}; !- Outlet Port

OS:Connection,
  {ec0ab8be-748b-4644-a39b-9076d72eb5e2}, !- Handle
  {42da3541-f25c-452a-8e96-540162f3d2c2}, !- Source Object
  11,                                     !- Outlet Port
  {2249e49e-6b0b-490b-a457-b04392d8389e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5616d8d5-a938-427f-b79d-b100c1e602f2}, !- Handle
  {8ec6bff8-426e-4d6c-a7fb-26bed5bda037}, !- Source Object
  3,                                      !- Outlet Port
  {42da3541-f25c-452a-8e96-540162f3d2c2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aed0aaa7-6608-455c-bb98-b40c87627c86}, !- Handle
  Elecresistance+BaseSys4DX-7 Zone Splitter, !- Name
  {93c2b020-1710-4773-9c0a-f7035c5169ad}, !- Inlet Node Name
  {ed763e1f-3e1e-4cc5-b34a-9d1fe8917d4f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {37c97020-d80b-4020-ae14-f48fb7c8daaa}, !- Handle
  Elecresistance+BaseSys4DX-7 Zone Mixer, !- Name
  {1ecde4ad-83ba-4879-960d-5d7836d79a22}, !- Outlet Node Name
  {5dbf6319-915f-46ea-9454-4b88c2175dd9}; !- Inlet Node Name 1

OS:Connection,
  {93c2b020-1710-4773-9c0a-f7035c5169ad}, !- Handle
  {2249e49e-6b0b-490b-a457-b04392d8389e}, !- Source Object
  3,                                      !- Outlet Port
  {aed0aaa7-6608-455c-bb98-b40c87627c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ecde4ad-83ba-4879-960d-5d7836d79a22}, !- Handle
  {37c97020-d80b-4020-ae14-f48fb7c8daaa}, !- Source Object
  2,                                      !- Outlet Port
  {8ec6bff8-426e-4d6c-a7fb-26bed5bda037}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3edfcd0f-2ff0-4ea4-8ec5-0fc557aaadd9}, !- Handle
  {42da3541-f25c-452a-8e96-540162f3d2c2}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {32463ab3-e996-4d7e-8f3c-61dda11a4cb9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {10be2635-51d7-4752-a2c6-270a352d05d3}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {10be2635-51d7-4752-a2c6-270a352d05d3}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {b56d09a8-38dc-43fa-84c9-6b2bc0c9be76}, !- Control Zone or Zone List Name
  {c96f575d-6a7a-4632-84b4-33a65286fbed}, !- Cooling Control Zone or Zone List Name
  {b63f46f8-cc2a-4746-997e-af26735795cf}, !- Heating Control Zone or Zone List Name
  {b4344d3c-38ee-4ab6-a6a0-dd19f86d50a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b56d09a8-38dc-43fa-84c9-6b2bc0c9be76}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List, !- Name
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}; !- Model Object 1

OS:ModelObjectList,
  {c96f575d-6a7a-4632-84b4-33a65286fbed}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b63f46f8-cc2a-4746-997e-af26735795cf}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4344d3c-38ee-4ab6-a6a0-dd19f86d50a4}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {503ba588-df9f-4e49-9df7-dda556ade8f2}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-7,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.111031299382118,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {92faa273-c041-4f39-ab2f-84380474e50c}, !- Air Inlet Node Name
  {00f35168-6250-4eef-9f64-48dd1222e4e4}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {00f35168-6250-4eef-9f64-48dd1222e4e4}, !- Handle
  {503ba588-df9f-4e49-9df7-dda556ade8f2}, !- Source Object
  9,                                      !- Outlet Port
  {3a36fb6b-e834-45da-aa55-03312addcc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {eea94b73-5425-4bf6-a163-afae65b9aa70}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-7,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1131.84047300512,                       !- Nominal Capacity {W}
  {aef17bc5-3932-4e9c-808d-efece3fbf6d0}, !- Air Inlet Node Name
  {4844c051-3a43-4141-a0b5-4e82e7d6ae1b}; !- Air Outlet Node Name

OS:Node,
  {85ff0fbe-7b5f-4802-8dbd-86b63633cd5c}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-7 Outlet Node, !- Name
  {4844c051-3a43-4141-a0b5-4e82e7d6ae1b}, !- Inlet Port
  {92faa273-c041-4f39-ab2f-84380474e50c}; !- Outlet Port

OS:Connection,
  {4844c051-3a43-4141-a0b5-4e82e7d6ae1b}, !- Handle
  {eea94b73-5425-4bf6-a163-afae65b9aa70}, !- Source Object
  6,                                      !- Outlet Port
  {85ff0fbe-7b5f-4802-8dbd-86b63633cd5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92faa273-c041-4f39-ab2f-84380474e50c}, !- Handle
  {85ff0fbe-7b5f-4802-8dbd-86b63633cd5c}, !- Source Object
  3,                                      !- Outlet Port
  {503ba588-df9f-4e49-9df7-dda556ade8f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {41e2a9f4-1c61-45b3-9ee0-c55dfb621daa}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-7,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  1838.62531938596,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.111031299382118,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {03f363b1-c1bc-4b9d-a78a-ac8d01f36a48}, !- Air Inlet Node Name
  {635c9c83-285d-4592-ab82-374d5018d485}, !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a381b1ec-3f92-4aaf-b964-7743eacbb5c5}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {7d9bf82a-1769-45c3-8965-ed552a5fc873}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-7 Outlet Node, !- Name
  {635c9c83-285d-4592-ab82-374d5018d485}, !- Inlet Port
  {aef17bc5-3932-4e9c-808d-efece3fbf6d0}; !- Outlet Port

OS:Connection,
  {635c9c83-285d-4592-ab82-374d5018d485}, !- Handle
  {41e2a9f4-1c61-45b3-9ee0-c55dfb621daa}, !- Source Object
  10,                                     !- Outlet Port
  {7d9bf82a-1769-45c3-8965-ed552a5fc873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef17bc5-3932-4e9c-808d-efece3fbf6d0}, !- Handle
  {7d9bf82a-1769-45c3-8965-ed552a5fc873}, !- Source Object
  3,                                      !- Outlet Port
  {eea94b73-5425-4bf6-a163-afae65b9aa70}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {914897a3-1db3-4f7d-9800-d07496f48040}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b95cd8c8-cae4-44a2-a1a4-fe2b2f3603d4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1e0c7571-534a-4271-a536-042f52fc1e69}, !- Maximum Fraction of Outdoor Air Schedule Name
  {70333dc1-bff2-4a2e-abbb-daedd671416c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {70333dc1-bff2-4a2e-abbb-daedd671416c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Mech Vent Controller, !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e5cade1-a3b5-4048-a5fc-24f30005cca0}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 OA System, !- Name
  {914897a3-1db3-4f7d-9800-d07496f48040}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c6d396f6-401e-4c6a-9285-f23ae6e62528}, !- Mixed Air Node Name
  {a0341655-1d33-49e0-a1f4-3c37219061a6}, !- Outdoor Air Stream Node Name
  {160e50ce-e907-4492-81df-b984c1ca7cad}, !- Relief Air Stream Node Name
  {7461e95a-c52b-4150-8b4b-cf925b6a66d9}; !- Return Air Stream Node Name

OS:Node,
  {6ce69390-4571-4ea0-85c8-8a3f25fdf83c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {a0341655-1d33-49e0-a1f4-3c37219061a6}; !- Outlet Port

OS:Connection,
  {a0341655-1d33-49e0-a1f4-3c37219061a6}, !- Handle
  {6ce69390-4571-4ea0-85c8-8a3f25fdf83c}, !- Source Object
  3,                                      !- Outlet Port
  {5e5cade1-a3b5-4048-a5fc-24f30005cca0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2130e2c1-38d7-4cb8-a40b-0a14117ea383}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 OA System Relief Node, !- Name
  {160e50ce-e907-4492-81df-b984c1ca7cad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {160e50ce-e907-4492-81df-b984c1ca7cad}, !- Handle
  {5e5cade1-a3b5-4048-a5fc-24f30005cca0}, !- Source Object
  7,                                      !- Outlet Port
  {2130e2c1-38d7-4cb8-a40b-0a14117ea383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37a5e3b1-7d4b-4e68-8bf5-e289e6b018c5}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 OA System Mixed Air Node, !- Name
  {c6d396f6-401e-4c6a-9285-f23ae6e62528}, !- Inlet Port
  {03f363b1-c1bc-4b9d-a78a-ac8d01f36a48}; !- Outlet Port

OS:Connection,
  {c6d396f6-401e-4c6a-9285-f23ae6e62528}, !- Handle
  {5e5cade1-a3b5-4048-a5fc-24f30005cca0}, !- Source Object
  5,                                      !- Outlet Port
  {37a5e3b1-7d4b-4e68-8bf5-e289e6b018c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f363b1-c1bc-4b9d-a78a-ac8d01f36a48}, !- Handle
  {37a5e3b1-7d4b-4e68-8bf5-e289e6b018c5}, !- Source Object
  3,                                      !- Outlet Port
  {41e2a9f4-1c61-45b3-9ee0-c55dfb621daa}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1e0c7571-534a-4271-a536-042f52fc1e69}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Max OA Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {018916c2-5c3b-4e9f-8080-3d9c6d488e2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {018916c2-5c3b-4e9f-8080-3d9c6d488e2d}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Max OA Schedule Day Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Year,
  {b95cd8c8-cae4-44a2-a1a4-fe2b2f3603d4}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7c596497-da04-4c5a-a1f6-b5874c5905cd}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {7c596497-da04-4c5a-a1f6-b5874c5905cd}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {21825728-924e-4940-8121-f41e408d32f5}, !- Sunday Schedule:Day Name
  {63091206-98da-4484-9380-eac3ce5448f4}, !- Monday Schedule:Day Name
  {1266ced5-9ec7-4df4-a166-3ababbe05695}, !- Tuesday Schedule:Day Name
  {3e32266d-237b-44e8-846f-43c5f2c779db}, !- Wednesday Schedule:Day Name
  {1ef128ee-9941-49ad-8c66-015111111a7b}, !- Thursday Schedule:Day Name
  {9bce174b-4a50-456c-bca7-d448ce7909a8}, !- Friday Schedule:Day Name
  {789b605d-23ea-4ef5-947c-770ec667f676}, !- Saturday Schedule:Day Name
  {664a4850-11e1-456f-a0ba-952e3e2e48f9}, !- Holiday Schedule:Day Name
  {29e07cde-92c3-405a-9d28-dd903377bc18}, !- SummerDesignDay Schedule:Day Name
  {2d5d9dcc-b6ef-48ab-8bf1-9b5c5f440c4b}, !- WinterDesignDay Schedule:Day Name
  {59edae18-ff76-4f49-940a-8efe1d361b66}, !- CustomDay1 Schedule:Day Name
  {c22ac573-17b1-46a9-b945-636f7d865b46}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {21825728-924e-4940-8121-f41e408d32f5}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Sunday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {63091206-98da-4484-9380-eac3ce5448f4}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Monday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1266ced5-9ec7-4df4-a166-3ababbe05695}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Tuesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e32266d-237b-44e8-846f-43c5f2c779db}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Wednesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1ef128ee-9941-49ad-8c66-015111111a7b}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Thursday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9bce174b-4a50-456c-bca7-d448ce7909a8}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Friday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {789b605d-23ea-4ef5-947c-770ec667f676}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Saturday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {664a4850-11e1-456f-a0ba-952e3e2e48f9}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Holiday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {29e07cde-92c3-405a-9d28-dd903377bc18}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Summer, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2d5d9dcc-b6ef-48ab-8bf1-9b5c5f440c4b}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Winter, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {59edae18-ff76-4f49-940a-8efe1d361b66}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Custom 1, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c22ac573-17b1-46a9-b945-636f7d865b46}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-7 Schedule Week 1 Custom 2, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {29667146-f8f1-405f-aaef-6fae4d6c2132}, !- Handle
  RetFan_Elecresistance+BaseSys4DX-7,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.111031299382118,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {91cc4690-b6db-4f4d-8be2-f9309c16fc7f}, !- Air Inlet Node Name
  {f3249151-ead8-4125-9d92-bdc2480872b2}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {0d041631-209c-428b-986a-d2a98c6b2734}, !- Handle
  RetFan_Elecresistance+BaseSys4DX-7 Outlet Node, !- Name
  {f3249151-ead8-4125-9d92-bdc2480872b2}, !- Inlet Port
  {7461e95a-c52b-4150-8b4b-cf925b6a66d9}; !- Outlet Port

OS:Connection,
  {91cc4690-b6db-4f4d-8be2-f9309c16fc7f}, !- Handle
  {275ec8a0-60ea-47cc-8056-e0599f50f1c5}, !- Source Object
  3,                                      !- Outlet Port
  {29667146-f8f1-405f-aaef-6fae4d6c2132}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3249151-ead8-4125-9d92-bdc2480872b2}, !- Handle
  {29667146-f8f1-405f-aaef-6fae4d6c2132}, !- Source Object
  9,                                      !- Outlet Port
  {0d041631-209c-428b-986a-d2a98c6b2734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7461e95a-c52b-4150-8b4b-cf925b6a66d9}, !- Handle
  {0d041631-209c-428b-986a-d2a98c6b2734}, !- Source Object
  3,                                      !- Outlet Port
  {5e5cade1-a3b5-4048-a5fc-24f30005cca0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d4d92691-c4d1-458c-91c5-e5f548fa70eb}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {dfe39f75-4eaf-4896-b4db-bfd679386ac1}, !- Control Zone Name
  {3a36fb6b-e834-45da-aa55-03312addcc5f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {09981c0f-f879-4ea5-bee0-5ed330fecb5b}, !- Handle
  Elecresistance+BaseSys4DX-8,            !- Name
  ,                                       !- Controller List Name
  {af76ae8a-d358-4558-9f8f-00f05a89b639}, !- Availability Schedule
  {38e51a51-cf6a-425b-bc58-6636f31489ff}, !- Availability Manager List Name
  0.127311126435302,                      !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2270e313-7761-4bc5-acd7-0adbb7e5dc7f}, !- Supply Side Inlet Node Name
  {95529bb8-00e7-42ea-833d-b25cc0f5e9a4}, !- Demand Side Outlet Node Name
  {9c8bbf69-7696-44ec-b5a2-cef981cc1cdf}, !- Demand Side Inlet Node A
  {64f6d03b-8959-4a5c-9c30-3fa4c92eb48a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3d1ec8a2-cc15-4091-a636-019bb8c8854c}, !- Demand Mixer Name
  {f6d91bd7-06d6-4a06-8e49-d77567fddbe6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b22abcca-792d-4655-b938-c7a83ab8eed1}, !- Handle
  Elecresistance+BaseSys4DX-8 Supply Side (Return Air) Inlet Node, !- Name
  {2270e313-7761-4bc5-acd7-0adbb7e5dc7f}, !- Inlet Port
  {ebf92441-e325-470e-bfaf-f3505ba65ce8}; !- Outlet Port

OS:Node,
  {f3be5163-575c-45d4-86ba-35b3add9745a}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-8 Outlet Node, !- Name
  {becb25d3-b0fa-462f-806b-8404cc31a923}, !- Inlet Port
  {64f6d03b-8959-4a5c-9c30-3fa4c92eb48a}; !- Outlet Port

OS:Connection,
  {2270e313-7761-4bc5-acd7-0adbb7e5dc7f}, !- Handle
  {09981c0f-f879-4ea5-bee0-5ed330fecb5b}, !- Source Object
  9,                                      !- Outlet Port
  {b22abcca-792d-4655-b938-c7a83ab8eed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f6d03b-8959-4a5c-9c30-3fa4c92eb48a}, !- Handle
  {f3be5163-575c-45d4-86ba-35b3add9745a}, !- Source Object
  3,                                      !- Outlet Port
  {09981c0f-f879-4ea5-bee0-5ed330fecb5b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {850b9c34-ee44-41f2-81c9-e8d00595d764}, !- Handle
  Elecresistance+BaseSys4DX-8 Demand Side (Supply Air) Inlet Node, !- Name
  {9c8bbf69-7696-44ec-b5a2-cef981cc1cdf}, !- Inlet Port
  {42bf923e-137c-4e72-b037-cc485a49aa9f}; !- Outlet Port

OS:Node,
  {5586c506-f090-46df-bdd2-7c1ce172e077}, !- Handle
  Elecresistance+BaseSys4DX-8 Zone Mixer Outlet Node, !- Name
  {b6f74b99-62de-4584-825e-8e1080443fcb}, !- Inlet Port
  {95529bb8-00e7-42ea-833d-b25cc0f5e9a4}; !- Outlet Port

OS:Node,
  {7d796dfa-02c8-4005-9328-b58b2ffc1c35}, !- Handle
  TU-8 Outlet Node,                       !- Name
  {abb4cbf0-cf75-4104-921e-048d37729609}, !- Inlet Port
  {dbd219cd-2669-4451-ac4d-2694eaa1016b}; !- Outlet Port

OS:Connection,
  {9c8bbf69-7696-44ec-b5a2-cef981cc1cdf}, !- Handle
  {09981c0f-f879-4ea5-bee0-5ed330fecb5b}, !- Source Object
  11,                                     !- Outlet Port
  {850b9c34-ee44-41f2-81c9-e8d00595d764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95529bb8-00e7-42ea-833d-b25cc0f5e9a4}, !- Handle
  {5586c506-f090-46df-bdd2-7c1ce172e077}, !- Source Object
  3,                                      !- Outlet Port
  {09981c0f-f879-4ea5-bee0-5ed330fecb5b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6d91bd7-06d6-4a06-8e49-d77567fddbe6}, !- Handle
  Elecresistance+BaseSys4DX-8 Zone Splitter, !- Name
  {42bf923e-137c-4e72-b037-cc485a49aa9f}, !- Inlet Node Name
  {b8c5a9cd-158f-4cfb-a9b8-30d77246738b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3d1ec8a2-cc15-4091-a636-019bb8c8854c}, !- Handle
  Elecresistance+BaseSys4DX-8 Zone Mixer, !- Name
  {b6f74b99-62de-4584-825e-8e1080443fcb}, !- Outlet Node Name
  {e966d29c-73d5-47ca-9a34-a93e395fc0fe}; !- Inlet Node Name 1

OS:Connection,
  {42bf923e-137c-4e72-b037-cc485a49aa9f}, !- Handle
  {850b9c34-ee44-41f2-81c9-e8d00595d764}, !- Source Object
  3,                                      !- Outlet Port
  {f6d91bd7-06d6-4a06-8e49-d77567fddbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f74b99-62de-4584-825e-8e1080443fcb}, !- Handle
  {3d1ec8a2-cc15-4091-a636-019bb8c8854c}, !- Source Object
  2,                                      !- Outlet Port
  {5586c506-f090-46df-bdd2-7c1ce172e077}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92ca94ea-d0b3-452e-a48f-13bfd6a6009d}, !- Handle
  {09981c0f-f879-4ea5-bee0-5ed330fecb5b}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  23.8888888888889,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {38e51a51-cf6a-425b-bc58-6636f31489ff}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {445d587d-d72c-4776-97af-ae4e666dba97}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {445d587d-d72c-4776-97af-ae4e666dba97}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {8cab4b4b-2270-4e5d-aa21-692a788a5861}, !- Control Zone or Zone List Name
  {1b9a4e3b-fea3-482d-8017-d54b51b967f3}, !- Cooling Control Zone or Zone List Name
  {742f73b3-bbb6-42e6-8365-7b3c4f14e0b0}, !- Heating Control Zone or Zone List Name
  {51abd4f8-69da-4afa-a863-fbe94e749607}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8cab4b4b-2270-4e5d-aa21-692a788a5861}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List, !- Name
  {e34af1c0-40ed-499a-9203-a6af7478bc11}; !- Model Object 1

OS:ModelObjectList,
  {1b9a4e3b-fea3-482d-8017-d54b51b967f3}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {742f73b3-bbb6-42e6-8365-7b3c4f14e0b0}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {51abd4f8-69da-4afa-a863-fbe94e749607}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {6adbcea4-b4d1-478c-b9a9-8e87bb5160bc}, !- Handle
  SupFan_ElecResistance+BaseSys4DX-8,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.127311126435302,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {665ce569-e431-488f-9d21-0dd989d402ee}, !- Air Inlet Node Name
  {becb25d3-b0fa-462f-806b-8404cc31a923}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {becb25d3-b0fa-462f-806b-8404cc31a923}, !- Handle
  {6adbcea4-b4d1-478c-b9a9-8e87bb5160bc}, !- Source Object
  9,                                      !- Outlet Port
  {f3be5163-575c-45d4-86ba-35b3add9745a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {42c27b37-ef20-4a40-a780-871b069d0465}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-8,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1297.7186987226,                        !- Nominal Capacity {W}
  {b7a84b9b-cacf-430e-a226-279743c1c51c}, !- Air Inlet Node Name
  {46dd2bba-81e8-4437-a41a-e305653ef777}; !- Air Outlet Node Name

OS:Node,
  {ee546383-05f2-4a76-a95f-59eed9d43e61}, !- Handle
  CoilHtg_ElecResistance+BaseSys4DX-8 Outlet Node, !- Name
  {46dd2bba-81e8-4437-a41a-e305653ef777}, !- Inlet Port
  {665ce569-e431-488f-9d21-0dd989d402ee}; !- Outlet Port

OS:Connection,
  {46dd2bba-81e8-4437-a41a-e305653ef777}, !- Handle
  {42c27b37-ef20-4a40-a780-871b069d0465}, !- Source Object
  6,                                      !- Outlet Port
  {ee546383-05f2-4a76-a95f-59eed9d43e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665ce569-e431-488f-9d21-0dd989d402ee}, !- Handle
  {ee546383-05f2-4a76-a95f-59eed9d43e61}, !- Source Object
  3,                                      !- Outlet Port
  {6adbcea4-b4d1-478c-b9a9-8e87bb5160bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {590ef7ef-e856-435a-b4ca-7a1de169a757}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-8,    !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  2108.20967399458,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.84758929292852,                       !- Rated COP {W/W}
  0.127311126435302,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ad9be3f9-0897-4c8f-b453-070a312d60d0}, !- Air Inlet Node Name
  {7aa06c52-81e7-40b7-9323-36e5aca66fe5}, !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {09cde05f-5edd-447b-9056-04ecd6ec7892}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {ee1e1363-5d26-4f02-a151-93025f741c2c}, !- Handle
  CoilClg_ElecResistance+BaseSys4DX-8 Outlet Node, !- Name
  {7aa06c52-81e7-40b7-9323-36e5aca66fe5}, !- Inlet Port
  {b7a84b9b-cacf-430e-a226-279743c1c51c}; !- Outlet Port

OS:Connection,
  {7aa06c52-81e7-40b7-9323-36e5aca66fe5}, !- Handle
  {590ef7ef-e856-435a-b4ca-7a1de169a757}, !- Source Object
  10,                                     !- Outlet Port
  {ee1e1363-5d26-4f02-a151-93025f741c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a84b9b-cacf-430e-a226-279743c1c51c}, !- Handle
  {ee1e1363-5d26-4f02-a151-93025f741c2c}, !- Source Object
  3,                                      !- Outlet Port
  {42c27b37-ef20-4a40-a780-871b069d0465}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {87c39780-e923-486d-af05-84a23ac821f5}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2cffb704-a965-46dd-81db-b72390b903c2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {79976f0c-f1c3-44d1-8eb4-804871dde521}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2eb71c59-ce29-440d-a0d1-3797d1df40fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2eb71c59-ce29-440d-a0d1-3797d1df40fb}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Mech Vent Controller, !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c78b123-0996-4c3d-a2bf-215961305c81}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 OA System, !- Name
  {87c39780-e923-486d-af05-84a23ac821f5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f90d9f1e-6e64-4602-afd0-0aaf7b082dc3}, !- Mixed Air Node Name
  {277f1717-d841-4279-b085-0681a63dc5dd}, !- Outdoor Air Stream Node Name
  {5792d181-f2e7-4ef6-a3f2-6d4c71ffbe33}, !- Relief Air Stream Node Name
  {e87da7c9-1961-48d9-ad79-6b43501d78f4}; !- Return Air Stream Node Name

OS:Node,
  {a65d16ff-7402-4ce2-ade7-581618a63645}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {277f1717-d841-4279-b085-0681a63dc5dd}; !- Outlet Port

OS:Connection,
  {277f1717-d841-4279-b085-0681a63dc5dd}, !- Handle
  {a65d16ff-7402-4ce2-ade7-581618a63645}, !- Source Object
  3,                                      !- Outlet Port
  {0c78b123-0996-4c3d-a2bf-215961305c81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ecbc8224-fadb-49c1-a7a3-8af768a9727a}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 OA System Relief Node, !- Name
  {5792d181-f2e7-4ef6-a3f2-6d4c71ffbe33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5792d181-f2e7-4ef6-a3f2-6d4c71ffbe33}, !- Handle
  {0c78b123-0996-4c3d-a2bf-215961305c81}, !- Source Object
  7,                                      !- Outlet Port
  {ecbc8224-fadb-49c1-a7a3-8af768a9727a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {232f8fdb-71e5-4de4-bc43-fb86042df060}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 OA System Mixed Air Node, !- Name
  {f90d9f1e-6e64-4602-afd0-0aaf7b082dc3}, !- Inlet Port
  {ad9be3f9-0897-4c8f-b453-070a312d60d0}; !- Outlet Port

OS:Connection,
  {f90d9f1e-6e64-4602-afd0-0aaf7b082dc3}, !- Handle
  {0c78b123-0996-4c3d-a2bf-215961305c81}, !- Source Object
  5,                                      !- Outlet Port
  {232f8fdb-71e5-4de4-bc43-fb86042df060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9be3f9-0897-4c8f-b453-070a312d60d0}, !- Handle
  {232f8fdb-71e5-4de4-bc43-fb86042df060}, !- Source Object
  3,                                      !- Outlet Port
  {590ef7ef-e856-435a-b4ca-7a1de169a757}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {79976f0c-f1c3-44d1-8eb4-804871dde521}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Max OA Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  {71c5c620-f8af-45ba-b2a6-c4440e7a1f80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71c5c620-f8af-45ba-b2a6-c4440e7a1f80}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Max OA Schedule Day Schedule, !- Name
  {3d033866-d3b7-41f5-a558-0be42633447c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Year,
  {2cffb704-a965-46dd-81db-b72390b903c2}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2c5d45bb-8e02-4013-8359-ae44c4cb2398}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {2c5d45bb-8e02-4013-8359-ae44c4cb2398}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {cfb6a49d-2386-44d9-b1bc-e998926baf3f}, !- Sunday Schedule:Day Name
  {c9c13364-144f-44e5-8abf-76a341f0a897}, !- Monday Schedule:Day Name
  {32a1d18d-e07f-4428-9a76-a477b07ad2c7}, !- Tuesday Schedule:Day Name
  {8c671609-fc59-4d17-a8cc-96501e6fa461}, !- Wednesday Schedule:Day Name
  {c0c1f9dc-3b2c-486e-a0ec-1b0c558b585e}, !- Thursday Schedule:Day Name
  {37c84add-4a7d-4d42-b68a-1374936f73f3}, !- Friday Schedule:Day Name
  {fd642671-bf39-4df0-8eec-92835c23687c}, !- Saturday Schedule:Day Name
  {a4924e49-86d8-4074-bfe4-fbce471037a6}, !- Holiday Schedule:Day Name
  {33f641a8-27ad-4d1a-b6b6-b0fad0df9f2f}, !- SummerDesignDay Schedule:Day Name
  {d4557eac-42eb-4982-a5b2-7a3cd5e5f889}, !- WinterDesignDay Schedule:Day Name
  {6576c730-3c8a-4c84-b3e8-d4b7f371247e}, !- CustomDay1 Schedule:Day Name
  {7bf439f0-0bae-4162-9f58-0a90f4dc8487}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cfb6a49d-2386-44d9-b1bc-e998926baf3f}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Sunday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c9c13364-144f-44e5-8abf-76a341f0a897}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Monday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {32a1d18d-e07f-4428-9a76-a477b07ad2c7}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Tuesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8c671609-fc59-4d17-a8cc-96501e6fa461}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Wednesday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c0c1f9dc-3b2c-486e-a0ec-1b0c558b585e}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Thursday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {37c84add-4a7d-4d42-b68a-1374936f73f3}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Friday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fd642671-bf39-4df0-8eec-92835c23687c}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Saturday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4924e49-86d8-4074-bfe4-fbce471037a6}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Holiday, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {33f641a8-27ad-4d1a-b6b6-b0fad0df9f2f}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Summer, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d4557eac-42eb-4982-a5b2-7a3cd5e5f889}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Winter, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6576c730-3c8a-4c84-b3e8-d4b7f371247e}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Custom 1, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7bf439f0-0bae-4162-9f58-0a90f4dc8487}, !- Handle
  OACtrl_Elecresistance+BaseSys4DX-8 Schedule Week 1 Custom 2, !- Name
  {cd23a4ed-f7f0-4a60-81ec-bf782088ad01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {c3111459-1075-431d-8800-648cd74e0e62}, !- Handle
  RetFan_Elecresistance+BaseSys4DX-8,     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  500.708543224,                          !- Pressure Rise {Pa}
  0.127311126435302,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ebf92441-e325-470e-bfaf-f3505ba65ce8}, !- Air Inlet Node Name
  {ca7ed5ea-019d-49d4-9ed2-ffa39c540427}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {168eb298-aa70-4c0b-9573-9b971ba2b0f7}, !- Handle
  RetFan_Elecresistance+BaseSys4DX-8 Outlet Node, !- Name
  {ca7ed5ea-019d-49d4-9ed2-ffa39c540427}, !- Inlet Port
  {e87da7c9-1961-48d9-ad79-6b43501d78f4}; !- Outlet Port

OS:Connection,
  {ebf92441-e325-470e-bfaf-f3505ba65ce8}, !- Handle
  {b22abcca-792d-4655-b938-c7a83ab8eed1}, !- Source Object
  3,                                      !- Outlet Port
  {c3111459-1075-431d-8800-648cd74e0e62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca7ed5ea-019d-49d4-9ed2-ffa39c540427}, !- Handle
  {c3111459-1075-431d-8800-648cd74e0e62}, !- Source Object
  9,                                      !- Outlet Port
  {168eb298-aa70-4c0b-9573-9b971ba2b0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87da7c9-1961-48d9-ad79-6b43501d78f4}, !- Handle
  {168eb298-aa70-4c0b-9573-9b971ba2b0f7}, !- Source Object
  3,                                      !- Outlet Port
  {0c78b123-0996-4c3d-a2bf-215961305c81}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {70cde55c-d969-4d8e-9f8d-e3e92be8a6f2}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {e34af1c0-40ed-499a-9203-a6af7478bc11}, !- Control Zone Name
  {f3be5163-575c-45d4-86ba-35b3add9745a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {ac2639bb-3577-441b-aa0c-25bfd26c28d7}, !- Handle
  ERV1,                                   !- Name
  ,                                       !- Controller List Name
  {75eb3443-ce6b-4639-abfa-b0cdabc1586b}, !- Availability Schedule
  {dca1b2c8-f29e-4389-84ed-9a9dc389d251}, !- Availability Manager List Name
  0.726799062528,                         !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {601caed8-03e2-47a3-aa95-b0c34a7cc9cf}, !- Supply Side Inlet Node Name
  {df9db098-6c58-45f0-87c3-04a19c87c5ba}, !- Demand Side Outlet Node Name
  {86406f14-b5fa-4875-afba-d613a96dc788}, !- Demand Side Inlet Node A
  {5fb6b7ce-63f4-4ee6-a73f-409c09c16f9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Demand Mixer Name
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c35775f2-f5ce-4e58-9ea8-9bf9563364b1}, !- Handle
  ERV1 Supply Side (Return Air) Inlet Node, !- Name
  {601caed8-03e2-47a3-aa95-b0c34a7cc9cf}, !- Inlet Port
  {1fea8071-65f8-461a-ae36-39a9b54c5264}; !- Outlet Port

OS:Node,
  {d75cb788-a8fc-4095-95a8-2c4c63043c62}, !- Handle
  ERV1 OS Generated Outlet Duct Outlet Node, !- Name
  {1e13801b-3567-4b86-aef5-6a9cadfe1dcd}, !- Inlet Port
  {5fb6b7ce-63f4-4ee6-a73f-409c09c16f9a}; !- Outlet Port

OS:Connection,
  {601caed8-03e2-47a3-aa95-b0c34a7cc9cf}, !- Handle
  {ac2639bb-3577-441b-aa0c-25bfd26c28d7}, !- Source Object
  9,                                      !- Outlet Port
  {c35775f2-f5ce-4e58-9ea8-9bf9563364b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb6b7ce-63f4-4ee6-a73f-409c09c16f9a}, !- Handle
  {d75cb788-a8fc-4095-95a8-2c4c63043c62}, !- Source Object
  3,                                      !- Outlet Port
  {ac2639bb-3577-441b-aa0c-25bfd26c28d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c7e51a0-ea06-4c43-a2e6-ea8f1e50a812}, !- Handle
  ERV1 Demand Side (Supply Air) Inlet Node, !- Name
  {86406f14-b5fa-4875-afba-d613a96dc788}, !- Inlet Port
  {bf2a9298-fe8b-4eaa-9f2f-24f384590dd9}; !- Outlet Port

OS:Node,
  {f69bc15c-18e4-4674-b371-d4c227e332a2}, !- Handle
  ERV1 Zone Mixer Outlet Node,            !- Name
  {aa34edbf-7813-402d-a721-9ed4b14dcab2}, !- Inlet Port
  {df9db098-6c58-45f0-87c3-04a19c87c5ba}; !- Outlet Port

OS:Node,
  {85dac37b-58f3-4099-91e2-4fd0d3bcc7a8}, !- Handle
  TerminalUnit 101 Outlet Node,           !- Name
  {7327cbc0-6d50-4dfc-8442-fe8cd6a97730}, !- Inlet Port
  {32c3e047-9c56-4b53-93fb-e5ee1c1a1a5e}; !- Outlet Port

OS:Connection,
  {86406f14-b5fa-4875-afba-d613a96dc788}, !- Handle
  {ac2639bb-3577-441b-aa0c-25bfd26c28d7}, !- Source Object
  11,                                     !- Outlet Port
  {5c7e51a0-ea06-4c43-a2e6-ea8f1e50a812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9db098-6c58-45f0-87c3-04a19c87c5ba}, !- Handle
  {f69bc15c-18e4-4674-b371-d4c227e332a2}, !- Source Object
  3,                                      !- Outlet Port
  {ac2639bb-3577-441b-aa0c-25bfd26c28d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Handle
  ERV1 Zone Splitter,                     !- Name
  {bf2a9298-fe8b-4eaa-9f2f-24f384590dd9}, !- Inlet Node Name
  {4a33ab6b-dfa8-4049-ab6c-1e61f3b859b6}, !- Outlet Node Name 1
  {21456ea4-70e9-4a30-b02d-4612448ac91d}, !- Outlet Node Name 2
  {b99986fb-c412-4ca6-b32a-dc412189f769}, !- Outlet Node Name 3
  {a131749e-4642-45dd-a366-c3e8aea791a6}, !- Outlet Node Name 4
  {261f98ac-ca51-4725-b960-6b3ea96aacc7}, !- Outlet Node Name 5
  {e8743ddf-ed4e-47c9-ad6c-fdf815ed1f6a}, !- Outlet Node Name 6
  {91380b9a-1306-4b64-964b-017530aa3c22}, !- Outlet Node Name 7
  {c2d7ffcf-3053-4d28-87ee-3f2cecb038b0}, !- Outlet Node Name 8
  {65ace613-e97b-436a-bd3e-1cd5ec5dbcdf}; !- Outlet Node Name 9

OS:AirLoopHVAC:ZoneMixer,
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Handle
  ERV1 Zone Mixer,                        !- Name
  {aa34edbf-7813-402d-a721-9ed4b14dcab2}, !- Outlet Node Name
  {046a60b4-45d1-477f-8597-8a3ea2780f68}, !- Inlet Node Name 1
  {703831e5-9b0e-4160-8c6d-61a0fdda1f7c}, !- Inlet Node Name 2
  {fb554ad7-ad21-4ad4-b566-99ddeb14e08a}, !- Inlet Node Name 3
  {da3e94a3-2f4f-497b-8893-1d95e6e47ec4}, !- Inlet Node Name 4
  {7ff09158-3e15-46ed-a9cd-5d9d00becd21}, !- Inlet Node Name 5
  {0fbb6cc4-04f9-4652-951e-87e8737dcb4b}, !- Inlet Node Name 6
  {1290aab7-b145-4fc5-a356-09afebcc7797}, !- Inlet Node Name 7
  {3638ba6c-2f64-49dc-a715-bee6774866a5}, !- Inlet Node Name 8
  {232046f5-6445-4b30-a741-f7cd802e23f5}; !- Inlet Node Name 9

OS:Connection,
  {bf2a9298-fe8b-4eaa-9f2f-24f384590dd9}, !- Handle
  {5c7e51a0-ea06-4c43-a2e6-ea8f1e50a812}, !- Source Object
  3,                                      !- Outlet Port
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa34edbf-7813-402d-a721-9ed4b14dcab2}, !- Handle
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Source Object
  2,                                      !- Outlet Port
  {f69bc15c-18e4-4674-b371-d4c227e332a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b48dc66f-bdfb-4d5d-81c6-6b6a207caaf1}, !- Handle
  {ac2639bb-3577-441b-aa0c-25bfd26c28d7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dca1b2c8-f29e-4389-84ed-9a9dc389d251}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7; !- Name

OS:Fan:ConstantVolume,
  {ebdee3a9-2d26-46c6-98b5-5493d9d8f4ea}, !- Handle
  SupFan_ERV1,                            !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  455.939795227,                          !- Pressure Rise {Pa}
  0.726799062528,                         !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4d88b5d4-0de4-4170-be1e-bf6b8d79e823}, !- Air Inlet Node Name
  {b334248a-393c-4057-bf7c-9c2418c99e0b}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0560d024-3ecd-4504-9d02-8ec667c6aa90}, !- Handle
  HtgCoil_ERV1,                           !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  14999.3773714143,                       !- Nominal Capacity {W}
  {e130785f-6976-4aac-84f1-9b612cd9cb63}, !- Air Inlet Node Name
  {800a673c-d4fb-4a95-bb54-5c4e785165f8}; !- Air Outlet Node Name

OS:Node,
  {e4d315ec-f4e5-477a-9ff9-1e6909de97fe}, !- Handle
  SupFan_ERV1 Outlet Node,                !- Name
  {b334248a-393c-4057-bf7c-9c2418c99e0b}, !- Inlet Port
  {e130785f-6976-4aac-84f1-9b612cd9cb63}; !- Outlet Port

OS:Connection,
  {b334248a-393c-4057-bf7c-9c2418c99e0b}, !- Handle
  {ebdee3a9-2d26-46c6-98b5-5493d9d8f4ea}, !- Source Object
  9,                                      !- Outlet Port
  {e4d315ec-f4e5-477a-9ff9-1e6909de97fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e130785f-6976-4aac-84f1-9b612cd9cb63}, !- Handle
  {e4d315ec-f4e5-477a-9ff9-1e6909de97fe}, !- Source Object
  3,                                      !- Outlet Port
  {0560d024-3ecd-4504-9d02-8ec667c6aa90}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {87cd4793-e9fc-4a2e-9549-19fbc2e859ca}, !- Handle
  ERV-1 OAControl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.726799062528,                         !- Minimum Outdoor Air Flow Rate {m3/s}
  0.726799062528,                         !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {10b75567-4dee-4229-8bfd-79155984440b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {10b75567-4dee-4229-8bfd-79155984440b}, !- Handle
  ERV-1 OAControl Mech Vent Controller,   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4bc6adf-24d8-4c95-a9fc-411f275e3408}, !- Handle
  ERV-1 OAControl OA System,              !- Name
  {87cd4793-e9fc-4a2e-9549-19fbc2e859ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25d2f252-b1ce-4dbe-a3e7-a109fae923b6}, !- Mixed Air Node Name
  {56c25635-0b02-4178-a753-8b3265334e44}, !- Outdoor Air Stream Node Name
  {5e3a6105-92be-4cf0-b567-22e8ad5b956c}, !- Relief Air Stream Node Name
  {21604374-4681-454c-82a6-12406b5be1ba}; !- Return Air Stream Node Name

OS:Node,
  {13b46316-26b9-4526-97e9-e6fea57dbfea}, !- Handle
  ERV-1 OAControl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {3b46fb6f-4ffb-4ef3-88db-dae009b2fb04}; !- Outlet Port

OS:Node,
  {829f7f55-afe4-477d-bf1e-db51dbf6db6e}, !- Handle
  ERV-1 OAControl OA System Relief Node,  !- Name
  {60bdb51a-878f-423e-9f49-f4b4aa9865b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4e5d1626-b315-455c-9d1e-343fbe5793da}, !- Handle
  ERV-1 OAControl OA System Mixed Air Node, !- Name
  {25d2f252-b1ce-4dbe-a3e7-a109fae923b6}, !- Inlet Port
  {4d88b5d4-0de4-4170-be1e-bf6b8d79e823}; !- Outlet Port

OS:Connection,
  {25d2f252-b1ce-4dbe-a3e7-a109fae923b6}, !- Handle
  {b4bc6adf-24d8-4c95-a9fc-411f275e3408}, !- Source Object
  5,                                      !- Outlet Port
  {4e5d1626-b315-455c-9d1e-343fbe5793da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d88b5d4-0de4-4170-be1e-bf6b8d79e823}, !- Handle
  {4e5d1626-b315-455c-9d1e-343fbe5793da}, !- Source Object
  3,                                      !- Outlet Port
  {ebdee3a9-2d26-46c6-98b5-5493d9d8f4ea}, !- Target Object
  8;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b38a1c13-37d3-4d2c-8381-73c9e9565741}, !- Handle
  HeatRecovery 1,                         !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule
  0.726799062528,                         !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.42,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {3b46fb6f-4ffb-4ef3-88db-dae009b2fb04}, !- Supply Air Inlet Node
  {9fb630bf-ae44-44f7-a18f-7f7e6ebd4f50}, !- Supply Air Outlet Node
  {92b2f3ff-90ac-448e-a793-58dd9c04115f}, !- Exhaust Air Inlet Node
  {60bdb51a-878f-423e-9f49-f4b4aa9865b6}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  No,                                     !- Economizer Lockout
  {1d89eb87-26e7-4fb6-a24a-d219fcedb490}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {57132b90-7588-4dab-9a6f-5070b89d8b1b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7daf3fd9-dffc-4760-8a92-ad84b74a6d27}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3de3214c-73ee-4f74-b536-4c7f38f523b2}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Table:IndependentVariable,
  {18101b06-fe13-49e1-b0a5-7ddbb8a4a30d}, !- Handle
  HeatRecovery 1_IndependentVariable,     !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {46271000-7c0c-453e-a2ff-9481eb3e8e19}, !- Handle
  HeatRecovery 1_SensHeatEff,             !- Name
  {2253ea82-ede2-4d5a-b23b-53f111ef2b92}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2253ea82-ede2-4d5a-b23b-53f111ef2b92}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {18101b06-fe13-49e1-b0a5-7ddbb8a4a30d}; !- Model Object 1

OS:Table:Lookup,
  {498dc14c-1e19-49e8-b75e-3bd40e083e6e}, !- Handle
  HeatRecovery 1_LatHeatEff,              !- Name
  {a0039881-2259-468d-b84b-a6bff31f6770}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a0039881-2259-468d-b84b-a6bff31f6770}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {18101b06-fe13-49e1-b0a5-7ddbb8a4a30d}; !- Model Object 1

OS:Table:Lookup,
  {879f1c34-c068-42fc-b60a-26f0f5f23a04}, !- Handle
  HeatRecovery 1_SensCoolEff,             !- Name
  {9db0da5e-8b4f-46eb-b279-95e52ec3cbc0}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.76,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.81,                                   !- Output Value 1 {BasedOnField A5}
  0.76;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9db0da5e-8b4f-46eb-b279-95e52ec3cbc0}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {18101b06-fe13-49e1-b0a5-7ddbb8a4a30d}; !- Model Object 1

OS:Table:Lookup,
  {2fa6fc61-3a2b-4ddc-a253-f1c57ff55433}, !- Handle
  HeatRecovery 1_LatCoolEff,              !- Name
  {d78eebb6-aec8-4bfc-aa5b-2431467b055c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.68,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.73,                                   !- Output Value 1 {BasedOnField A5}
  0.68;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d78eebb6-aec8-4bfc-aa5b-2431467b055c}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {18101b06-fe13-49e1-b0a5-7ddbb8a4a30d}; !- Model Object 1

OS:Table:IndependentVariable,
  {b140fdcc-fefe-4f06-b527-973c9b25d670}, !- Handle
  HeatRecovery 1_SensibleHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {1d89eb87-26e7-4fb6-a24a-d219fcedb490}, !- Handle
  HeatRecovery 1_SensibleHeatingEff,      !- Name
  {082e3674-1f88-438b-a3b0-c434e950d1f7}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.74,                                   !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {082e3674-1f88-438b-a3b0-c434e950d1f7}, !- Handle
  Table Lookup 1 Independent Variable List 4, !- Name
  {b140fdcc-fefe-4f06-b527-973c9b25d670}; !- Model Object 1

OS:Table:IndependentVariable,
  {9994bc95-a056-41c6-bdcf-d95d5dd59b8b}, !- Handle
  HeatRecovery 1_LatentHeatingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {57132b90-7588-4dab-9a6f-5070b89d8b1b}, !- Handle
  HeatRecovery 1_LatentHeatingEff,        !- Name
  {eb006c17-4bff-463b-af87-b445305ef950}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.5,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.59,                                   !- Output Value 1 {BasedOnField A5}
  0.5;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {eb006c17-4bff-463b-af87-b445305ef950}, !- Handle
  Table Lookup 1 Independent Variable List 5, !- Name
  {9994bc95-a056-41c6-bdcf-d95d5dd59b8b}; !- Model Object 1

OS:Table:IndependentVariable,
  {bf598661-c652-41e5-a89e-ef067d331f5b}, !- Handle
  HeatRecovery 1_SensibleCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {7daf3fd9-dffc-4760-8a92-ad84b74a6d27}, !- Handle
  HeatRecovery 1_SensibleCoolingEff,      !- Name
  {66a23dff-ab7f-4084-a000-d7f5b03cbe4b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {66a23dff-ab7f-4084-a000-d7f5b03cbe4b}, !- Handle
  Table Lookup 1 Independent Variable List 6, !- Name
  {bf598661-c652-41e5-a89e-ef067d331f5b}; !- Model Object 1

OS:Table:IndependentVariable,
  {5de89fd1-9e5f-40c9-8a7a-a6f7400be676}, !- Handle
  HeatRecovery 1_LatentCoolingEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {3de3214c-73ee-4f74-b536-4c7f38f523b2}, !- Handle
  HeatRecovery 1_LatentCoolingEff,        !- Name
  {0ca815f7-3b09-427b-a9a3-7e07047c1ea8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.42,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.49,                                   !- Output Value 1 {BasedOnField A5}
  0.42;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0ca815f7-3b09-427b-a9a3-7e07047c1ea8}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {5de89fd1-9e5f-40c9-8a7a-a6f7400be676}; !- Model Object 1

OS:Node,
  {d3fa89e6-03e6-49b5-aca4-757427c3ecfa}, !- Handle
  HeatRecovery 1 OA Stream Outlet Node,   !- Name
  {9fb630bf-ae44-44f7-a18f-7f7e6ebd4f50}, !- Inlet Port
  {56c25635-0b02-4178-a753-8b3265334e44}; !- Outlet Port

OS:Connection,
  {3b46fb6f-4ffb-4ef3-88db-dae009b2fb04}, !- Handle
  {13b46316-26b9-4526-97e9-e6fea57dbfea}, !- Source Object
  3,                                      !- Outlet Port
  {b38a1c13-37d3-4d2c-8381-73c9e9565741}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9fb630bf-ae44-44f7-a18f-7f7e6ebd4f50}, !- Handle
  {b38a1c13-37d3-4d2c-8381-73c9e9565741}, !- Source Object
  9,                                      !- Outlet Port
  {d3fa89e6-03e6-49b5-aca4-757427c3ecfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c25635-0b02-4178-a753-8b3265334e44}, !- Handle
  {d3fa89e6-03e6-49b5-aca4-757427c3ecfa}, !- Source Object
  3,                                      !- Outlet Port
  {b4bc6adf-24d8-4c95-a9fc-411f275e3408}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce60cc95-7e61-462c-b19f-deb5924da484}, !- Handle
  ERV-1 OAControl OA System Relief Stream Outlet Node, !- Name
  {5e3a6105-92be-4cf0-b567-22e8ad5b956c}, !- Inlet Port
  {92b2f3ff-90ac-448e-a793-58dd9c04115f}; !- Outlet Port

OS:Connection,
  {5e3a6105-92be-4cf0-b567-22e8ad5b956c}, !- Handle
  {b4bc6adf-24d8-4c95-a9fc-411f275e3408}, !- Source Object
  7,                                      !- Outlet Port
  {ce60cc95-7e61-462c-b19f-deb5924da484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92b2f3ff-90ac-448e-a793-58dd9c04115f}, !- Handle
  {ce60cc95-7e61-462c-b19f-deb5924da484}, !- Source Object
  3,                                      !- Outlet Port
  {b38a1c13-37d3-4d2c-8381-73c9e9565741}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {60bdb51a-878f-423e-9f49-f4b4aa9865b6}, !- Handle
  {b38a1c13-37d3-4d2c-8381-73c9e9565741}, !- Source Object
  11,                                     !- Outlet Port
  {829f7f55-afe4-477d-bf1e-db51dbf6db6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {801c2cc6-146a-4693-8774-f2754eefd5a8}, !- Handle
  RetFan_ERV1,                            !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  455.939795227,                          !- Pressure Rise {Pa}
  0.726799062528,                         !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1fea8071-65f8-461a-ae36-39a9b54c5264}, !- Air Inlet Node Name
  {d9e46e06-302c-4310-9170-0764d077e724}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Node,
  {5473fd47-bee7-4cdf-850e-819d5a371fd0}, !- Handle
  RetFan_ERV1 Outlet Node,                !- Name
  {d9e46e06-302c-4310-9170-0764d077e724}, !- Inlet Port
  {21604374-4681-454c-82a6-12406b5be1ba}; !- Outlet Port

OS:Connection,
  {1fea8071-65f8-461a-ae36-39a9b54c5264}, !- Handle
  {c35775f2-f5ce-4e58-9ea8-9bf9563364b1}, !- Source Object
  3,                                      !- Outlet Port
  {801c2cc6-146a-4693-8774-f2754eefd5a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d9e46e06-302c-4310-9170-0764d077e724}, !- Handle
  {801c2cc6-146a-4693-8774-f2754eefd5a8}, !- Source Object
  9,                                      !- Outlet Port
  {5473fd47-bee7-4cdf-850e-819d5a371fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21604374-4681-454c-82a6-12406b5be1ba}, !- Handle
  {5473fd47-bee7-4cdf-850e-819d5a371fd0}, !- Source Object
  3,                                      !- Outlet Port
  {b4bc6adf-24d8-4c95-a9fc-411f275e3408}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {75aaaaa5-7a2b-490f-818e-655908902c00}, !- Handle
  ERV1 Cooling SP Schedule,               !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  {fcf8fc1d-3264-4f12-848f-2822918b69f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcf8fc1d-3264-4f12-848f-2822918b69f1}, !- Handle
  ERV1 Cooling SP Schedule Day Schedule,  !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb80c9cc-74a5-4758-9b8d-d194855f388b}, !- Handle
  ERV1 Heating SP Schedule,               !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  {5417c39b-39a5-4826-9f08-ce3735ab4105}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5417c39b-39a5-4826-9f08-ce3735ab4105}, !- Handle
  ERV1 Heating SP Schedule Day Schedule,  !- Name
  {0ad38276-fbc7-44f5-86c0-972407d8e65f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1d89ce50-feba-4c46-9e79-80c0675e92cd}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {75aaaaa5-7a2b-490f-818e-655908902c00}, !- Schedule Name
  {d75cb788-a8fc-4095-95a8-2c4c63043c62}; !- Setpoint Node or NodeList Name

OS:Duct,
  {f6915707-f44f-4629-8554-774603100c2b}, !- Handle
  ERV1 OS Generated Outlet Duct,          !- Name
  {57d7f7a5-f4b4-4978-8cf3-6e5263d93fb0}, !- Inlet Node
  {1e13801b-3567-4b86-aef5-6a9cadfe1dcd}; !- Outlet Node

OS:Node,
  {72889ae8-83dd-43a9-bfcf-ad2f63b5b300}, !- Handle
  HtgCoil_ERV1 Outlet Node,               !- Name
  {800a673c-d4fb-4a95-bb54-5c4e785165f8}, !- Inlet Port
  {57d7f7a5-f4b4-4978-8cf3-6e5263d93fb0}; !- Outlet Port

OS:Connection,
  {800a673c-d4fb-4a95-bb54-5c4e785165f8}, !- Handle
  {0560d024-3ecd-4504-9d02-8ec667c6aa90}, !- Source Object
  6,                                      !- Outlet Port
  {72889ae8-83dd-43a9-bfcf-ad2f63b5b300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d7f7a5-f4b4-4978-8cf3-6e5263d93fb0}, !- Handle
  {72889ae8-83dd-43a9-bfcf-ad2f63b5b300}, !- Source Object
  3,                                      !- Outlet Port
  {f6915707-f44f-4629-8554-774603100c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e13801b-3567-4b86-aef5-6a9cadfe1dcd}, !- Handle
  {f6915707-f44f-4629-8554-774603100c2b}, !- Source Object
  3,                                      !- Outlet Port
  {d75cb788-a8fc-4095-95a8-2c4c63043c62}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {85cb1f46-3a62-4f69-aaae-e7747359c459}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {eb80c9cc-74a5-4758-9b8d-d194855f388b}, !- Schedule Name
  {72889ae8-83dd-43a9-bfcf-ad2f63b5b300}; !- Setpoint Node or NodeList Name

OS:DesignSpecification:OutdoorAir,
  {bd651930-9ec7-4a51-8969-ad5b2b87b7d9}, !- Handle
  Thermal Zone: L01-105_IstoComlUncd Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {725d03a7-186e-41f9-aaf6-51d513298df2}, !- Handle
  Thermal Zone: L01-102_OfceComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9bbbb9b4-e6eb-4543-92c3-61422601fb16}, !- Handle
  Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00067580256,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5de9943a-02de-4945-bfc1-e471c8d6c5c2}, !- Handle
  TerminalUnit 101,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {cac1b398-43c4-44a8-b5df-2fc682c003db}, !- Air Inlet Node Name
  {7327cbc0-6d50-4dfc-8442-fe8cd6a97730}, !- Air Outlet Node Name
  0.0589934304;                           !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1a4bf739-b77d-4818-b9f2-1a3e886fd14c}, !- Handle
  Thermal Zone: L01-102_OfceComlPthp Return Air Node, !- Name
  {aae17a20-c41b-4e79-a004-47fbc5bf656d}, !- Inlet Port
  {046a60b4-45d1-477f-8597-8a3ea2780f68}; !- Outlet Port

OS:Connection,
  {32c3e047-9c56-4b53-93fb-e5ee1c1a1a5e}, !- Handle
  {85dac37b-58f3-4099-91e2-4fd0d3bcc7a8}, !- Source Object
  3,                                      !- Outlet Port
  {8b677422-5c1a-4130-b574-3537e0dee1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae17a20-c41b-4e79-a004-47fbc5bf656d}, !- Handle
  {8e548bea-66c7-484a-9216-1977e7f7f2a4}, !- Source Object
  2,                                      !- Outlet Port
  {1a4bf739-b77d-4818-b9f2-1a3e886fd14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046a60b4-45d1-477f-8597-8a3ea2780f68}, !- Handle
  {1a4bf739-b77d-4818-b9f2-1a3e886fd14c}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f818b2c6-72e2-4a15-bf1d-941d18a673d8}, !- Handle
  ERV1 Zone Splitter Outlet Node 1,       !- Name
  {4a33ab6b-dfa8-4049-ab6c-1e61f3b859b6}, !- Inlet Port
  {cac1b398-43c4-44a8-b5df-2fc682c003db}; !- Outlet Port

OS:Connection,
  {4a33ab6b-dfa8-4049-ab6c-1e61f3b859b6}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  3,                                      !- Outlet Port
  {f818b2c6-72e2-4a15-bf1d-941d18a673d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac1b398-43c4-44a8-b5df-2fc682c003db}, !- Handle
  {f818b2c6-72e2-4a15-bf1d-941d18a673d8}, !- Source Object
  3,                                      !- Outlet Port
  {5de9943a-02de-4945-bfc1-e471c8d6c5c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7327cbc0-6d50-4dfc-8442-fe8cd6a97730}, !- Handle
  {5de9943a-02de-4945-bfc1-e471c8d6c5c2}, !- Source Object
  4,                                      !- Outlet Port
  {85dac37b-58f3-4099-91e2-4fd0d3bcc7a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bed7a07-ce78-45ba-aa4a-c49b25243c05}, !- Handle
  TU-1,                                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {8346e148-1242-46e8-8d37-02c306f68e47}, !- Air Inlet Node Name
  {d1d98304-02da-44c1-9561-8c514d47895c}, !- Air Outlet Node Name
  0.467203427500954;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {df3add12-ada3-49eb-b839-70a689288dce}, !- Handle
  Node 77,                                !- Name
  {e7c96247-9d3e-4c6b-bf49-975dcd390c5a}, !- Inlet Port
  {fae912f7-7bf8-43d6-a783-e6531dec128a}; !- Outlet Port

OS:Connection,
  {b521ca45-26e7-4c96-ab52-5ce5647da3a8}, !- Handle
  {1aa3fcf6-c0a9-4a69-9cd9-032e873517e9}, !- Source Object
  3,                                      !- Outlet Port
  {8b677422-5c1a-4130-b574-3537e0dee1a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7c96247-9d3e-4c6b-bf49-975dcd390c5a}, !- Handle
  {8e548bea-66c7-484a-9216-1977e7f7f2a4}, !- Source Object
  3,                                      !- Outlet Port
  {df3add12-ada3-49eb-b839-70a689288dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae912f7-7bf8-43d6-a783-e6531dec128a}, !- Handle
  {df3add12-ada3-49eb-b839-70a689288dce}, !- Source Object
  3,                                      !- Outlet Port
  {280a194f-6223-44cd-8b81-61d9d249768a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ffdcae4-cee9-436d-a9d7-8163ffcbb3f3}, !- Handle
  Elecresistance+BaseSys4DX-1 Zone Splitter Outlet Node 1, !- Name
  {bdf0d042-3e75-4462-9168-514ae863af16}, !- Inlet Port
  {8346e148-1242-46e8-8d37-02c306f68e47}; !- Outlet Port

OS:Connection,
  {bdf0d042-3e75-4462-9168-514ae863af16}, !- Handle
  {868b29b2-b119-4559-a13e-73d40eca5a08}, !- Source Object
  3,                                      !- Outlet Port
  {1ffdcae4-cee9-436d-a9d7-8163ffcbb3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8346e148-1242-46e8-8d37-02c306f68e47}, !- Handle
  {1ffdcae4-cee9-436d-a9d7-8163ffcbb3f3}, !- Source Object
  3,                                      !- Outlet Port
  {8bed7a07-ce78-45ba-aa4a-c49b25243c05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1d98304-02da-44c1-9561-8c514d47895c}, !- Handle
  {8bed7a07-ce78-45ba-aa4a-c49b25243c05}, !- Source Object
  4,                                      !- Outlet Port
  {1aa3fcf6-c0a9-4a69-9cd9-032e873517e9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {be092ae6-8559-4788-9ff8-ef444fc2f513}, !- Handle
  Thermal Zone: L02-214_AstoComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cacb4eea-8757-42ff-ade7-c61f5611c56a}, !- Handle
  Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00170196764,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7322675-2f2b-4a3a-9784-6da85cab23d0}, !- Handle
  TerminalUnit 214,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {ea543b08-9eb1-4c30-a097-ff2abc010bab}, !- Air Inlet Node Name
  {e6e67cee-dd61-4810-bf78-700ea77ab955}, !- Air Outlet Node Name
  0.054273955968;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a77a816a-6718-4afd-b679-9368183d0e44}, !- Handle
  TerminalUnit 214 Outlet Node,           !- Name
  {e6e67cee-dd61-4810-bf78-700ea77ab955}, !- Inlet Port
  {b4cf36f2-6d8f-4150-a764-87accccd1c7b}; !- Outlet Port

OS:Node,
  {12b111aa-b859-4f09-8357-cc4affc24c1a}, !- Handle
  Thermal Zone: L02-214_AstoComlPthp Return Air Node, !- Name
  {239ee551-0dcf-41d8-b8be-3b3c9210d57e}, !- Inlet Port
  {703831e5-9b0e-4160-8c6d-61a0fdda1f7c}; !- Outlet Port

OS:Connection,
  {b4cf36f2-6d8f-4150-a764-87accccd1c7b}, !- Handle
  {a77a816a-6718-4afd-b679-9368183d0e44}, !- Source Object
  3,                                      !- Outlet Port
  {5cca18e2-3de9-465d-9d9e-50560326de0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239ee551-0dcf-41d8-b8be-3b3c9210d57e}, !- Handle
  {691f19f1-bd36-4ac9-abc0-837339d3b5b2}, !- Source Object
  2,                                      !- Outlet Port
  {12b111aa-b859-4f09-8357-cc4affc24c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703831e5-9b0e-4160-8c6d-61a0fdda1f7c}, !- Handle
  {12b111aa-b859-4f09-8357-cc4affc24c1a}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4e02e4ab-37a7-4c3b-9e86-a6526c8c5d68}, !- Handle
  ERV1 Zone Splitter Outlet Node 2,       !- Name
  {21456ea4-70e9-4a30-b02d-4612448ac91d}, !- Inlet Port
  {ea543b08-9eb1-4c30-a097-ff2abc010bab}; !- Outlet Port

OS:Connection,
  {21456ea4-70e9-4a30-b02d-4612448ac91d}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  4,                                      !- Outlet Port
  {4e02e4ab-37a7-4c3b-9e86-a6526c8c5d68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea543b08-9eb1-4c30-a097-ff2abc010bab}, !- Handle
  {4e02e4ab-37a7-4c3b-9e86-a6526c8c5d68}, !- Source Object
  3,                                      !- Outlet Port
  {b7322675-2f2b-4a3a-9784-6da85cab23d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6e67cee-dd61-4810-bf78-700ea77ab955}, !- Handle
  {b7322675-2f2b-4a3a-9784-6da85cab23d0}, !- Source Object
  4,                                      !- Outlet Port
  {a77a816a-6718-4afd-b679-9368183d0e44}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6244f0c6-959b-44ac-a859-1d5db756fa34}, !- Handle
  TU-8,                                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {f706b42b-92b7-4447-bd64-a73a59475a2f}, !- Air Inlet Node Name
  {abb4cbf0-cf75-4104-921e-048d37729609}, !- Air Outlet Node Name
  0.127311126435302;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03277c60-1b95-4168-8e79-b7f32aad7701}, !- Handle
  Node 82,                                !- Name
  {37d2a781-2761-4b12-ad8c-f7e7e7174c48}, !- Inlet Port
  {e966d29c-73d5-47ca-9a34-a93e395fc0fe}; !- Outlet Port

OS:Connection,
  {dbd219cd-2669-4451-ac4d-2694eaa1016b}, !- Handle
  {7d796dfa-02c8-4005-9328-b58b2ffc1c35}, !- Source Object
  3,                                      !- Outlet Port
  {5cca18e2-3de9-465d-9d9e-50560326de0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37d2a781-2761-4b12-ad8c-f7e7e7174c48}, !- Handle
  {691f19f1-bd36-4ac9-abc0-837339d3b5b2}, !- Source Object
  3,                                      !- Outlet Port
  {03277c60-1b95-4168-8e79-b7f32aad7701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e966d29c-73d5-47ca-9a34-a93e395fc0fe}, !- Handle
  {03277c60-1b95-4168-8e79-b7f32aad7701}, !- Source Object
  3,                                      !- Outlet Port
  {3d1ec8a2-cc15-4091-a636-019bb8c8854c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33232752-80de-4984-ad75-d2a2fdc6d428}, !- Handle
  Elecresistance+BaseSys4DX-8 Zone Splitter Outlet Node 1, !- Name
  {b8c5a9cd-158f-4cfb-a9b8-30d77246738b}, !- Inlet Port
  {f706b42b-92b7-4447-bd64-a73a59475a2f}; !- Outlet Port

OS:Connection,
  {b8c5a9cd-158f-4cfb-a9b8-30d77246738b}, !- Handle
  {f6d91bd7-06d6-4a06-8e49-d77567fddbe6}, !- Source Object
  3,                                      !- Outlet Port
  {33232752-80de-4984-ad75-d2a2fdc6d428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f706b42b-92b7-4447-bd64-a73a59475a2f}, !- Handle
  {33232752-80de-4984-ad75-d2a2fdc6d428}, !- Source Object
  3,                                      !- Outlet Port
  {6244f0c6-959b-44ac-a859-1d5db756fa34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abb4cbf0-cf75-4104-921e-048d37729609}, !- Handle
  {6244f0c6-959b-44ac-a859-1d5db756fa34}, !- Source Object
  4,                                      !- Outlet Port
  {7d796dfa-02c8-4005-9328-b58b2ffc1c35}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6e05d276-babe-4f78-83d2-afe27dbc3698}, !- Handle
  Thermal Zone: L02-209_AstoComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9d9305d3-3619-478b-8951-9321fdf1039c}, !- Handle
  Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00168509188,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7186326-d945-41d4-9cee-a602b1b76381}, !- Handle
  TerminalUnit 209,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {456b91cf-201d-4c84-a438-a5014433d4b5}, !- Air Inlet Node Name
  {f9bc05a5-e750-4277-8d2c-e6f560e7651c}, !- Air Outlet Node Name
  0.054273955968;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a8347a00-b817-4175-ba02-329941b38e0c}, !- Handle
  TerminalUnit 209 Outlet Node,           !- Name
  {f9bc05a5-e750-4277-8d2c-e6f560e7651c}, !- Inlet Port
  {6b769a39-4c7d-48f2-a0b2-ac4c1a022fdd}; !- Outlet Port

OS:Node,
  {001c8f3e-746d-484c-b89d-56e61b9930f0}, !- Handle
  Thermal Zone: L02-209_AstoComlPthp Return Air Node, !- Name
  {2a3869b8-9163-4a95-a38a-bb6ad4d27a5e}, !- Inlet Port
  {fb554ad7-ad21-4ad4-b566-99ddeb14e08a}; !- Outlet Port

OS:Connection,
  {6b769a39-4c7d-48f2-a0b2-ac4c1a022fdd}, !- Handle
  {a8347a00-b817-4175-ba02-329941b38e0c}, !- Source Object
  3,                                      !- Outlet Port
  {db3f5003-d772-489f-9378-bfee5efcad86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3869b8-9163-4a95-a38a-bb6ad4d27a5e}, !- Handle
  {2c9d2832-3a92-493b-9f78-062baadf9565}, !- Source Object
  2,                                      !- Outlet Port
  {001c8f3e-746d-484c-b89d-56e61b9930f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb554ad7-ad21-4ad4-b566-99ddeb14e08a}, !- Handle
  {001c8f3e-746d-484c-b89d-56e61b9930f0}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bea50e9d-b440-435a-8ebb-78c95fe91511}, !- Handle
  ERV1 Zone Splitter Outlet Node 3,       !- Name
  {b99986fb-c412-4ca6-b32a-dc412189f769}, !- Inlet Port
  {456b91cf-201d-4c84-a438-a5014433d4b5}; !- Outlet Port

OS:Connection,
  {b99986fb-c412-4ca6-b32a-dc412189f769}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  5,                                      !- Outlet Port
  {bea50e9d-b440-435a-8ebb-78c95fe91511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456b91cf-201d-4c84-a438-a5014433d4b5}, !- Handle
  {bea50e9d-b440-435a-8ebb-78c95fe91511}, !- Source Object
  3,                                      !- Outlet Port
  {b7186326-d945-41d4-9cee-a602b1b76381}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9bc05a5-e750-4277-8d2c-e6f560e7651c}, !- Handle
  {b7186326-d945-41d4-9cee-a602b1b76381}, !- Source Object
  4,                                      !- Outlet Port
  {a8347a00-b817-4175-ba02-329941b38e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04bea0be-3f4f-41d9-8c04-1d9ab562755a}, !- Handle
  TU-7,                                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {acc380af-6baa-4782-ba30-5453a6be1d4e}, !- Air Inlet Node Name
  {0796fa4f-88ec-4e53-95fb-785f84921c85}, !- Air Outlet Node Name
  0.111031299382118;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf2e9eaa-dd38-4e92-84b7-088b798e8344}, !- Handle
  Node 87,                                !- Name
  {13d8b20d-09ca-4bfd-b177-e6db38866cf4}, !- Inlet Port
  {5dbf6319-915f-46ea-9454-4b88c2175dd9}; !- Outlet Port

OS:Connection,
  {b929d4eb-c607-463c-b42a-e7623274c484}, !- Handle
  {e5bee636-d514-4e52-96e0-271bc2f945ab}, !- Source Object
  3,                                      !- Outlet Port
  {db3f5003-d772-489f-9378-bfee5efcad86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13d8b20d-09ca-4bfd-b177-e6db38866cf4}, !- Handle
  {2c9d2832-3a92-493b-9f78-062baadf9565}, !- Source Object
  3,                                      !- Outlet Port
  {cf2e9eaa-dd38-4e92-84b7-088b798e8344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dbf6319-915f-46ea-9454-4b88c2175dd9}, !- Handle
  {cf2e9eaa-dd38-4e92-84b7-088b798e8344}, !- Source Object
  3,                                      !- Outlet Port
  {37c97020-d80b-4020-ae14-f48fb7c8daaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c303a50-4208-4746-96cf-f44a9fc2bca3}, !- Handle
  Elecresistance+BaseSys4DX-7 Zone Splitter Outlet Node 1, !- Name
  {ed763e1f-3e1e-4cc5-b34a-9d1fe8917d4f}, !- Inlet Port
  {acc380af-6baa-4782-ba30-5453a6be1d4e}; !- Outlet Port

OS:Connection,
  {ed763e1f-3e1e-4cc5-b34a-9d1fe8917d4f}, !- Handle
  {aed0aaa7-6608-455c-bb98-b40c87627c86}, !- Source Object
  3,                                      !- Outlet Port
  {1c303a50-4208-4746-96cf-f44a9fc2bca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc380af-6baa-4782-ba30-5453a6be1d4e}, !- Handle
  {1c303a50-4208-4746-96cf-f44a9fc2bca3}, !- Source Object
  3,                                      !- Outlet Port
  {04bea0be-3f4f-41d9-8c04-1d9ab562755a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0796fa4f-88ec-4e53-95fb-785f84921c85}, !- Handle
  {04bea0be-3f4f-41d9-8c04-1d9ab562755a}, !- Source Object
  4,                                      !- Outlet Port
  {e5bee636-d514-4e52-96e0-271bc2f945ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f313977a-62d8-472e-b9d7-f328e5f65e75}, !- Handle
  Thermal Zone: L02-216_MprpComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9d2766e7-2f7d-4bc8-82e1-aba67a399c1c}, !- Handle
  Thermal Zone: L02-216_MprpComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00135287512,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1db2bdb-4c07-492b-850f-40e172c745f0}, !- Handle
  TerminalUnit 216,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {2394a22a-afbb-4738-9811-81d6c8a86ec9}, !- Air Inlet Node Name
  {59ae43ea-e405-4b29-b6b4-1da878290756}, !- Air Outlet Node Name
  0.037755795456;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01bfcda5-41e1-431b-8c15-6ad401331cf9}, !- Handle
  TerminalUnit 216 Outlet Node,           !- Name
  {59ae43ea-e405-4b29-b6b4-1da878290756}, !- Inlet Port
  {f3c7917e-7e59-4857-9399-0f3aa1a032f3}; !- Outlet Port

OS:Node,
  {ace12e0e-9e23-49bb-9aed-b77448b15f42}, !- Handle
  Thermal Zone: L02-216_MprpComlPthp Return Air Node, !- Name
  {d0b9d34e-2fca-46f6-81b6-25db95d85b93}, !- Inlet Port
  {da3e94a3-2f4f-497b-8893-1d95e6e47ec4}; !- Outlet Port

OS:Connection,
  {f3c7917e-7e59-4857-9399-0f3aa1a032f3}, !- Handle
  {01bfcda5-41e1-431b-8c15-6ad401331cf9}, !- Source Object
  3,                                      !- Outlet Port
  {664561aa-456e-45a7-b8aa-320d8a191989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b9d34e-2fca-46f6-81b6-25db95d85b93}, !- Handle
  {a8c81f08-e310-47f8-b954-b4aba959bfeb}, !- Source Object
  2,                                      !- Outlet Port
  {ace12e0e-9e23-49bb-9aed-b77448b15f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3e94a3-2f4f-497b-8893-1d95e6e47ec4}, !- Handle
  {ace12e0e-9e23-49bb-9aed-b77448b15f42}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab0bed99-b5b6-45f2-b981-50381ba5f487}, !- Handle
  ERV1 Zone Splitter Outlet Node 4,       !- Name
  {a131749e-4642-45dd-a366-c3e8aea791a6}, !- Inlet Port
  {2394a22a-afbb-4738-9811-81d6c8a86ec9}; !- Outlet Port

OS:Connection,
  {a131749e-4642-45dd-a366-c3e8aea791a6}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  6,                                      !- Outlet Port
  {ab0bed99-b5b6-45f2-b981-50381ba5f487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2394a22a-afbb-4738-9811-81d6c8a86ec9}, !- Handle
  {ab0bed99-b5b6-45f2-b981-50381ba5f487}, !- Source Object
  3,                                      !- Outlet Port
  {f1db2bdb-4c07-492b-850f-40e172c745f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59ae43ea-e405-4b29-b6b4-1da878290756}, !- Handle
  {f1db2bdb-4c07-492b-850f-40e172c745f0}, !- Source Object
  4,                                      !- Outlet Port
  {01bfcda5-41e1-431b-8c15-6ad401331cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {21850223-9f01-4d43-9427-45f88c20711e}, !- Handle
  Fan_HP-4,                               !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.4,                                    !- Fan Total Efficiency
  84.7963378714,                          !- Pressure Rise {Pa}
  0.113267386368,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1f18d55-eaaa-4706-bfd4-129614b597cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38896665-e012-4b36-adfd-5f49c0b6e87f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {f1f18d55-eaaa-4706-bfd4-129614b597cb}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38896665-e012-4b36-adfd-5f49c0b6e87f}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {36020689-99aa-4c5b-8211-e7b4a08a4cd3}, !- Handle
  CoilHtg_HP4,                            !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  2546.47401375153,                       !- Rated Total Heating Capacity {W}
  5.58288065476024,                       !- Rated COP {W/W}
  0.113267386368,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba119c09-3f8d-41da-824b-1b75a9741334}, !- Total Heating Capacity Function of Temperature Curve Name
  {7fbed9fc-b81a-4fb8-b035-d051a08bd71c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d87227e5-84e3-4ab5-bcf0-83bfef9ba046}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ae8054-5f39-4337-b2de-321bd61a304e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95cc299d-1dfa-4c52-a817-2724b856c9f2}, !- Part Load Fraction Correlation Curve Name
  {76ff019d-f72a-4ae2-ac4d-72c165925061}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  9.83291539666928,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {76ff019d-f72a-4ae2-ac4d-72c165925061}, !- Handle
  CoilHtg_HP4 Defrost Curve,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Coil:Heating:Electric,
  {7aeda8b4-aa4e-474b-b34e-e63ff3c0d90e}, !- Handle
  CoilHtg_SuppHt_HP4,                     !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  2309.40003295711,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fa8b4c72-391d-4780-8860-ceea26ecb48a}, !- Handle
  CoilClg_HP4,                            !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  3608.02725199725,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.5430591142852,                        !- Rated COP {W/W}
  0.113267386368,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {33703cfd-2fd3-49ac-b68d-5df6022489d2}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b27f1022-9328-4c58-9fb0-44732989b382}, !- Handle
  HP4,                                    !- Name
  {a5345e74-4dc6-4eae-8b26-e4e5dc87a419}, !- Availability Schedule Name
  {785e8ec0-a3ae-471e-8047-9826bd8526fb}, !- Air Inlet Node Name
  {fb3298df-3b65-41d9-9b8c-113b87530ea8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.113267386368,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.113267386368,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.113267386368,                         !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {21850223-9f01-4d43-9427-45f88c20711e}, !- Supply Air Fan Name
  {36020689-99aa-4c5b-8211-e7b4a08a4cd3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fa8b4c72-391d-4780-8860-ceea26ecb48a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {7aeda8b4-aa4e-474b-b34e-e63ff3c0d90e}, !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  5.6843418860808e-14,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {af76ae8a-d358-4558-9f8f-00f05a89b639}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {1795edd7-9cc5-40ba-a24c-d9ebcccaf61d}, !- Handle
  Always Off Discrete,                    !- Name
  {f5506191-f27b-4834-b47a-ef5b3e6a27c4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Node,
  {5de10b4b-bf10-4ad7-8e02-c37af9dad13e}, !- Handle
  HP4 Inlet Node,                         !- Name
  {032210c1-9558-43c2-89c6-21bd40503c05}, !- Inlet Port
  {785e8ec0-a3ae-471e-8047-9826bd8526fb}; !- Outlet Port

OS:Connection,
  {032210c1-9558-43c2-89c6-21bd40503c05}, !- Handle
  {6e2e815c-ad42-4d7f-9c03-0ae5369eb123}, !- Source Object
  2,                                      !- Outlet Port
  {5de10b4b-bf10-4ad7-8e02-c37af9dad13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785e8ec0-a3ae-471e-8047-9826bd8526fb}, !- Handle
  {5de10b4b-bf10-4ad7-8e02-c37af9dad13e}, !- Source Object
  3,                                      !- Outlet Port
  {b27f1022-9328-4c58-9fb0-44732989b382}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac2ee498-d20b-495e-8a9b-c114627c666e}, !- Handle
  HP4 Outlet Node,                        !- Name
  {fb3298df-3b65-41d9-9b8c-113b87530ea8}, !- Inlet Port
  {3f991afd-5338-417f-96b0-5a4199a47ed0}; !- Outlet Port

OS:Connection,
  {3f991afd-5338-417f-96b0-5a4199a47ed0}, !- Handle
  {ac2ee498-d20b-495e-8a9b-c114627c666e}, !- Source Object
  3,                                      !- Outlet Port
  {664561aa-456e-45a7-b8aa-320d8a191989}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb3298df-3b65-41d9-9b8c-113b87530ea8}, !- Handle
  {b27f1022-9328-4c58-9fb0-44732989b382}, !- Source Object
  4,                                      !- Outlet Port
  {ac2ee498-d20b-495e-8a9b-c114627c666e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {94c3a069-c13c-4889-96a5-bc3ce09e72f9}, !- Handle
  Thermal Zone: L02-206_MprpComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {92b90637-2db2-4b57-bcf2-489708a66a08}, !- Handle
  Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000212619336,                         !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43239248-7c83-4350-bd97-0c40a16f219c}, !- Handle
  TerminalUnit 206,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {c3ec4fa2-462c-44da-879f-bf1f47942d93}, !- Air Inlet Node Name
  {8e6a681c-0d2f-4712-a975-70cc68653f2a}, !- Air Outlet Node Name
  0.01179868608;                          !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {347d9b8d-c15d-4d0f-8b6c-68c563262712}, !- Handle
  TerminalUnit 206 Outlet Node,           !- Name
  {8e6a681c-0d2f-4712-a975-70cc68653f2a}, !- Inlet Port
  {838c0c41-f5fd-4311-8eca-ce40dec3d95e}; !- Outlet Port

OS:Node,
  {791012bc-eb47-4e51-b2ca-4f2fff2bc840}, !- Handle
  Thermal Zone: L02-206_MprpComlPthp Return Air Node, !- Name
  {1ae03b57-caee-4022-a527-6277de3a77eb}, !- Inlet Port
  {7ff09158-3e15-46ed-a9cd-5d9d00becd21}; !- Outlet Port

OS:Connection,
  {838c0c41-f5fd-4311-8eca-ce40dec3d95e}, !- Handle
  {347d9b8d-c15d-4d0f-8b6c-68c563262712}, !- Source Object
  3,                                      !- Outlet Port
  {da1e8cd6-9adf-4453-be09-c15b19c96ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae03b57-caee-4022-a527-6277de3a77eb}, !- Handle
  {650a7ed9-6919-45b5-afba-d915e3ef722f}, !- Source Object
  2,                                      !- Outlet Port
  {791012bc-eb47-4e51-b2ca-4f2fff2bc840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff09158-3e15-46ed-a9cd-5d9d00becd21}, !- Handle
  {791012bc-eb47-4e51-b2ca-4f2fff2bc840}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e4f54ff8-701d-48d7-8adb-a3e883f0fb0d}, !- Handle
  ERV1 Zone Splitter Outlet Node 5,       !- Name
  {261f98ac-ca51-4725-b960-6b3ea96aacc7}, !- Inlet Port
  {c3ec4fa2-462c-44da-879f-bf1f47942d93}; !- Outlet Port

OS:Connection,
  {261f98ac-ca51-4725-b960-6b3ea96aacc7}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  7,                                      !- Outlet Port
  {e4f54ff8-701d-48d7-8adb-a3e883f0fb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ec4fa2-462c-44da-879f-bf1f47942d93}, !- Handle
  {e4f54ff8-701d-48d7-8adb-a3e883f0fb0d}, !- Source Object
  3,                                      !- Outlet Port
  {43239248-7c83-4350-bd97-0c40a16f219c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e6a681c-0d2f-4712-a975-70cc68653f2a}, !- Handle
  {43239248-7c83-4350-bd97-0c40a16f219c}, !- Source Object
  4,                                      !- Outlet Port
  {347d9b8d-c15d-4d0f-8b6c-68c563262712}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9c9e1d6-d50d-48f2-9163-03b27a9ba4d0}, !- Handle
  TU-6,                                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {d6384bc4-8da4-4554-ae00-c78e43eb45d6}, !- Air Inlet Node Name
  {fc356cfc-659f-4104-988e-9b1121400fdb}, !- Air Outlet Node Name
  0.261321074879386;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e5edab4a-ae41-4503-9c85-b495ce1aab6c}, !- Handle
  Node 97,                                !- Name
  {c0c0745f-1ff1-4601-a68a-4bbf82d2e03e}, !- Inlet Port
  {a2123a89-fa77-4c1e-b18a-5cbc20c14766}; !- Outlet Port

OS:Connection,
  {04fc1282-accb-4cdb-8ea1-61d34b0d353c}, !- Handle
  {2859b077-eef0-4097-8ebe-fd80f178ec28}, !- Source Object
  3,                                      !- Outlet Port
  {da1e8cd6-9adf-4453-be09-c15b19c96ae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0c0745f-1ff1-4601-a68a-4bbf82d2e03e}, !- Handle
  {650a7ed9-6919-45b5-afba-d915e3ef722f}, !- Source Object
  3,                                      !- Outlet Port
  {e5edab4a-ae41-4503-9c85-b495ce1aab6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2123a89-fa77-4c1e-b18a-5cbc20c14766}, !- Handle
  {e5edab4a-ae41-4503-9c85-b495ce1aab6c}, !- Source Object
  3,                                      !- Outlet Port
  {e66b00f9-0237-4516-ac1e-04ec6a2162b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a37372c0-f630-40d6-a168-09f9cccfe3de}, !- Handle
  Elecresistance+BaseSys4DX-6 Zone Splitter Outlet Node 1, !- Name
  {a8427a2d-48aa-4c69-8fbf-aceb1b58eb66}, !- Inlet Port
  {d6384bc4-8da4-4554-ae00-c78e43eb45d6}; !- Outlet Port

OS:Connection,
  {a8427a2d-48aa-4c69-8fbf-aceb1b58eb66}, !- Handle
  {35f4e27a-ba51-4d6d-b910-55ef135a1b69}, !- Source Object
  3,                                      !- Outlet Port
  {a37372c0-f630-40d6-a168-09f9cccfe3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6384bc4-8da4-4554-ae00-c78e43eb45d6}, !- Handle
  {a37372c0-f630-40d6-a168-09f9cccfe3de}, !- Source Object
  3,                                      !- Outlet Port
  {c9c9e1d6-d50d-48f2-9163-03b27a9ba4d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc356cfc-659f-4104-988e-9b1121400fdb}, !- Handle
  {c9c9e1d6-d50d-48f2-9163-03b27a9ba4d0}, !- Source Object
  4,                                      !- Outlet Port
  {2859b077-eef0-4097-8ebe-fd80f178ec28}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0d7d8203-3cb0-4d97-bc9d-1558385123a1}, !- Handle
  Thermal Zone: L02-201_CorrComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8bffe188-b4e5-4aca-ac49-913fa715cfaf}, !- Handle
  Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000222729044,                         !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae5fdcbb-a26e-449b-82a1-ece0f1d55433}, !- Handle
  TerminalUnit 201,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {f7fc45a6-ae6e-4c1f-9b64-90a8e92d3335}, !- Air Inlet Node Name
  {4e6f719c-844e-4306-908c-d765735035b6}, !- Air Outlet Node Name
  0.042475269888;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7400f38f-0dba-4cf5-b0d5-9f8adb656384}, !- Handle
  TerminalUnit 201 Outlet Node,           !- Name
  {4e6f719c-844e-4306-908c-d765735035b6}, !- Inlet Port
  {b44a6d09-6e86-4ba9-bde3-faa990b34324}; !- Outlet Port

OS:Node,
  {aca1b043-8c2b-408a-a343-30f66d0778f0}, !- Handle
  Thermal Zone: L02-201_CorrComlPthp Return Air Node, !- Name
  {395528bb-3756-448e-8df0-25e7861679d4}, !- Inlet Port
  {0fbb6cc4-04f9-4652-951e-87e8737dcb4b}; !- Outlet Port

OS:Connection,
  {b44a6d09-6e86-4ba9-bde3-faa990b34324}, !- Handle
  {7400f38f-0dba-4cf5-b0d5-9f8adb656384}, !- Source Object
  3,                                      !- Outlet Port
  {0b02f23e-dc8a-4909-86bb-b61aa20dce1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {395528bb-3756-448e-8df0-25e7861679d4}, !- Handle
  {029c36bf-5480-40a2-a1b1-d869eef3e81a}, !- Source Object
  2,                                      !- Outlet Port
  {aca1b043-8c2b-408a-a343-30f66d0778f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fbb6cc4-04f9-4652-951e-87e8737dcb4b}, !- Handle
  {aca1b043-8c2b-408a-a343-30f66d0778f0}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eb1fc84f-e5d4-4b3a-9eaa-cf3ba0984b3a}, !- Handle
  ERV1 Zone Splitter Outlet Node 6,       !- Name
  {e8743ddf-ed4e-47c9-ad6c-fdf815ed1f6a}, !- Inlet Port
  {f7fc45a6-ae6e-4c1f-9b64-90a8e92d3335}; !- Outlet Port

OS:Connection,
  {e8743ddf-ed4e-47c9-ad6c-fdf815ed1f6a}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  8,                                      !- Outlet Port
  {eb1fc84f-e5d4-4b3a-9eaa-cf3ba0984b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7fc45a6-ae6e-4c1f-9b64-90a8e92d3335}, !- Handle
  {eb1fc84f-e5d4-4b3a-9eaa-cf3ba0984b3a}, !- Source Object
  3,                                      !- Outlet Port
  {ae5fdcbb-a26e-449b-82a1-ece0f1d55433}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e6f719c-844e-4306-908c-d765735035b6}, !- Handle
  {ae5fdcbb-a26e-449b-82a1-ece0f1d55433}, !- Source Object
  4,                                      !- Outlet Port
  {7400f38f-0dba-4cf5-b0d5-9f8adb656384}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ca67f47e-f237-45f5-a710-35a17ec6a1d0}, !- Handle
  TU-5,                                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {4f80ddfc-c8f6-4864-b254-f159ceced2ec}, !- Air Inlet Node Name
  {82f56c5e-3adc-4bbf-bf59-ab15397fc6ce}, !- Air Outlet Node Name
  0.760486671023616;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed025055-73e0-415e-b7c1-061a29b35986}, !- Handle
  Node 102,                               !- Name
  {a3b63ca9-f26d-4e8b-affb-a5a1b5d6d101}, !- Inlet Port
  {97714952-3bdb-4cbd-b771-3af048f4fd70}; !- Outlet Port

OS:Connection,
  {ecf6f87c-e71b-462b-8abd-f9eb08b7e548}, !- Handle
  {65e3db7d-14db-4861-a4fc-2c640441fe41}, !- Source Object
  3,                                      !- Outlet Port
  {0b02f23e-dc8a-4909-86bb-b61aa20dce1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3b63ca9-f26d-4e8b-affb-a5a1b5d6d101}, !- Handle
  {029c36bf-5480-40a2-a1b1-d869eef3e81a}, !- Source Object
  3,                                      !- Outlet Port
  {ed025055-73e0-415e-b7c1-061a29b35986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97714952-3bdb-4cbd-b771-3af048f4fd70}, !- Handle
  {ed025055-73e0-415e-b7c1-061a29b35986}, !- Source Object
  3,                                      !- Outlet Port
  {d7842584-6566-4b2b-a5a6-e2986869f60e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd9afaef-cebc-4cca-8f31-ecafe4533ddb}, !- Handle
  Elecresistance+BaseSys4DX-5 Zone Splitter Outlet Node 1, !- Name
  {34ec97a5-e01b-4d54-ad74-2dc4ad18023b}, !- Inlet Port
  {4f80ddfc-c8f6-4864-b254-f159ceced2ec}; !- Outlet Port

OS:Connection,
  {34ec97a5-e01b-4d54-ad74-2dc4ad18023b}, !- Handle
  {09f012a0-80bb-4ed3-a0c3-2f80af8d3dba}, !- Source Object
  3,                                      !- Outlet Port
  {bd9afaef-cebc-4cca-8f31-ecafe4533ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f80ddfc-c8f6-4864-b254-f159ceced2ec}, !- Handle
  {bd9afaef-cebc-4cca-8f31-ecafe4533ddb}, !- Source Object
  3,                                      !- Outlet Port
  {ca67f47e-f237-45f5-a710-35a17ec6a1d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82f56c5e-3adc-4bbf-bf59-ab15397fc6ce}, !- Handle
  {ca67f47e-f237-45f5-a710-35a17ec6a1d0}, !- Source Object
  4,                                      !- Outlet Port
  {65e3db7d-14db-4861-a4fc-2c640441fe41}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {698828d9-eee0-4ffc-80f2-2729d937f152}, !- Handle
  Thermal Zone: L02-218_MechComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {1318a52b-93e6-41c8-a019-37d147ee56a0}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2dec0c96-d13f-41d0-82b8-031651589d83}, !- Handle
  Thermal Zone: L02-218_MechComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:OnOff,
  {f505fa67-5381-4989-adcd-b884eb169a2e}, !- Handle
  Fan_HP-1,                               !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.4,                                    !- Fan Total Efficiency
  74.6205581286,                          !- Pressure Rise {Pa}
  0.136864758528,                         !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef7a40eb-5dc2-4b04-85ca-327a5ea8886b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32716cec-7306-4d60-b6c5-4decd9f65cfd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {ef7a40eb-5dc2-4b04-85ca-327a5ea8886b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32716cec-7306-4d60-b6c5-4decd9f65cfd}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {a52180dd-728d-48d8-a251-f1ddadf18b52}, !- Handle
  CoilHtg_HP1,                            !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  3833.45751917372,                       !- Rated Total Heating Capacity {W}
  5.15692523489794,                       !- Rated COP {W/W}
  0.136864758528,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba119c09-3f8d-41da-824b-1b75a9741334}, !- Total Heating Capacity Function of Temperature Curve Name
  {7fbed9fc-b81a-4fb8-b035-d051a08bd71c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d87227e5-84e3-4ab5-bcf0-83bfef9ba046}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ae8054-5f39-4337-b2de-321bd61a304e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95cc299d-1dfa-4c52-a817-2724b856c9f2}, !- Part Load Fraction Correlation Curve Name
  {5aaefa5b-b4a3-4d8b-b520-f849b4a1e6fb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  9.99958491427622,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5aaefa5b-b4a3-4d8b-b520-f849b4a1e6fb}, !- Handle
  CoilHtg_HP1 Defrost Curve,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Coil:Heating:Electric,
  {f851cf8a-1e1f-487f-b12e-3eb23c76d0fc}, !- Handle
  SuppHtg_HP1,                            !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1860.27447933958,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {265eb23c-0179-40d1-a999-d8a9d4b8f263}, !- Handle
  CoilClg_HP1,                            !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  3669.16187723517,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.76070325108425,                       !- Rated COP {W/W}
  0.136864758528,                         !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {153b8320-2a71-415b-bfee-745af09bcfc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {86f8dc09-ed31-42fe-ab64-625a094f4809}, !- Handle
  HP1,                                    !- Name
  {a5345e74-4dc6-4eae-8b26-e4e5dc87a419}, !- Availability Schedule Name
  {ae895263-d78c-40db-ab92-9cfd32e4745c}, !- Air Inlet Node Name
  {9d46c270-663c-4652-b2a5-f93d4d9d5956}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.136864758528,                         !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.136864758528,                         !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.136864758528,                         !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f505fa67-5381-4989-adcd-b884eb169a2e}, !- Supply Air Fan Name
  {a52180dd-728d-48d8-a251-f1ddadf18b52}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {265eb23c-0179-40d1-a999-d8a9d4b8f263}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f851cf8a-1e1f-487f-b12e-3eb23c76d0fc}, !- Supplemental Heating Coil Name
  32.2222222222223,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  1.66666666666669,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {af76ae8a-d358-4558-9f8f-00f05a89b639}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {56ee96f0-02ce-4ae2-a49e-ef0ee51f05e6}, !- Handle
  HP1 Inlet Node,                         !- Name
  {1e2882c8-ea76-43db-abb3-7d15ed542cf3}, !- Inlet Port
  {ae895263-d78c-40db-ab92-9cfd32e4745c}; !- Outlet Port

OS:Connection,
  {1e2882c8-ea76-43db-abb3-7d15ed542cf3}, !- Handle
  {6c61557e-b3af-42a0-a34d-2ee182642ea9}, !- Source Object
  2,                                      !- Outlet Port
  {56ee96f0-02ce-4ae2-a49e-ef0ee51f05e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae895263-d78c-40db-ab92-9cfd32e4745c}, !- Handle
  {56ee96f0-02ce-4ae2-a49e-ef0ee51f05e6}, !- Source Object
  3,                                      !- Outlet Port
  {86f8dc09-ed31-42fe-ab64-625a094f4809}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dadf83df-b939-46bb-a908-5f904e37b9e8}, !- Handle
  HP1 Outlet Node,                        !- Name
  {9d46c270-663c-4652-b2a5-f93d4d9d5956}, !- Inlet Port
  {cd798160-a759-411d-91f1-b0eb1360645b}; !- Outlet Port

OS:Connection,
  {cd798160-a759-411d-91f1-b0eb1360645b}, !- Handle
  {dadf83df-b939-46bb-a908-5f904e37b9e8}, !- Source Object
  3,                                      !- Outlet Port
  {c5392e1c-8ea4-4a68-9322-40f8b2b2f6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d46c270-663c-4652-b2a5-f93d4d9d5956}, !- Handle
  {86f8dc09-ed31-42fe-ab64-625a094f4809}, !- Source Object
  4,                                      !- Outlet Port
  {dadf83df-b939-46bb-a908-5f904e37b9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {24aa1d7b-45b8-4e01-a5fc-20db92690282}, !- Handle
  Thermal Zone: L02-202_OfceComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b4441d9b-43e2-40e3-a01a-45b540f601a5}, !- Handle
  Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000947674,                            !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {95494aa8-8f28-459e-9b55-2faa11997e5f}, !- Handle
  TerminalUnit 202,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {2c96c9ee-3329-4ab5-a2ab-95ebb9748997}, !- Air Inlet Node Name
  {b2ecb5af-85c1-442d-9d9a-bd0e1939de90}, !- Air Outlet Node Name
  0.016518160512;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a1d8a2ec-c7a7-4508-99f0-f4a19d73ead6}, !- Handle
  TerminalUnit 202 Outlet Node,           !- Name
  {b2ecb5af-85c1-442d-9d9a-bd0e1939de90}, !- Inlet Port
  {3d9a60c1-c334-451a-942d-0d849c923c77}; !- Outlet Port

OS:Node,
  {213161de-dcdd-4335-b0d3-035f09232969}, !- Handle
  Thermal Zone: L02-202_OfceComlPthp Return Air Node, !- Name
  {52177a2e-42a6-4cec-9439-8e7b6b4165e4}, !- Inlet Port
  {1290aab7-b145-4fc5-a356-09afebcc7797}; !- Outlet Port

OS:Connection,
  {3d9a60c1-c334-451a-942d-0d849c923c77}, !- Handle
  {a1d8a2ec-c7a7-4508-99f0-f4a19d73ead6}, !- Source Object
  3,                                      !- Outlet Port
  {1e05251d-2f1c-4522-ab7a-a2f8666c0365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52177a2e-42a6-4cec-9439-8e7b6b4165e4}, !- Handle
  {dee78e20-a132-42d5-9450-a83d03826b4a}, !- Source Object
  2,                                      !- Outlet Port
  {213161de-dcdd-4335-b0d3-035f09232969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1290aab7-b145-4fc5-a356-09afebcc7797}, !- Handle
  {213161de-dcdd-4335-b0d3-035f09232969}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {96f972d5-9646-452a-9931-98e78696d3dd}, !- Handle
  ERV1 Zone Splitter Outlet Node 7,       !- Name
  {91380b9a-1306-4b64-964b-017530aa3c22}, !- Inlet Port
  {2c96c9ee-3329-4ab5-a2ab-95ebb9748997}; !- Outlet Port

OS:Connection,
  {91380b9a-1306-4b64-964b-017530aa3c22}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  9,                                      !- Outlet Port
  {96f972d5-9646-452a-9931-98e78696d3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c96c9ee-3329-4ab5-a2ab-95ebb9748997}, !- Handle
  {96f972d5-9646-452a-9931-98e78696d3dd}, !- Source Object
  3,                                      !- Outlet Port
  {95494aa8-8f28-459e-9b55-2faa11997e5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2ecb5af-85c1-442d-9d9a-bd0e1939de90}, !- Handle
  {95494aa8-8f28-459e-9b55-2faa11997e5f}, !- Source Object
  4,                                      !- Outlet Port
  {a1d8a2ec-c7a7-4508-99f0-f4a19d73ead6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f6b499b-412b-4d32-92d9-8d2361ec81d0}, !- Handle
  TU-2,                                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {158cec4d-76b8-45fd-afff-025091afbeba}, !- Air Inlet Node Name
  {9b603783-91ad-429c-91b4-968959454b8c}, !- Air Outlet Node Name
  0.109619232632064;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {38ae2083-e878-4785-b3d1-28b6711eb960}, !- Handle
  Node 109,                               !- Name
  {f174b390-7a3b-4d82-ba6f-95ee029eff64}, !- Inlet Port
  {aeefbc2a-5a7a-4f4c-9e3e-f20218fd7519}; !- Outlet Port

OS:Connection,
  {8ff24877-9a1b-41e7-9166-9ff6570829c7}, !- Handle
  {3fadb6a8-d0c9-4001-bd6d-bbb33ab03e84}, !- Source Object
  3,                                      !- Outlet Port
  {1e05251d-2f1c-4522-ab7a-a2f8666c0365}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f174b390-7a3b-4d82-ba6f-95ee029eff64}, !- Handle
  {dee78e20-a132-42d5-9450-a83d03826b4a}, !- Source Object
  3,                                      !- Outlet Port
  {38ae2083-e878-4785-b3d1-28b6711eb960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeefbc2a-5a7a-4f4c-9e3e-f20218fd7519}, !- Handle
  {38ae2083-e878-4785-b3d1-28b6711eb960}, !- Source Object
  3,                                      !- Outlet Port
  {e0b997a7-7c32-4351-aa49-2f69ff7886dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbf883e0-9954-403d-bd0f-d1efda6978fa}, !- Handle
  Elecresistance+BaseSys4DX-2 Zone Splitter Outlet Node 1, !- Name
  {afdb187b-833e-4bfb-84c7-87a60c292ffd}, !- Inlet Port
  {158cec4d-76b8-45fd-afff-025091afbeba}; !- Outlet Port

OS:Connection,
  {afdb187b-833e-4bfb-84c7-87a60c292ffd}, !- Handle
  {0b7b4e0a-eb85-4208-84ee-a6a7b79f66b7}, !- Source Object
  3,                                      !- Outlet Port
  {cbf883e0-9954-403d-bd0f-d1efda6978fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {158cec4d-76b8-45fd-afff-025091afbeba}, !- Handle
  {cbf883e0-9954-403d-bd0f-d1efda6978fa}, !- Source Object
  3,                                      !- Outlet Port
  {0f6b499b-412b-4d32-92d9-8d2361ec81d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b603783-91ad-429c-91b4-968959454b8c}, !- Handle
  {0f6b499b-412b-4d32-92d9-8d2361ec81d0}, !- Source Object
  4,                                      !- Outlet Port
  {3fadb6a8-d0c9-4001-bd6d-bbb33ab03e84}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f13dd0ac-ba64-400c-b1ed-3e398ffb9a00}, !- Handle
  Thermal Zone: L02-203_BrkrComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {765fdbb2-45f4-42a3-87d6-d4b43f08cf07}, !- Handle
  Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00147892008,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ba9e8cd-b99e-4218-b853-7e521241a0a5}, !- Handle
  TerminalUnit 203,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {3dcd40b9-bba7-43a1-9cb4-5b370cc18686}, !- Air Inlet Node Name
  {8bdbec96-e622-4e9a-8a67-2325c5491f01}, !- Air Outlet Node Name
  0.030676583808;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82596822-ac18-4d10-a669-a3c8c4bf15e0}, !- Handle
  TerminalUnit 203 Outlet Node,           !- Name
  {8bdbec96-e622-4e9a-8a67-2325c5491f01}, !- Inlet Port
  {d9761e72-8d2e-4353-82c7-cacfb2f13ebf}; !- Outlet Port

OS:Node,
  {6c633918-1724-4ad7-b827-c27e429125ab}, !- Handle
  Thermal Zone: L02-203_BrkrComlPthp Return Air Node, !- Name
  {26983d26-ac93-4c41-b900-84023245f113}, !- Inlet Port
  {3638ba6c-2f64-49dc-a715-bee6774866a5}; !- Outlet Port

OS:Connection,
  {d9761e72-8d2e-4353-82c7-cacfb2f13ebf}, !- Handle
  {82596822-ac18-4d10-a669-a3c8c4bf15e0}, !- Source Object
  3,                                      !- Outlet Port
  {95f37fa2-910a-4f56-8d68-4fa1d4c43ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26983d26-ac93-4c41-b900-84023245f113}, !- Handle
  {0709436e-acd9-4261-887a-64f518d1ca0b}, !- Source Object
  2,                                      !- Outlet Port
  {6c633918-1724-4ad7-b827-c27e429125ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3638ba6c-2f64-49dc-a715-bee6774866a5}, !- Handle
  {6c633918-1724-4ad7-b827-c27e429125ab}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ffafae0f-9509-460c-a8de-9fcc900fc063}, !- Handle
  ERV1 Zone Splitter Outlet Node 8,       !- Name
  {c2d7ffcf-3053-4d28-87ee-3f2cecb038b0}, !- Inlet Port
  {3dcd40b9-bba7-43a1-9cb4-5b370cc18686}; !- Outlet Port

OS:Connection,
  {c2d7ffcf-3053-4d28-87ee-3f2cecb038b0}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  10,                                     !- Outlet Port
  {ffafae0f-9509-460c-a8de-9fcc900fc063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcd40b9-bba7-43a1-9cb4-5b370cc18686}, !- Handle
  {ffafae0f-9509-460c-a8de-9fcc900fc063}, !- Source Object
  3,                                      !- Outlet Port
  {1ba9e8cd-b99e-4218-b853-7e521241a0a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bdbec96-e622-4e9a-8a67-2325c5491f01}, !- Handle
  {1ba9e8cd-b99e-4218-b853-7e521241a0a5}, !- Source Object
  4,                                      !- Outlet Port
  {82596822-ac18-4d10-a669-a3c8c4bf15e0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c06402d2-63ba-4b47-915b-00ae74dda52e}, !- Handle
  TU-3,                                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {9704e21b-cd64-4d13-8c35-9a663a25bacd}, !- Air Inlet Node Name
  {67b4717e-b7bd-4b67-9758-95136ff17b81}, !- Air Outlet Node Name
  0.150050026196122;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1dae80d2-ec20-4e35-8af3-5693b0cd6361}, !- Handle
  Node 114,                               !- Name
  {8df3fd81-1be9-4dd3-ab87-84c6efa86338}, !- Inlet Port
  {f5d83450-6a8d-446f-84c9-46794ec2ecd3}; !- Outlet Port

OS:Connection,
  {296f4165-82e5-456c-8fda-94c4ed709fd6}, !- Handle
  {4f3a6a2c-8fe7-4258-9134-5722b62ab6f7}, !- Source Object
  3,                                      !- Outlet Port
  {95f37fa2-910a-4f56-8d68-4fa1d4c43ef9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8df3fd81-1be9-4dd3-ab87-84c6efa86338}, !- Handle
  {0709436e-acd9-4261-887a-64f518d1ca0b}, !- Source Object
  3,                                      !- Outlet Port
  {1dae80d2-ec20-4e35-8af3-5693b0cd6361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d83450-6a8d-446f-84c9-46794ec2ecd3}, !- Handle
  {1dae80d2-ec20-4e35-8af3-5693b0cd6361}, !- Source Object
  3,                                      !- Outlet Port
  {266ba60f-d1bc-4cd0-94d4-d375286c6e5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d85122f-731c-4c72-9492-29aefb6f170e}, !- Handle
  Elecresistance+BaseSys4DX-3 Zone Splitter Outlet Node 1, !- Name
  {d7c391eb-2620-479b-b720-355565cd3102}, !- Inlet Port
  {9704e21b-cd64-4d13-8c35-9a663a25bacd}; !- Outlet Port

OS:Connection,
  {d7c391eb-2620-479b-b720-355565cd3102}, !- Handle
  {22f58de5-e682-46d1-a367-e43233f8cc99}, !- Source Object
  3,                                      !- Outlet Port
  {7d85122f-731c-4c72-9492-29aefb6f170e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9704e21b-cd64-4d13-8c35-9a663a25bacd}, !- Handle
  {7d85122f-731c-4c72-9492-29aefb6f170e}, !- Source Object
  3,                                      !- Outlet Port
  {c06402d2-63ba-4b47-915b-00ae74dda52e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67b4717e-b7bd-4b67-9758-95136ff17b81}, !- Handle
  {c06402d2-63ba-4b47-915b-00ae74dda52e}, !- Source Object
  4,                                      !- Outlet Port
  {4f3a6a2c-8fe7-4258-9134-5722b62ab6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {898962aa-f9a7-48dc-9415-2166ef1e518f}, !- Handle
  Thermal Zone: L02-204_FitnComlPthp Thermostat, !- Name
  {1452ae00-6f15-4aee-929e-b1e995af01fa}, !- Heating Setpoint Temperature Schedule Name
  {97537210-3a14-4334-aa1d-da6aa5ff61fd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2c655471-aa99-492a-89c6-dbcf9ca231f6}, !- Handle
  Thermal Zone: L02-204_FitnComlPthp Design Specification Outdoor Air, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00283383228,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {249b463b-f8ae-467c-a99f-cdd193340fb1}, !- Handle
  TerminalUnit 204,                       !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  {b6e8c48e-1f79-42e1-8698-999c60b5cc60}, !- Air Inlet Node Name
  {6df52df3-2b4f-4448-8292-fde31e45411a}, !- Air Outlet Node Name
  0.420033224448;                         !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e9f908a2-0ba8-4edc-ad11-682ab099ad98}, !- Handle
  TerminalUnit 204 Outlet Node,           !- Name
  {6df52df3-2b4f-4448-8292-fde31e45411a}, !- Inlet Port
  {d0f230b7-eb61-4600-b64d-aeeca45460ab}; !- Outlet Port

OS:Node,
  {8eb1aa99-8919-4257-8ceb-2bd2223e88f9}, !- Handle
  Thermal Zone: L02-204_FitnComlPthp Return Air Node, !- Name
  {46d068fa-5514-415a-9614-873ffc27c68c}, !- Inlet Port
  {232046f5-6445-4b30-a741-f7cd802e23f5}; !- Outlet Port

OS:Connection,
  {d0f230b7-eb61-4600-b64d-aeeca45460ab}, !- Handle
  {e9f908a2-0ba8-4edc-ad11-682ab099ad98}, !- Source Object
  3,                                      !- Outlet Port
  {3768d719-e7d5-46f0-ad3d-f3e429280702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d068fa-5514-415a-9614-873ffc27c68c}, !- Handle
  {59ca61f0-668b-4c2d-b60d-14163f7cc87e}, !- Source Object
  2,                                      !- Outlet Port
  {8eb1aa99-8919-4257-8ceb-2bd2223e88f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {232046f5-6445-4b30-a741-f7cd802e23f5}, !- Handle
  {8eb1aa99-8919-4257-8ceb-2bd2223e88f9}, !- Source Object
  3,                                      !- Outlet Port
  {a4c09476-d47e-4748-a336-8417fb8fe635}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e0a3fac4-6f92-48fe-82e7-58f4ca765c68}, !- Handle
  ERV1 Zone Splitter Outlet Node 9,       !- Name
  {65ace613-e97b-436a-bd3e-1cd5ec5dbcdf}, !- Inlet Port
  {b6e8c48e-1f79-42e1-8698-999c60b5cc60}; !- Outlet Port

OS:Connection,
  {65ace613-e97b-436a-bd3e-1cd5ec5dbcdf}, !- Handle
  {3f7a01ab-0ff4-47b8-8348-aae189633a58}, !- Source Object
  11,                                     !- Outlet Port
  {e0a3fac4-6f92-48fe-82e7-58f4ca765c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e8c48e-1f79-42e1-8698-999c60b5cc60}, !- Handle
  {e0a3fac4-6f92-48fe-82e7-58f4ca765c68}, !- Source Object
  3,                                      !- Outlet Port
  {249b463b-f8ae-467c-a99f-cdd193340fb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6df52df3-2b4f-4448-8292-fde31e45411a}, !- Handle
  {249b463b-f8ae-467c-a99f-cdd193340fb1}, !- Source Object
  4,                                      !- Outlet Port
  {e9f908a2-0ba8-4edc-ad11-682ab099ad98}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8b456205-9712-45e7-bc10-f7239d84f3b0}, !- Handle
  Fan_HP2/3,                              !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  0.4,                                    !- Fan Total Efficiency
  84.7963378714,                          !- Pressure Rise {Pa}
  0.4719474432,                           !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cedb3ab-36fb-453e-9ebb-bd3de8bdb16e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51e2aa0e-9c76-41d6-9a1b-7ce2456a9fde}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {9cedb3ab-36fb-453e-9ebb-bd3de8bdb16e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51e2aa0e-9c76-41d6-9a1b-7ce2456a9fde}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {cd245327-bfb3-4dfb-b30e-da1b76c25572}, !- Handle
  CoilHtg_HP2/3,                          !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  13498.7655708115,                       !- Rated Total Heating Capacity {W}
  4.71584665953002,                       !- Rated COP {W/W}
  0.4719474432,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ba119c09-3f8d-41da-824b-1b75a9741334}, !- Total Heating Capacity Function of Temperature Curve Name
  {7fbed9fc-b81a-4fb8-b035-d051a08bd71c}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {d87227e5-84e3-4ab5-bcf0-83bfef9ba046}, !- Energy Input Ratio Function of Temperature Curve Name
  {06ae8054-5f39-4337-b2de-321bd61a304e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {95cc299d-1dfa-4c52-a817-2724b856c9f2}, !- Part Load Fraction Correlation Curve Name
  {d3f7fd0e-264f-490f-9fa9-8bcaa2b6d9dd}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  37.3316859896078,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d3f7fd0e-264f-490f-9fa9-8bcaa2b6d9dd}, !- Handle
  CoilHtg_HP2/3 Defrost Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Coil:Heating:Electric,
  {a3b26947-9a48-4758-a9bb-a483488fdfd5}, !- Handle
  CoilHtg_SuppHt_HP2/3,                   !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  9622.1093758944,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7f5131f0-96bb-4beb-8455-3b575e3b1cdc}, !- Handle
  CoilClg_HP2/3,                          !- Name
  {07cc6403-a304-425a-9df2-76bf64c4772c}, !- Availability Schedule Name
  13698.2297411707,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.58631443771785,                       !- Rated COP {W/W}
  0.4719474432,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {58eda6ab-ee29-4a08-9057-ea771bd03b32}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dc9da42-118c-4e30-af70-db7f25b8f2cb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7cfcca38-deed-47a3-9285-227aa7aa783f}, !- Energy Input Ratio Function of Temperature Curve Name
  {b44afcb7-5622-4fb7-906e-502b418dcc18}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ab1a59c9-c9e1-4a37-9764-3ad9194c78be}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {cacb059f-9a5d-4616-a01d-0ca5ec393e8d}, !- Handle
  HP2/3,                                  !- Name
  {a5345e74-4dc6-4eae-8b26-e4e5dc87a419}, !- Availability Schedule Name
  {ebf29fa6-e7af-454e-961c-3ed9053ef22c}, !- Air Inlet Node Name
  {2fd74242-3979-454e-b832-299934334bd9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.4719474432,                           !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.4719474432,                           !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.4719474432,                           !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b456205-9712-45e7-bc10-f7239d84f3b0}, !- Supply Air Fan Name
  {cd245327-bfb3-4dfb-b30e-da1b76c25572}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {7f5131f0-96bb-4beb-8455-3b575e3b1cdc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a3b26947-9a48-4758-a9bb-a483488fdfd5}, !- Supplemental Heating Coil Name
  35.0000000000001,                       !- Maximum Supply Air Temperature from Supplemental Heater {C}
  5.6843418860808e-14,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {af76ae8a-d358-4558-9f8f-00f05a89b639}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a1be390e-a3f1-4535-a961-cfe778a914e6}, !- Handle
  HP2/3 Inlet Node,                       !- Name
  {6bab221e-0cf7-4dc1-b974-38770b9e3f50}, !- Inlet Port
  {ebf29fa6-e7af-454e-961c-3ed9053ef22c}; !- Outlet Port

OS:Connection,
  {6bab221e-0cf7-4dc1-b974-38770b9e3f50}, !- Handle
  {3ba8c9ab-4658-49af-a441-50575c26ad48}, !- Source Object
  2,                                      !- Outlet Port
  {a1be390e-a3f1-4535-a961-cfe778a914e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebf29fa6-e7af-454e-961c-3ed9053ef22c}, !- Handle
  {a1be390e-a3f1-4535-a961-cfe778a914e6}, !- Source Object
  3,                                      !- Outlet Port
  {cacb059f-9a5d-4616-a01d-0ca5ec393e8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f56f5b82-e151-461a-82c7-57683a0a4329}, !- Handle
  HP2/3 Outlet Node,                      !- Name
  {2fd74242-3979-454e-b832-299934334bd9}, !- Inlet Port
  {819dc7cb-ee2c-4d8a-becf-0b74164a5030}; !- Outlet Port

OS:Connection,
  {819dc7cb-ee2c-4d8a-becf-0b74164a5030}, !- Handle
  {f56f5b82-e151-461a-82c7-57683a0a4329}, !- Source Object
  3,                                      !- Outlet Port
  {3768d719-e7d5-46f0-ad3d-f3e429280702}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fd74242-3979-454e-b832-299934334bd9}, !- Handle
  {cacb059f-9a5d-4616-a01d-0ca5ec393e8d}, !- Source Object
  4,                                      !- Outlet Port
  {f56f5b82-e151-461a-82c7-57683a0a4329}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {2761193f-3962-4572-92fa-bc117db367c0}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {ce4eddd9-4b19-4cd6-a662-74d4e1f7defc}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {39675d90-3c3c-4a1e-a634-17a25d36ddc9}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {52ab2fe0-6d78-40fa-9420-c4ce79663f4b}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a7887989-d30b-4cb1-823a-7a0a3acb3431}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d2e49906-42f2-4c35-bf0a-aa59664df0ac}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6437e688-a301-42ed-8294-da5c785e5ed7}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cf4d95ca-0a07-4ea7-8582-03db5ac1b8e6}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {43b2f9a2-8c3f-49b9-8b7f-9ce69999b820}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b5358713-cb3c-4faf-98ba-1195a54214ec}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {01d9349f-aae1-44cb-9567-4e399ecc4c3e}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7b3b8f88-634c-4443-9dab-276c6fdab46d}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c7258c96-c865-4758-b484-1896ba3776f2}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ff48ba39-430b-4fc6-8c1c-29cc01bc7b91}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b766d4e8-9bba-4bd6-923e-7eb5facdf0ca}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9d61c9e4-f87e-4397-993f-651a6fb9c95a}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {537f4d09-ed12-4f3a-8a8e-2603307360f4}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b7dd78c2-9b83-4bfc-8d59-d75590e5ac76}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {31f0fb4b-dd14-4184-88db-8a4790df5477}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c37fd368-322e-43ab-ac38-da5531cf84a5}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {091f7a8b-0dec-4ab9-826b-fbb5819a77db}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {abb38295-61b4-46e8-b7c0-dc3eabca2757}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d5ec984e-f893-4aa5-b3a7-78af52cf05e8}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {07e7cc50-1caf-456f-a970-7b528d821681}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2227301e-fb36-4bcc-bdf2-9304dcf8a5ca}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2ab02634-7c21-4b3b-9450-d2f229cf3202}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2835eac4-0214-4aea-a07c-d29fadfd2056}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bf034030-e7de-4e22-a4ae-a1c4b40b437d}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b5793a0b-8f37-4420-8041-45b4b345b7b1}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aec9b8fe-a0a7-4436-bfde-2262da36fa77}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3a4b552f-6a6d-4bed-889d-691d5e978002}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f996f1bf-f107-4575-9b47-6701a94d7656}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c3de96a2-a82d-4e59-9611-af640e462851}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c9f06e2a-755c-4364-9691-7e6b742a69c5}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {023e6960-05c6-4c9d-a219-e173c440e42a}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a936553b-c335-4cf4-bc69-02d8b3c145d9}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5cb038c-c73f-4034-b961-f7bf3213e6e0}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {feb21bc5-3d0d-4dce-b5f1-97f45c6cb233}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {86d967f3-2acf-46ac-a0ff-1ee4ee866b71}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ed571b65-a38a-4b46-8028-fee9769171fc}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0ee11197-409a-41e6-bd3f-cf0bc99b3847}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6c1e1326-051a-4eff-9e52-b871fdbae3e1}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0b6c28cf-d4d1-4c05-b137-fc58069a9ac4}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {da99a463-87fc-478d-8ebc-f700df03dfed}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ccc5cca3-5773-4155-b2f3-5b04bb2c4fd9}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {474e893e-064a-4442-a5ab-47659ad611b7}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b29aeb65-4134-4cc7-b4b1-a88fc35596af}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9d874e41-f282-4df0-8411-5b94659ce28f}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d11c024c-13c9-442a-a5c1-0e1287e5e7d1}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {48207ae3-0f17-492e-a646-94e921b4967a}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9bb98a4e-2d5c-4895-8d4d-af0d969a94b4}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {44e1aac9-ea14-4059-ac9d-2ad92e18e5b6}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b136c5a6-c8f4-40f8-a410-d3043643c5ce}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87703313-cd30-4311-8c30-03e6a96ec7cc}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5d49be8c-1bf3-4d7b-a5b4-1303fb862732}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ee736eb3-32c2-40e8-a309-b4204e6a7676}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {46bb1b88-d99d-445e-a9b7-ecaffc5d2939}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2918224a-5bc3-4d48-9860-2a31b7c5edd0}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1f5202c7-76a0-4fe6-9c68-75dc20df925a}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {32b846d6-923d-418a-980b-62451e1c8239}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b888ffb7-d505-4be5-a17d-c00a111ef4e3}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {33f50cce-200b-4796-a8ac-f1687208340d}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {17a51ce9-5bd6-4305-95db-d3fdb2bca183}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5c582cef-3eaa-4e39-9aa6-ecdebd0e12bc}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bdcfbf81-25bf-44d4-a9d0-43591ac9d91c}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {02b15b1c-e3f3-49ad-8233-0bc04beb7a3e}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {170aa8e2-12b3-4dad-94b0-6c8eb6e473f7}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f93765ef-3bf0-4142-ba34-0263290e8ab5}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c5109d98-6a4a-4b97-a910-2b085448d2d9}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {662b212b-7c5e-4290-98dd-69fa72e92643}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dad0ac41-2222-4070-b303-6e611342a5a6}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {226c8914-8816-4107-ad1d-751d0ea763db}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d49ad7ac-4dda-40cf-ac27-925df391f9a1}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bd044aaf-0972-42dd-857b-842d1c537a95}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cc16e572-a209-4a41-beaa-45b6a99dd86f}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d87cdc23-09e2-4c83-bf15-af2f946dd099}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2277b90d-8de3-4e22-bb7e-e35d93ea5d75}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b4fbb3f8-6865-47e3-85d0-619b8126d24a}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1566bf28-aea2-430b-865e-c0b0f7cf89f6}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {805394a2-c561-4fd9-bdf6-a5e2354ee432}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {60dccaf0-b963-494a-bb45-f3509d619294}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c005012-defd-4b21-92fb-cfd4693a1ab1}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {afee0904-6dd8-4cd5-ba12-b78c2f0927d8}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ee980ad8-d3e8-4bd8-9681-2d7cdf6947ab}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b6b31e5e-0076-4e25-ac36-adccb71be464}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0dd6a9f4-5f1f-4583-95d0-0aff2db77011}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2d9ffa9a-6550-4468-bc71-82f744d43611}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {154fc973-3569-4724-9f3a-40619f1baa50}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ae8be612-5427-46cd-9e98-5334bd48d7f0}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7a4166f7-d23f-4b6b-a067-9931f5a3ed16}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bc65fabd-c4d0-4c0d-84f1-07a56bdc24de}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ae9b82a4-8fe6-4e0b-ba0a-1d3869c1e2e2}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2b07c729-77aa-4726-aad9-cb0b7dae7595}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c96b1f80-466e-44c7-8bf4-d4c16fa58849}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {195fa82d-fe32-42aa-a239-a0d324f2c9c8}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {10cd4572-af25-4889-871a-5f79c084df56}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3acfced6-0c73-491d-815d-35abac76ae1e}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cc3962e9-988f-4ce1-9547-3786a09f378f}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fc3cd075-b64c-426d-a557-2f5ec1398e74}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {540326ee-189e-4f40-8885-70e424e374b2}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2894d4f8-c390-421c-b64d-e8946062ee9a}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f9092c25-08d0-40cf-a686-e9ef91bbe639}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b0711c89-9499-47f2-b58a-58893a522b50}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7140a4bc-4c26-4479-be86-b48c5349b9b8}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f72b86ed-0cc8-43b4-a4b5-29c0a73ca9d6}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d81946b8-6c29-4907-9a88-1dee6f3eede0}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Pump Outlet Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {28b98c83-ac11-4470-b931-2dd769df8e24}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Debug Plant Loop Bypass Fraction,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c104c1eb-1936-4a6c-8d08-ab5be937140d}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Debug Plant Loop Bypass Fraction,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ccc90830-c16c-4cfa-8b0a-e6d1062a7dc6}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {36fbfbb4-50df-4dbe-9116-bc36718eee73}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9dd7e2d2-aa6f-4b64-bf8b-2e43ce316a09}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {534059c9-eedf-42c8-b9fa-38db00b243d9}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {202dedf0-bfc1-4e02-9e44-c36061b9d612}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f28ab609-003b-4e35-8ee8-65ac24f070a3}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Boiler Ancillary Electricity Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c47cb1b-1f18-4bea-abcf-161196bbf90b}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b23dd97f-0ee5-4cde-b050-9e934f97f3ee}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {68d6933f-6f89-4649-921c-d55b42d8b0d2}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a69e0796-bd47-49d5-947a-215ab7733d38}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {750aebdb-6ef8-4d7d-9c9c-5385f540c37a}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e6dafd61-0d48-4b81-9161-f302d5d837a8}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {256e41e6-74a6-4c98-a18c-3aa2c18b0f89}, !- Handle
  Output Variable 25,                     !- Name
  Water Heater Demand Mixer Outlet Node,  !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {36b6b90d-4419-4793-ae23-b4122668bc28}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

