<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="S901G_2019.bin"/>
  <Proj>
    <Name>Project</Name>
    <SolDistribution>FullExterior</SolDistribution>
    <NumTimeStepsPerHr>4</NumTimeStepsPerHr>
    <ClgUnmetLdHrTol>1</ClgUnmetLdHrTol>
    <HtgUnmetLdHrTol>1</HtgUnmetLdHrTol>
    <PRMCliZn>4C</PRMCliZn>
    <WtrMnTempSchRef>WaterMainSeattle</WtrMnTempSchRef>
    <DsgnDBT>90.5</DsgnDBT>
    <DsgnWBT>71</DsgnWBT>
    <DsgnHtgDBT>23.8</DsgnHtgDBT>
    <DDWeatherFile>C:/Local/CBECC_OB360_main/Weather/2025/USA_WA_Seattle-Boeing.Field.727935_TMY3.ddy</DDWeatherFile>
    <AnnualWeatherFile>C:/Local/CBECC_OB360_main/Weather/2025/USA_WA_Seattle-Boeing.Field.727935_TMY3.epw</AnnualWeatherFile>
    <AnnualWeatherFileNoPath>USA_WA_Seattle-Boeing.Field.727935_TMY3.epw</AnnualWeatherFileNoPath>
    <HVACAutoSizing>1</HVACAutoSizing>
    <SimDsgnDays>1</SimDsgnDays>
    <SimFlag>1</SimFlag>
    <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
    <RunPeriodBeginDay>1</RunPeriodBeginDay>
    <RunPeriodEndMonth>12</RunPeriodEndMonth>
    <RunPeriodEndDay>31</RunPeriodEndDay>
    <RunPeriodYear>2009</RunPeriodYear>
    <SimVarsInterval>Hourly</SimVarsInterval>
    <SimVarsFlagSetAll>0</SimVarsFlagSetAll>
    <SimVarsSite>1</SimVarsSite>
    <SimVarsThrmlZn>0</SimVarsThrmlZn>
    <SimVarsDayltg>0</SimVarsDayltg>
    <SimVarsHVACSec>0</SimVarsHVACSec>
    <SimVarsHVACSecTempFlow>0</SimVarsHVACSecTempFlow>
    <SimVarsHVACPri>1</SimVarsHVACPri>
    <SimVarsHVACZn>0</SimVarsHVACZn>
    <SimVarsHVACZnTempFlow>0</SimVarsHVACZnTempFlow>
    <SimVarsVRFSys>0</SimVarsVRFSys>
    <SimVarsHtRcvry>0</SimVarsHtRcvry>
    <SimVarsFen>0</SimVarsFen>
    <SimVarsDr>0</SimVarsDr>
    <SimVarsWtrHtr>0</SimVarsWtrHtr>
    <SimVarsThrmlEngyStor>0</SimVarsThrmlEngyStor>
    <SHWWtrHtrCnt>0</SHWWtrHtrCnt>
    <SchDay>
      <Name>GLBHWinOccWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0.2</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.8</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0.8</Hr>
      <Hr index="19">0.8</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinOccFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0.2</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.8</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0.8</Hr>
      <Hr index="19">0.8</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinOccSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0.2</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.8</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0.8</Hr>
      <Hr index="19">0.8</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinOccSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaOccWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.4</Hr>
      <Hr index="7">0.8</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.8</Hr>
      <Hr index="11">0.8</Hr>
      <Hr index="12">0.8</Hr>
      <Hr index="13">0.8</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.8</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0.2</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaOccFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.4</Hr>
      <Hr index="7">0.8</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.8</Hr>
      <Hr index="11">0.8</Hr>
      <Hr index="12">0.8</Hr>
      <Hr index="13">0.8</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.8</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0.2</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaOccSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.2</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaOccSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.8</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.2</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumOccWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.4</Hr>
      <Hr index="7">0.8</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.8</Hr>
      <Hr index="11">0.8</Hr>
      <Hr index="12">0.8</Hr>
      <Hr index="13">0.8</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.8</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0.8</Hr>
      <Hr index="19">0.8</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumOccFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.4</Hr>
      <Hr index="7">0.8</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.8</Hr>
      <Hr index="11">0.8</Hr>
      <Hr index="12">0.8</Hr>
      <Hr index="13">0.8</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.8</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumOccSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.8</Hr>
      <Hr index="11">0.8</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumOccSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.4</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.8</Hr>
      <Hr index="10">0.8</Hr>
      <Hr index="11">0.8</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.3</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinLightsFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.3</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.3</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.5</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaLightsFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.5</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.5</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumLightsFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.5</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.5</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.3</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.5</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.3</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinReceptWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.3</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.75</Hr>
      <Hr index="19">0.45</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinReceptFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.3</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.75</Hr>
      <Hr index="19">0.45</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinReceptSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.3</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.75</Hr>
      <Hr index="19">0.45</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinReceptSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.3</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.75</Hr>
      <Hr index="19">0.45</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaReceptWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.45</Hr>
      <Hr index="5">0.75</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.75</Hr>
      <Hr index="11">0.75</Hr>
      <Hr index="12">0.75</Hr>
      <Hr index="13">0.75</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaReceptFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.45</Hr>
      <Hr index="5">0.75</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.75</Hr>
      <Hr index="11">0.75</Hr>
      <Hr index="12">0.75</Hr>
      <Hr index="13">0.75</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaReceptSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaReceptSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumReceptWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.45</Hr>
      <Hr index="5">0.75</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.75</Hr>
      <Hr index="11">0.75</Hr>
      <Hr index="12">0.75</Hr>
      <Hr index="13">0.75</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.75</Hr>
      <Hr index="19">0.45</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumReceptFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.45</Hr>
      <Hr index="5">0.75</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.75</Hr>
      <Hr index="11">0.75</Hr>
      <Hr index="12">0.75</Hr>
      <Hr index="13">0.75</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.45</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumReceptSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.75</Hr>
      <Hr index="11">0.75</Hr>
      <Hr index="12">0.75</Hr>
      <Hr index="13">0.75</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumReceptSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.3</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.75</Hr>
      <Hr index="11">0.75</Hr>
      <Hr index="12">0.75</Hr>
      <Hr index="13">0.75</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinSHWWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.08</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.26</Hr>
      <Hr index="15">0.35</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.35</Hr>
      <Hr index="19">0.26</Hr>
      <Hr index="20">0.14</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinSHWFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.08</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.26</Hr>
      <Hr index="15">0.35</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.35</Hr>
      <Hr index="19">0.26</Hr>
      <Hr index="20">0.14</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinSHWSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.08</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.26</Hr>
      <Hr index="15">0.35</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.35</Hr>
      <Hr index="19">0.26</Hr>
      <Hr index="20">0.14</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinSHWSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaSHWWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.26</Hr>
      <Hr index="5">0.35</Hr>
      <Hr index="6">0.35</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.35</Hr>
      <Hr index="10">0.35</Hr>
      <Hr index="11">0.35</Hr>
      <Hr index="12">0.35</Hr>
      <Hr index="13">0.35</Hr>
      <Hr index="14">0.35</Hr>
      <Hr index="15">0.35</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.15</Hr>
      <Hr index="19">0.08</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaSHWFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.26</Hr>
      <Hr index="5">0.35</Hr>
      <Hr index="6">0.35</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.35</Hr>
      <Hr index="10">0.35</Hr>
      <Hr index="11">0.35</Hr>
      <Hr index="12">0.35</Hr>
      <Hr index="13">0.35</Hr>
      <Hr index="14">0.35</Hr>
      <Hr index="15">0.35</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.15</Hr>
      <Hr index="19">0.08</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaSHWSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.08</Hr>
      <Hr index="5">0.15</Hr>
      <Hr index="6">0.26</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.26</Hr>
      <Hr index="10">0.15</Hr>
      <Hr index="11">0.08</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaSHWSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.08</Hr>
      <Hr index="5">0.15</Hr>
      <Hr index="6">0.26</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.26</Hr>
      <Hr index="10">0.15</Hr>
      <Hr index="11">0.08</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumSHWWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.26</Hr>
      <Hr index="5">0.35</Hr>
      <Hr index="6">0.35</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.35</Hr>
      <Hr index="10">0.35</Hr>
      <Hr index="11">0.35</Hr>
      <Hr index="12">0.35</Hr>
      <Hr index="13">0.35</Hr>
      <Hr index="14">0.35</Hr>
      <Hr index="15">0.35</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.35</Hr>
      <Hr index="19">0.26</Hr>
      <Hr index="20">0.14</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumSHWFri</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.26</Hr>
      <Hr index="5">0.35</Hr>
      <Hr index="6">0.35</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.35</Hr>
      <Hr index="10">0.35</Hr>
      <Hr index="11">0.35</Hr>
      <Hr index="12">0.35</Hr>
      <Hr index="13">0.35</Hr>
      <Hr index="14">0.35</Hr>
      <Hr index="15">0.35</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.14</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumSHWSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.08</Hr>
      <Hr index="5">0.15</Hr>
      <Hr index="6">0.26</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.35</Hr>
      <Hr index="10">0.35</Hr>
      <Hr index="11">0.26</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.08</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumSHWSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.08</Hr>
      <Hr index="5">0.15</Hr>
      <Hr index="6">0.26</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.35</Hr>
      <Hr index="10">0.35</Hr>
      <Hr index="11">0.26</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.08</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHVACWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHVACFri</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHVACSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHVACSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHVACWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHVACFri</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHVACSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHVACSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHVACWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHVACFri</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHVACSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHVACSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHtgSetptFri</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">70</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHtgSetptFri</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">70</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">70</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHtgSetptFri</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">70</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinClgSetptFri</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHWinClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">75</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaClgSetptFri</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">75</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSpFaClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">75</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumClgSetptFri</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">75</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>GLBHSumClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OnDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OffDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>AllOnHVACAvailDay</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>ExhDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>ElevDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.0225</Hr>
      <Hr index="1">0.0225</Hr>
      <Hr index="2">0.0225</Hr>
      <Hr index="3">0.0225</Hr>
      <Hr index="4">0.0225</Hr>
      <Hr index="5">0.0225</Hr>
      <Hr index="6">0.0225</Hr>
      <Hr index="7">0.0225</Hr>
      <Hr index="8">0.0225</Hr>
      <Hr index="9">0.0225</Hr>
      <Hr index="10">0.0225</Hr>
      <Hr index="11">0.0225</Hr>
      <Hr index="12">0.0225</Hr>
      <Hr index="13">0.0225</Hr>
      <Hr index="14">0.0225</Hr>
      <Hr index="15">0.0225</Hr>
      <Hr index="16">0.0225</Hr>
      <Hr index="17">0.0225</Hr>
      <Hr index="18">0.0225</Hr>
      <Hr index="19">0.0225</Hr>
      <Hr index="20">0.0225</Hr>
      <Hr index="21">0.0225</Hr>
      <Hr index="22">0.0225</Hr>
      <Hr index="23">0.0225</Hr>
    </SchDay>
    <SchDay>
      <Name>NoClgSetpt Day</Name>
      <Type>Temperature</Type>
      <Hr index="0">95</Hr>
      <Hr index="1">95</Hr>
      <Hr index="2">95</Hr>
      <Hr index="3">95</Hr>
      <Hr index="4">95</Hr>
      <Hr index="5">95</Hr>
      <Hr index="6">95</Hr>
      <Hr index="7">95</Hr>
      <Hr index="8">95</Hr>
      <Hr index="9">95</Hr>
      <Hr index="10">95</Hr>
      <Hr index="11">95</Hr>
      <Hr index="12">95</Hr>
      <Hr index="13">95</Hr>
      <Hr index="14">95</Hr>
      <Hr index="15">95</Hr>
      <Hr index="16">95</Hr>
      <Hr index="17">95</Hr>
      <Hr index="18">95</Hr>
      <Hr index="19">95</Hr>
      <Hr index="20">95</Hr>
      <Hr index="21">95</Hr>
      <Hr index="22">95</Hr>
      <Hr index="23">95</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleJan</Name>
      <Type>Temperature</Type>
      <Hr index="0">44</Hr>
      <Hr index="1">44</Hr>
      <Hr index="2">44</Hr>
      <Hr index="3">44</Hr>
      <Hr index="4">44</Hr>
      <Hr index="5">44</Hr>
      <Hr index="6">44</Hr>
      <Hr index="7">44</Hr>
      <Hr index="8">44</Hr>
      <Hr index="9">44</Hr>
      <Hr index="10">44</Hr>
      <Hr index="11">44</Hr>
      <Hr index="12">44</Hr>
      <Hr index="13">44</Hr>
      <Hr index="14">44</Hr>
      <Hr index="15">44</Hr>
      <Hr index="16">44</Hr>
      <Hr index="17">44</Hr>
      <Hr index="18">44</Hr>
      <Hr index="19">44</Hr>
      <Hr index="20">44</Hr>
      <Hr index="21">44</Hr>
      <Hr index="22">44</Hr>
      <Hr index="23">44</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleFeb</Name>
      <Type>Temperature</Type>
      <Hr index="0">44</Hr>
      <Hr index="1">44</Hr>
      <Hr index="2">44</Hr>
      <Hr index="3">44</Hr>
      <Hr index="4">44</Hr>
      <Hr index="5">44</Hr>
      <Hr index="6">44</Hr>
      <Hr index="7">44</Hr>
      <Hr index="8">44</Hr>
      <Hr index="9">44</Hr>
      <Hr index="10">44</Hr>
      <Hr index="11">44</Hr>
      <Hr index="12">44</Hr>
      <Hr index="13">44</Hr>
      <Hr index="14">44</Hr>
      <Hr index="15">44</Hr>
      <Hr index="16">44</Hr>
      <Hr index="17">44</Hr>
      <Hr index="18">44</Hr>
      <Hr index="19">44</Hr>
      <Hr index="20">44</Hr>
      <Hr index="21">44</Hr>
      <Hr index="22">44</Hr>
      <Hr index="23">44</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleMar</Name>
      <Type>Temperature</Type>
      <Hr index="0">46</Hr>
      <Hr index="1">46</Hr>
      <Hr index="2">46</Hr>
      <Hr index="3">46</Hr>
      <Hr index="4">46</Hr>
      <Hr index="5">46</Hr>
      <Hr index="6">46</Hr>
      <Hr index="7">46</Hr>
      <Hr index="8">46</Hr>
      <Hr index="9">46</Hr>
      <Hr index="10">46</Hr>
      <Hr index="11">46</Hr>
      <Hr index="12">46</Hr>
      <Hr index="13">46</Hr>
      <Hr index="14">46</Hr>
      <Hr index="15">46</Hr>
      <Hr index="16">46</Hr>
      <Hr index="17">46</Hr>
      <Hr index="18">46</Hr>
      <Hr index="19">46</Hr>
      <Hr index="20">46</Hr>
      <Hr index="21">46</Hr>
      <Hr index="22">46</Hr>
      <Hr index="23">46</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleApr</Name>
      <Type>Temperature</Type>
      <Hr index="0">51</Hr>
      <Hr index="1">51</Hr>
      <Hr index="2">51</Hr>
      <Hr index="3">51</Hr>
      <Hr index="4">51</Hr>
      <Hr index="5">51</Hr>
      <Hr index="6">51</Hr>
      <Hr index="7">51</Hr>
      <Hr index="8">51</Hr>
      <Hr index="9">51</Hr>
      <Hr index="10">51</Hr>
      <Hr index="11">51</Hr>
      <Hr index="12">51</Hr>
      <Hr index="13">51</Hr>
      <Hr index="14">51</Hr>
      <Hr index="15">51</Hr>
      <Hr index="16">51</Hr>
      <Hr index="17">51</Hr>
      <Hr index="18">51</Hr>
      <Hr index="19">51</Hr>
      <Hr index="20">51</Hr>
      <Hr index="21">51</Hr>
      <Hr index="22">51</Hr>
      <Hr index="23">51</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleMay</Name>
      <Type>Temperature</Type>
      <Hr index="0">56</Hr>
      <Hr index="1">56</Hr>
      <Hr index="2">56</Hr>
      <Hr index="3">56</Hr>
      <Hr index="4">56</Hr>
      <Hr index="5">56</Hr>
      <Hr index="6">56</Hr>
      <Hr index="7">56</Hr>
      <Hr index="8">56</Hr>
      <Hr index="9">56</Hr>
      <Hr index="10">56</Hr>
      <Hr index="11">56</Hr>
      <Hr index="12">56</Hr>
      <Hr index="13">56</Hr>
      <Hr index="14">56</Hr>
      <Hr index="15">56</Hr>
      <Hr index="16">56</Hr>
      <Hr index="17">56</Hr>
      <Hr index="18">56</Hr>
      <Hr index="19">56</Hr>
      <Hr index="20">56</Hr>
      <Hr index="21">56</Hr>
      <Hr index="22">56</Hr>
      <Hr index="23">56</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleJun</Name>
      <Type>Temperature</Type>
      <Hr index="0">61</Hr>
      <Hr index="1">61</Hr>
      <Hr index="2">61</Hr>
      <Hr index="3">61</Hr>
      <Hr index="4">61</Hr>
      <Hr index="5">61</Hr>
      <Hr index="6">61</Hr>
      <Hr index="7">61</Hr>
      <Hr index="8">61</Hr>
      <Hr index="9">61</Hr>
      <Hr index="10">61</Hr>
      <Hr index="11">61</Hr>
      <Hr index="12">61</Hr>
      <Hr index="13">61</Hr>
      <Hr index="14">61</Hr>
      <Hr index="15">61</Hr>
      <Hr index="16">61</Hr>
      <Hr index="17">61</Hr>
      <Hr index="18">61</Hr>
      <Hr index="19">61</Hr>
      <Hr index="20">61</Hr>
      <Hr index="21">61</Hr>
      <Hr index="22">61</Hr>
      <Hr index="23">61</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleJul</Name>
      <Type>Temperature</Type>
      <Hr index="0">65</Hr>
      <Hr index="1">65</Hr>
      <Hr index="2">65</Hr>
      <Hr index="3">65</Hr>
      <Hr index="4">65</Hr>
      <Hr index="5">65</Hr>
      <Hr index="6">65</Hr>
      <Hr index="7">65</Hr>
      <Hr index="8">65</Hr>
      <Hr index="9">65</Hr>
      <Hr index="10">65</Hr>
      <Hr index="11">65</Hr>
      <Hr index="12">65</Hr>
      <Hr index="13">65</Hr>
      <Hr index="14">65</Hr>
      <Hr index="15">65</Hr>
      <Hr index="16">65</Hr>
      <Hr index="17">65</Hr>
      <Hr index="18">65</Hr>
      <Hr index="19">65</Hr>
      <Hr index="20">65</Hr>
      <Hr index="21">65</Hr>
      <Hr index="22">65</Hr>
      <Hr index="23">65</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleAug</Name>
      <Type>Temperature</Type>
      <Hr index="0">66</Hr>
      <Hr index="1">66</Hr>
      <Hr index="2">66</Hr>
      <Hr index="3">66</Hr>
      <Hr index="4">66</Hr>
      <Hr index="5">66</Hr>
      <Hr index="6">66</Hr>
      <Hr index="7">66</Hr>
      <Hr index="8">66</Hr>
      <Hr index="9">66</Hr>
      <Hr index="10">66</Hr>
      <Hr index="11">66</Hr>
      <Hr index="12">66</Hr>
      <Hr index="13">66</Hr>
      <Hr index="14">66</Hr>
      <Hr index="15">66</Hr>
      <Hr index="16">66</Hr>
      <Hr index="17">66</Hr>
      <Hr index="18">66</Hr>
      <Hr index="19">66</Hr>
      <Hr index="20">66</Hr>
      <Hr index="21">66</Hr>
      <Hr index="22">66</Hr>
      <Hr index="23">66</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleSep</Name>
      <Type>Temperature</Type>
      <Hr index="0">59</Hr>
      <Hr index="1">59</Hr>
      <Hr index="2">59</Hr>
      <Hr index="3">59</Hr>
      <Hr index="4">59</Hr>
      <Hr index="5">59</Hr>
      <Hr index="6">59</Hr>
      <Hr index="7">59</Hr>
      <Hr index="8">59</Hr>
      <Hr index="9">59</Hr>
      <Hr index="10">59</Hr>
      <Hr index="11">59</Hr>
      <Hr index="12">59</Hr>
      <Hr index="13">59</Hr>
      <Hr index="14">59</Hr>
      <Hr index="15">59</Hr>
      <Hr index="16">59</Hr>
      <Hr index="17">59</Hr>
      <Hr index="18">59</Hr>
      <Hr index="19">59</Hr>
      <Hr index="20">59</Hr>
      <Hr index="21">59</Hr>
      <Hr index="22">59</Hr>
      <Hr index="23">59</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleOct</Name>
      <Type>Temperature</Type>
      <Hr index="0">50</Hr>
      <Hr index="1">50</Hr>
      <Hr index="2">50</Hr>
      <Hr index="3">50</Hr>
      <Hr index="4">50</Hr>
      <Hr index="5">50</Hr>
      <Hr index="6">50</Hr>
      <Hr index="7">50</Hr>
      <Hr index="8">50</Hr>
      <Hr index="9">50</Hr>
      <Hr index="10">50</Hr>
      <Hr index="11">50</Hr>
      <Hr index="12">50</Hr>
      <Hr index="13">50</Hr>
      <Hr index="14">50</Hr>
      <Hr index="15">50</Hr>
      <Hr index="16">50</Hr>
      <Hr index="17">50</Hr>
      <Hr index="18">50</Hr>
      <Hr index="19">50</Hr>
      <Hr index="20">50</Hr>
      <Hr index="21">50</Hr>
      <Hr index="22">50</Hr>
      <Hr index="23">50</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleNov</Name>
      <Type>Temperature</Type>
      <Hr index="0">49</Hr>
      <Hr index="1">49</Hr>
      <Hr index="2">49</Hr>
      <Hr index="3">49</Hr>
      <Hr index="4">49</Hr>
      <Hr index="5">49</Hr>
      <Hr index="6">49</Hr>
      <Hr index="7">49</Hr>
      <Hr index="8">49</Hr>
      <Hr index="9">49</Hr>
      <Hr index="10">49</Hr>
      <Hr index="11">49</Hr>
      <Hr index="12">49</Hr>
      <Hr index="13">49</Hr>
      <Hr index="14">49</Hr>
      <Hr index="15">49</Hr>
      <Hr index="16">49</Hr>
      <Hr index="17">49</Hr>
      <Hr index="18">49</Hr>
      <Hr index="19">49</Hr>
      <Hr index="20">49</Hr>
      <Hr index="21">49</Hr>
      <Hr index="22">49</Hr>
      <Hr index="23">49</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainSeattleDec</Name>
      <Type>Temperature</Type>
      <Hr index="0">45</Hr>
      <Hr index="1">45</Hr>
      <Hr index="2">45</Hr>
      <Hr index="3">45</Hr>
      <Hr index="4">45</Hr>
      <Hr index="5">45</Hr>
      <Hr index="6">45</Hr>
      <Hr index="7">45</Hr>
      <Hr index="8">45</Hr>
      <Hr index="9">45</Hr>
      <Hr index="10">45</Hr>
      <Hr index="11">45</Hr>
      <Hr index="12">45</Hr>
      <Hr index="13">45</Hr>
      <Hr index="14">45</Hr>
      <Hr index="15">45</Hr>
      <Hr index="16">45</Hr>
      <Hr index="17">45</Hr>
      <Hr index="18">45</Hr>
      <Hr index="19">45</Hr>
      <Hr index="20">45</Hr>
      <Hr index="21">45</Hr>
      <Hr index="22">45</Hr>
      <Hr index="23">45</Hr>
    </SchDay>
    <SchDay>
      <Name>CyclingHVACAvailAll</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchWeek>
      <Name>GLBHWinOccWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHWinOccSun</SchDaySunRef>
      <SchDayMonRef>GLBHWinOccWD</SchDayMonRef>
      <SchDayTueRef>GLBHWinOccWD</SchDayTueRef>
      <SchDayWedRef>GLBHWinOccWD</SchDayWedRef>
      <SchDayThuRef>GLBHWinOccWD</SchDayThuRef>
      <SchDayFriRef>GLBHWinOccFri</SchDayFriRef>
      <SchDaySatRef>GLBHWinOccSat</SchDaySatRef>
      <SchDayHolRef>GLBHWinOccSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSpFaOccWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSpFaOccSun</SchDaySunRef>
      <SchDayMonRef>GLBHSpFaOccWD</SchDayMonRef>
      <SchDayTueRef>GLBHSpFaOccWD</SchDayTueRef>
      <SchDayWedRef>GLBHSpFaOccWD</SchDayWedRef>
      <SchDayThuRef>GLBHSpFaOccWD</SchDayThuRef>
      <SchDayFriRef>GLBHSpFaOccFri</SchDayFriRef>
      <SchDaySatRef>GLBHSpFaOccSat</SchDaySatRef>
      <SchDayHolRef>GLBHSpFaOccSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSumOccWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSumOccSun</SchDaySunRef>
      <SchDayMonRef>GLBHSumOccWD</SchDayMonRef>
      <SchDayTueRef>GLBHSumOccWD</SchDayTueRef>
      <SchDayWedRef>GLBHSumOccWD</SchDayWedRef>
      <SchDayThuRef>GLBHSumOccWD</SchDayThuRef>
      <SchDayFriRef>GLBHSumOccFri</SchDayFriRef>
      <SchDaySatRef>GLBHSumOccSat</SchDaySatRef>
      <SchDayHolRef>GLBHSumOccSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHWinLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHWinLightsSun</SchDaySunRef>
      <SchDayMonRef>GLBHWinLightsWD</SchDayMonRef>
      <SchDayTueRef>GLBHWinLightsWD</SchDayTueRef>
      <SchDayWedRef>GLBHWinLightsWD</SchDayWedRef>
      <SchDayThuRef>GLBHWinLightsWD</SchDayThuRef>
      <SchDayFriRef>GLBHWinLightsFri</SchDayFriRef>
      <SchDaySatRef>GLBHWinLightsSat</SchDaySatRef>
      <SchDayHolRef>GLBHWinLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSpFaLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSpFaLightsSun</SchDaySunRef>
      <SchDayMonRef>GLBHSpFaLightsWD</SchDayMonRef>
      <SchDayTueRef>GLBHSpFaLightsWD</SchDayTueRef>
      <SchDayWedRef>GLBHSpFaLightsWD</SchDayWedRef>
      <SchDayThuRef>GLBHSpFaLightsWD</SchDayThuRef>
      <SchDayFriRef>GLBHSpFaLightsFri</SchDayFriRef>
      <SchDaySatRef>GLBHSpFaLightsSat</SchDaySatRef>
      <SchDayHolRef>GLBHSpFaLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSumLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSumLightsSun</SchDaySunRef>
      <SchDayMonRef>GLBHSumLightsWD</SchDayMonRef>
      <SchDayTueRef>GLBHSumLightsWD</SchDayTueRef>
      <SchDayWedRef>GLBHSumLightsWD</SchDayWedRef>
      <SchDayThuRef>GLBHSumLightsWD</SchDayThuRef>
      <SchDayFriRef>GLBHSumLightsFri</SchDayFriRef>
      <SchDaySatRef>GLBHSumLightsSat</SchDaySatRef>
      <SchDayHolRef>GLBHSumLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHWinReceptWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHWinReceptSun</SchDaySunRef>
      <SchDayMonRef>GLBHWinReceptWD</SchDayMonRef>
      <SchDayTueRef>GLBHWinReceptWD</SchDayTueRef>
      <SchDayWedRef>GLBHWinReceptWD</SchDayWedRef>
      <SchDayThuRef>GLBHWinReceptWD</SchDayThuRef>
      <SchDayFriRef>GLBHWinReceptFri</SchDayFriRef>
      <SchDaySatRef>GLBHWinReceptSat</SchDaySatRef>
      <SchDayHolRef>GLBHWinReceptSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSpFaReceptWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSpFaReceptSun</SchDaySunRef>
      <SchDayMonRef>GLBHSpFaReceptWD</SchDayMonRef>
      <SchDayTueRef>GLBHSpFaReceptWD</SchDayTueRef>
      <SchDayWedRef>GLBHSpFaReceptWD</SchDayWedRef>
      <SchDayThuRef>GLBHSpFaReceptWD</SchDayThuRef>
      <SchDayFriRef>GLBHSpFaReceptFri</SchDayFriRef>
      <SchDaySatRef>GLBHSpFaReceptSat</SchDaySatRef>
      <SchDayHolRef>GLBHSpFaReceptSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSumReceptWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSumReceptSun</SchDaySunRef>
      <SchDayMonRef>GLBHSumReceptWD</SchDayMonRef>
      <SchDayTueRef>GLBHSumReceptWD</SchDayTueRef>
      <SchDayWedRef>GLBHSumReceptWD</SchDayWedRef>
      <SchDayThuRef>GLBHSumReceptWD</SchDayThuRef>
      <SchDayFriRef>GLBHSumReceptFri</SchDayFriRef>
      <SchDaySatRef>GLBHSumReceptSat</SchDaySatRef>
      <SchDayHolRef>GLBHSumReceptSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHWinSHWWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHWinSHWSun</SchDaySunRef>
      <SchDayMonRef>GLBHWinSHWWD</SchDayMonRef>
      <SchDayTueRef>GLBHWinSHWWD</SchDayTueRef>
      <SchDayWedRef>GLBHWinSHWWD</SchDayWedRef>
      <SchDayThuRef>GLBHWinSHWWD</SchDayThuRef>
      <SchDayFriRef>GLBHWinSHWFri</SchDayFriRef>
      <SchDaySatRef>GLBHWinSHWSat</SchDaySatRef>
      <SchDayHolRef>GLBHWinSHWSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSpFaSHWWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSpFaSHWSun</SchDaySunRef>
      <SchDayMonRef>GLBHSpFaSHWWD</SchDayMonRef>
      <SchDayTueRef>GLBHSpFaSHWWD</SchDayTueRef>
      <SchDayWedRef>GLBHSpFaSHWWD</SchDayWedRef>
      <SchDayThuRef>GLBHSpFaSHWWD</SchDayThuRef>
      <SchDayFriRef>GLBHSpFaSHWFri</SchDayFriRef>
      <SchDaySatRef>GLBHSpFaSHWSat</SchDaySatRef>
      <SchDayHolRef>GLBHSpFaSHWSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSumSHWWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>GLBHSumSHWSun</SchDaySunRef>
      <SchDayMonRef>GLBHSumSHWWD</SchDayMonRef>
      <SchDayTueRef>GLBHSumSHWWD</SchDayTueRef>
      <SchDayWedRef>GLBHSumSHWWD</SchDayWedRef>
      <SchDayThuRef>GLBHSumSHWWD</SchDayThuRef>
      <SchDayFriRef>GLBHSumSHWFri</SchDayFriRef>
      <SchDaySatRef>GLBHSumSHWSat</SchDaySatRef>
      <SchDayHolRef>GLBHSumSHWSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHWinHVACWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>GLBHWinHVACSun</SchDaySunRef>
      <SchDayMonRef>GLBHWinHVACWD</SchDayMonRef>
      <SchDayTueRef>GLBHWinHVACWD</SchDayTueRef>
      <SchDayWedRef>GLBHWinHVACWD</SchDayWedRef>
      <SchDayThuRef>GLBHWinHVACWD</SchDayThuRef>
      <SchDayFriRef>GLBHWinHVACFri</SchDayFriRef>
      <SchDaySatRef>GLBHWinHVACSat</SchDaySatRef>
      <SchDayHolRef>GLBHWinHVACSun</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSpFaHVACWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>GLBHSpFaHVACSun</SchDaySunRef>
      <SchDayMonRef>GLBHSpFaHVACWD</SchDayMonRef>
      <SchDayTueRef>GLBHSpFaHVACWD</SchDayTueRef>
      <SchDayWedRef>GLBHSpFaHVACWD</SchDayWedRef>
      <SchDayThuRef>GLBHSpFaHVACWD</SchDayThuRef>
      <SchDayFriRef>GLBHSpFaHVACFri</SchDayFriRef>
      <SchDaySatRef>GLBHSpFaHVACSat</SchDaySatRef>
      <SchDayHolRef>GLBHSpFaHVACSun</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSumHVACWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>GLBHSumHVACSun</SchDaySunRef>
      <SchDayMonRef>GLBHSumHVACWD</SchDayMonRef>
      <SchDayTueRef>GLBHSumHVACWD</SchDayTueRef>
      <SchDayWedRef>GLBHSumHVACWD</SchDayWedRef>
      <SchDayThuRef>GLBHSumHVACWD</SchDayThuRef>
      <SchDayFriRef>GLBHSumHVACFri</SchDayFriRef>
      <SchDaySatRef>GLBHSumHVACSat</SchDaySatRef>
      <SchDayHolRef>GLBHSumHVACSun</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHWinHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>GLBHWinHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>GLBHWinHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>GLBHWinHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>GLBHWinHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>GLBHWinHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>GLBHWinHtgSetptFri</SchDayFriRef>
      <SchDaySatRef>GLBHWinHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>GLBHWinHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSpFaHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>GLBHSpFaHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>GLBHSpFaHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>GLBHSpFaHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>GLBHSpFaHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>GLBHSpFaHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>GLBHSpFaHtgSetptFri</SchDayFriRef>
      <SchDaySatRef>GLBHSpFaHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>GLBHSpFaHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSumHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>GLBHSumHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>GLBHSumHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>GLBHSumHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>GLBHSumHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>GLBHSumHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>GLBHSumHtgSetptFri</SchDayFriRef>
      <SchDaySatRef>GLBHSumHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>GLBHSumHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHWinClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>GLBHWinClgSetptSun</SchDaySunRef>
      <SchDayMonRef>GLBHWinClgSetptWD</SchDayMonRef>
      <SchDayTueRef>GLBHWinClgSetptWD</SchDayTueRef>
      <SchDayWedRef>GLBHWinClgSetptWD</SchDayWedRef>
      <SchDayThuRef>GLBHWinClgSetptWD</SchDayThuRef>
      <SchDayFriRef>GLBHWinClgSetptFri</SchDayFriRef>
      <SchDaySatRef>GLBHWinClgSetptSat</SchDaySatRef>
      <SchDayHolRef>GLBHWinClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSpFaClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>GLBHSpFaClgSetptSun</SchDaySunRef>
      <SchDayMonRef>GLBHSpFaClgSetptWD</SchDayMonRef>
      <SchDayTueRef>GLBHSpFaClgSetptWD</SchDayTueRef>
      <SchDayWedRef>GLBHSpFaClgSetptWD</SchDayWedRef>
      <SchDayThuRef>GLBHSpFaClgSetptWD</SchDayThuRef>
      <SchDayFriRef>GLBHSpFaClgSetptFri</SchDayFriRef>
      <SchDaySatRef>GLBHSpFaClgSetptSat</SchDaySatRef>
      <SchDayHolRef>GLBHSpFaClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>GLBHSumClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>GLBHSumClgSetptSun</SchDaySunRef>
      <SchDayMonRef>GLBHSumClgSetptWD</SchDayMonRef>
      <SchDayTueRef>GLBHSumClgSetptWD</SchDayTueRef>
      <SchDayWedRef>GLBHSumClgSetptWD</SchDayWedRef>
      <SchDayThuRef>GLBHSumClgSetptWD</SchDayThuRef>
      <SchDayFriRef>GLBHSumClgSetptFri</SchDayFriRef>
      <SchDaySatRef>GLBHSumClgSetptSat</SchDaySatRef>
      <SchDayHolRef>GLBHSumClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OnWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OnDay</SchDaySunRef>
      <SchDayMonRef>OnDay</SchDayMonRef>
      <SchDayTueRef>OnDay</SchDayTueRef>
      <SchDayWedRef>OnDay</SchDayWedRef>
      <SchDayThuRef>OnDay</SchDayThuRef>
      <SchDayFriRef>OnDay</SchDayFriRef>
      <SchDaySatRef>OnDay</SchDaySatRef>
      <SchDayHolRef>OnDay</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>AllOnHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>AllOnHVACAvailDay</SchDaySunRef>
      <SchDayMonRef>AllOnHVACAvailDay</SchDayMonRef>
      <SchDayTueRef>AllOnHVACAvailDay</SchDayTueRef>
      <SchDayWedRef>AllOnHVACAvailDay</SchDayWedRef>
      <SchDayThuRef>AllOnHVACAvailDay</SchDayThuRef>
      <SchDayFriRef>AllOnHVACAvailDay</SchDayFriRef>
      <SchDaySatRef>AllOnHVACAvailDay</SchDaySatRef>
      <SchDayHolRef>AllOnHVACAvailDay</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>ExhWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>ExhDay</SchDaySunRef>
      <SchDayMonRef>ExhDay</SchDayMonRef>
      <SchDayTueRef>ExhDay</SchDayTueRef>
      <SchDayWedRef>ExhDay</SchDayWedRef>
      <SchDayThuRef>ExhDay</SchDayThuRef>
      <SchDayFriRef>ExhDay</SchDayFriRef>
      <SchDaySatRef>ExhDay</SchDaySatRef>
      <SchDayHolRef>ExhDay</SchDayHolRef>
      <SchDayClgDDRef>ExhDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>ElevWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>ElevDay</SchDaySunRef>
      <SchDayMonRef>ElevDay</SchDayMonRef>
      <SchDayTueRef>ElevDay</SchDayTueRef>
      <SchDayWedRef>ElevDay</SchDayWedRef>
      <SchDayThuRef>ElevDay</SchDayThuRef>
      <SchDayFriRef>ElevDay</SchDayFriRef>
      <SchDaySatRef>ElevDay</SchDaySatRef>
      <SchDayHolRef>ElevDay</SchDayHolRef>
      <SchDayClgDDRef>ElevDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>NoClgSetpt Wk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>NoClgSetpt Day</SchDaySunRef>
      <SchDayMonRef>NoClgSetpt Day</SchDayMonRef>
      <SchDayTueRef>NoClgSetpt Day</SchDayTueRef>
      <SchDayWedRef>NoClgSetpt Day</SchDayWedRef>
      <SchDayThuRef>NoClgSetpt Day</SchDayThuRef>
      <SchDayFriRef>NoClgSetpt Day</SchDayFriRef>
      <SchDaySatRef>NoClgSetpt Day</SchDaySatRef>
      <SchDayHolRef>NoClgSetpt Day</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleJanWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleJan</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleJan</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleJan</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleJan</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleJan</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleJan</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleJan</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleJan</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleJan</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleJan</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleFebWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleFeb</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleFeb</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleFeb</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleFeb</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleFeb</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleFeb</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleFeb</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleFeb</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleFeb</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleFeb</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleMarWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleMar</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleMar</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleMar</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleMar</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleMar</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleMar</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleMar</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleMar</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleMar</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleMar</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleAprWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleApr</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleApr</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleApr</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleApr</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleApr</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleApr</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleApr</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleApr</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleApr</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleApr</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleMayWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleMay</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleMay</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleMay</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleMay</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleMay</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleMay</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleMay</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleMay</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleMay</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleMay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleJunWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleJun</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleJun</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleJun</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleJun</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleJun</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleJun</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleJun</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleJun</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleJun</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleJun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleJulWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleJul</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleJul</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleJul</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleJul</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleJul</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleJul</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleJul</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleJul</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleJul</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleJul</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleAugWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleAug</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleAug</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleAug</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleAug</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleAug</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleAug</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleAug</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleAug</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleAug</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleAug</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleSepWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleSep</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleSep</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleSep</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleSep</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleSep</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleSep</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleSep</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleSep</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleSep</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleSep</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleOctWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleOct</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleOct</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleOct</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleOct</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleOct</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleOct</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleOct</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleOct</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleOct</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleOct</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleNovWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleNov</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleNov</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleNov</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleNov</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleNov</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleNov</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleNov</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleNov</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleNov</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleNov</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainSeattleDecWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainSeattleDec</SchDaySunRef>
      <SchDayMonRef>WaterMainSeattleDec</SchDayMonRef>
      <SchDayTueRef>WaterMainSeattleDec</SchDayTueRef>
      <SchDayWedRef>WaterMainSeattleDec</SchDayWedRef>
      <SchDayThuRef>WaterMainSeattleDec</SchDayThuRef>
      <SchDayFriRef>WaterMainSeattleDec</SchDayFriRef>
      <SchDaySatRef>WaterMainSeattleDec</SchDaySatRef>
      <SchDayHolRef>WaterMainSeattleDec</SchDayHolRef>
      <SchDayClgDDRef>WaterMainSeattleDec</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainSeattleDec</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>CyclingHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>CyclingHVACAvailAll</SchDaySunRef>
      <SchDayMonRef>CyclingHVACAvailAll</SchDayMonRef>
      <SchDayTueRef>CyclingHVACAvailAll</SchDayTueRef>
      <SchDayWedRef>CyclingHVACAvailAll</SchDayWedRef>
      <SchDayThuRef>CyclingHVACAvailAll</SchDayThuRef>
      <SchDayFriRef>CyclingHVACAvailAll</SchDayFriRef>
      <SchDaySatRef>CyclingHVACAvailAll</SchDaySatRef>
      <SchDayHolRef>CyclingHVACAvailAll</SchDayHolRef>
      <SchDayClgDDRef>CyclingHVACAvailAll</SchDayClgDDRef>
      <SchDayHtgDDRef>CyclingHVACAvailAll</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>GLBHOcc</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">6</EndMonth>
      <EndMonth index="2">9</EndMonth>
      <EndMonth index="3">11</EndMonth>
      <EndMonth index="4">12</EndMonth>
      <EndDay index="0">15</EndDay>
      <EndDay index="1">15</EndDay>
      <EndDay index="2">15</EndDay>
      <EndDay index="3">15</EndDay>
      <EndDay index="4">31</EndDay>
      <SchWeekRef index="0">GLBHWinOccWk</SchWeekRef>
      <SchWeekRef index="1">GLBHSpFaOccWk</SchWeekRef>
      <SchWeekRef index="2">GLBHSumOccWk</SchWeekRef>
      <SchWeekRef index="3">GLBHSpFaOccWk</SchWeekRef>
      <SchWeekRef index="4">GLBHWinOccWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>GLBHLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">6</EndMonth>
      <EndMonth index="2">9</EndMonth>
      <EndMonth index="3">11</EndMonth>
      <EndMonth index="4">12</EndMonth>
      <EndDay index="0">15</EndDay>
      <EndDay index="1">15</EndDay>
      <EndDay index="2">15</EndDay>
      <EndDay index="3">15</EndDay>
      <EndDay index="4">31</EndDay>
      <SchWeekRef index="0">GLBHWinLightsWk</SchWeekRef>
      <SchWeekRef index="1">GLBHSpFaLightsWk</SchWeekRef>
      <SchWeekRef index="2">GLBHSumLightsWk</SchWeekRef>
      <SchWeekRef index="3">GLBHSpFaLightsWk</SchWeekRef>
      <SchWeekRef index="4">GLBHWinOccWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>GLBHRecept</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">6</EndMonth>
      <EndMonth index="2">9</EndMonth>
      <EndMonth index="3">11</EndMonth>
      <EndMonth index="4">12</EndMonth>
      <EndDay index="0">15</EndDay>
      <EndDay index="1">15</EndDay>
      <EndDay index="2">15</EndDay>
      <EndDay index="3">15</EndDay>
      <EndDay index="4">31</EndDay>
      <SchWeekRef index="0">GLBHWinReceptWk</SchWeekRef>
      <SchWeekRef index="1">GLBHSpFaReceptWk</SchWeekRef>
      <SchWeekRef index="2">GLBHSumReceptWk</SchWeekRef>
      <SchWeekRef index="3">GLBHSpFaReceptWk</SchWeekRef>
      <SchWeekRef index="4">GLBHWinReceptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>GLBHSHW</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">6</EndMonth>
      <EndMonth index="2">9</EndMonth>
      <EndMonth index="3">11</EndMonth>
      <EndMonth index="4">12</EndMonth>
      <EndDay index="0">15</EndDay>
      <EndDay index="1">15</EndDay>
      <EndDay index="2">15</EndDay>
      <EndDay index="3">15</EndDay>
      <EndDay index="4">31</EndDay>
      <SchWeekRef index="0">GLBHWinSHWWk</SchWeekRef>
      <SchWeekRef index="1">GLBHSpFaSHWWk</SchWeekRef>
      <SchWeekRef index="2">GLBHSumSHWWk</SchWeekRef>
      <SchWeekRef index="3">GLBHSpFaSHWWk</SchWeekRef>
      <SchWeekRef index="4">GLBHWinSHWWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>GLBHHVAC</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">6</EndMonth>
      <EndMonth index="2">9</EndMonth>
      <EndMonth index="3">11</EndMonth>
      <EndMonth index="4">12</EndMonth>
      <EndDay index="0">15</EndDay>
      <EndDay index="1">15</EndDay>
      <EndDay index="2">15</EndDay>
      <EndDay index="3">15</EndDay>
      <EndDay index="4">31</EndDay>
      <SchWeekRef index="0">GLBHWinHVACWk</SchWeekRef>
      <SchWeekRef index="1">GLBHSpFaHVACWk</SchWeekRef>
      <SchWeekRef index="2">GLBHSumHVACWk</SchWeekRef>
      <SchWeekRef index="3">GLBHSpFaHVACWk</SchWeekRef>
      <SchWeekRef index="4">GLBHWinHVACWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>GLBHHtgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">6</EndMonth>
      <EndMonth index="2">9</EndMonth>
      <EndMonth index="3">11</EndMonth>
      <EndMonth index="4">12</EndMonth>
      <EndDay index="0">15</EndDay>
      <EndDay index="1">15</EndDay>
      <EndDay index="2">15</EndDay>
      <EndDay index="3">15</EndDay>
      <EndDay index="4">31</EndDay>
      <SchWeekRef index="0">GLBHWinHtgSetptWk</SchWeekRef>
      <SchWeekRef index="1">GLBHSpFaHtgSetptWk</SchWeekRef>
      <SchWeekRef index="2">GLBHSumHtgSetptWk</SchWeekRef>
      <SchWeekRef index="3">GLBHSpFaHtgSetptWk</SchWeekRef>
      <SchWeekRef index="4">GLBHWinHtgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>GLBHClgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">6</EndMonth>
      <EndMonth index="2">9</EndMonth>
      <EndMonth index="3">11</EndMonth>
      <EndMonth index="4">12</EndMonth>
      <EndDay index="0">15</EndDay>
      <EndDay index="1">15</EndDay>
      <EndDay index="2">15</EndDay>
      <EndDay index="3">15</EndDay>
      <EndDay index="4">31</EndDay>
      <SchWeekRef index="0">GLBHWinClgSetptWk</SchWeekRef>
      <SchWeekRef index="1">GLBHSpFaClgSetptWk</SchWeekRef>
      <SchWeekRef index="2">GLBHSumClgSetptWk</SchWeekRef>
      <SchWeekRef index="3">GLBHSpFaClgSetptWk</SchWeekRef>
      <SchWeekRef index="4">GLBHWinClgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>On-user</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OnWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>AllOnHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">AllOnHVACAvailWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>Exh</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">ExhWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>Elev</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">ElevWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>NoClgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">NoClgSetpt Wk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>WaterMainSeattle</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">2</EndMonth>
      <EndMonth index="2">3</EndMonth>
      <EndMonth index="3">4</EndMonth>
      <EndMonth index="4">5</EndMonth>
      <EndMonth index="5">6</EndMonth>
      <EndMonth index="6">7</EndMonth>
      <EndMonth index="7">8</EndMonth>
      <EndMonth index="8">9</EndMonth>
      <EndMonth index="9">10</EndMonth>
      <EndMonth index="10">11</EndMonth>
      <EndMonth index="11">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <EndDay index="1">28</EndDay>
      <EndDay index="2">31</EndDay>
      <EndDay index="3">30</EndDay>
      <EndDay index="4">31</EndDay>
      <EndDay index="5">30</EndDay>
      <EndDay index="6">31</EndDay>
      <EndDay index="7">31</EndDay>
      <EndDay index="8">30</EndDay>
      <EndDay index="9">31</EndDay>
      <EndDay index="10">30</EndDay>
      <EndDay index="11">31</EndDay>
      <SchWeekRef index="0">WaterMainSeattleJanWk</SchWeekRef>
      <SchWeekRef index="1">WaterMainSeattleFebWk</SchWeekRef>
      <SchWeekRef index="2">WaterMainSeattleMarWk</SchWeekRef>
      <SchWeekRef index="3">WaterMainSeattleAprWk</SchWeekRef>
      <SchWeekRef index="4">WaterMainSeattleMayWk</SchWeekRef>
      <SchWeekRef index="5">WaterMainSeattleJunWk</SchWeekRef>
      <SchWeekRef index="6">WaterMainSeattleJulWk</SchWeekRef>
      <SchWeekRef index="7">WaterMainSeattleAugWk</SchWeekRef>
      <SchWeekRef index="8">WaterMainSeattleSepWk</SchWeekRef>
      <SchWeekRef index="9">WaterMainSeattleOctWk</SchWeekRef>
      <SchWeekRef index="10">WaterMainSeattleNovWk</SchWeekRef>
      <SchWeekRef index="11">WaterMainSeattleDecWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>CyclingHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">CyclingHVACAvailWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>On</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OnWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <ConsAssm>
      <Name>Interior Floor 21</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Plywood 3/4 in.</MatRef>
      <MatRef index="1">Int. Floor Mat.</MatRef>
      <MatRef index="2">Plywood 3/4 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>Interior Wall 06</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">5/8 in. Gypsum Board</MatRef>
      <MatRef index="1">2x6 Wood Stud</MatRef>
      <MatRef index="2">5/8 in. Gypsum Board</MatRef>
      <MatRef index="3">5/8 in. Gypsum Board</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Plywood 3/4 in.</Name>
      <RVal>0.94</RVal>
      <ThrmlCndct>0.0667</ThrmlCndct>
      <SpecHt>0.45</SpecHt>
      <Dens>30</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>2x6 Wood Stud</Name>
      <RVal>12.2507</RVal>
      <Dens>0</Dens>
      <Thkns>0</Thkns>
    </Mat>
    <Mat>
      <Name>5/8 in. Gypsum Board</Name>
      <RVal>0.56</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.63</Thkns>
    </Mat>
    <Mat>
      <Name>Int. Floor Mat.</Name>
      <RVal>35.292</RVal>
      <ThrmlCndct>0.01535</ThrmlCndct>
      <SpecHt>0.3</SpecHt>
      <Dens>7.15</Dens>
      <Thkns>6.5</Thkns>
    </Mat>
    <FenCons>
      <Name>Panel Door Uncd</Name>
      <SHGC>0.39</SHGC>
      <UFactorSim>0.57</UFactorSim>
      <VT>0.43</VT>
    </FenCons>
    <FenCons>
      <Name>Dr-B/D Swing SF</Name>
      <SHGC>0.39</SHGC>
      <UFactorSim>0.57</UFactorSim>
      <VT>0.43</VT>
    </FenCons>
    <FenCons>
      <Name>Dr-F Sliding SF</Name>
      <SHGC>0.39</SHGC>
      <UFactorSim>0.57</UFactorSim>
      <VT>0.43</VT>
    </FenCons>
    <FenCons>
      <Name>SF Door Uncd</Name>
      <SHGC>0.39</SHGC>
      <UFactorSim>0.57</UFactorSim>
      <VT>0.43</VT>
    </FenCons>
    <FenCons>
      <Name>Window 04 Uncd</Name>
      <SHGC>0.39</SHGC>
      <UFactorSim>0.57</UFactorSim>
      <VT>0.43</VT>
    </FenCons>
    <FenCons>
      <Name>Window 05</Name>
      <SHGC>0.39</SHGC>
      <UFactorSim>0.57</UFactorSim>
      <VT>0.43</VT>
    </FenCons>
    <FenCons>
      <Name>Window 05_Clerestory</Name>
      <SHGC>0.23</SHGC>
      <UFactorSim>0.37</UFactorSim>
      <VT>0.001</VT>
    </FenCons>
    <SpcFuncDefaults>
      <Name>AstoSpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>BrkrSpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>OfceSpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>MprpSpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>FitnSpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>LbbySpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>LndySpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>RestSpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>UtilSpcFuncDef</Name>
    </SpcFuncDefaults>
    <SpcFuncDefaults>
      <Name>IstoSpcFuncDef</Name>
    </SpcFuncDefaults>
    <Bldg>
      <Name>Building 1</Name>
      <BldgAz>32</BldgAz>
      <Story>
        <Name>L1</Name>
        <Spc>
          <Name>L01-105_IstoComlUncd</Name>
          <CondgType>Unconditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L01-105_IstoComlUncd</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.8</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>1.07154e-26</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>-4.29018e-27</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>-3.24468e-28</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>1.46812e-26</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 327</Name>
            <ConsAssmRef>WallSteelFramedUnconditioned</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 3</Name>
              <FenConsRef>Window 04 Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.5675</Coord><Coord>5.47216</Coord><Coord>13.6667</Coord></CartesianPt>
                <CartesianPt><Coord>20.5675</Coord><Coord>5.47216</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>20.5675</Coord><Coord>1.30549</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>20.5675</Coord><Coord>1.30549</Coord><Coord>13.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 4</Name>
            <ConsAssmRef>WallSteelFramedUnconditioned</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>1.07155e-26</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>9.67978e-32</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Surface 5</Name>
            <ConsAssmRef>WallSteelFramedUnconditioned</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>-4.29018e-27</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>1.07154e-26</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 36</Name>
              <FenConsRef>Panel Door Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>38.0675</Coord><Coord>70.5566</Coord><Coord>11.6667</Coord></CartesianPt>
                <CartesianPt><Coord>38.0675</Coord><Coord>70.5566</Coord><Coord>1.39218</Coord></CartesianPt>
                <CartesianPt><Coord>28.0675</Coord><Coord>70.5566</Coord><Coord>1.39218</Coord></CartesianPt>
                <CartesianPt><Coord>28.0675</Coord><Coord>70.5566</Coord><Coord>11.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 37</Name>
              <FenConsRef>SF Door Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>67.0937</Coord><Coord>70.5566</Coord><Coord>8.5</Coord></CartesianPt>
                <CartesianPt><Coord>67.0937</Coord><Coord>70.5566</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>64.0937</Coord><Coord>70.5566</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>64.0937</Coord><Coord>70.5566</Coord><Coord>8.5</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 38</Name>
              <FenConsRef>SF Door Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>45.3592</Coord><Coord>70.5566</Coord><Coord>8.5</Coord></CartesianPt>
                <CartesianPt><Coord>45.3592</Coord><Coord>70.5566</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>42.3592</Coord><Coord>70.5566</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>42.3592</Coord><Coord>70.5566</Coord><Coord>8.5</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 39</Name>
              <FenConsRef>Panel Door Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>59.802</Coord><Coord>70.5566</Coord><Coord>11.6667</Coord></CartesianPt>
                <CartesianPt><Coord>59.802</Coord><Coord>70.5566</Coord><Coord>1.39218</Coord></CartesianPt>
                <CartesianPt><Coord>49.802</Coord><Coord>70.5566</Coord><Coord>1.39218</Coord></CartesianPt>
                <CartesianPt><Coord>49.802</Coord><Coord>70.5566</Coord><Coord>11.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 40</Name>
              <FenConsRef>Panel Door Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>81.5365</Coord><Coord>70.5566</Coord><Coord>11.6667</Coord></CartesianPt>
                <CartesianPt><Coord>81.5365</Coord><Coord>70.5566</Coord><Coord>1.39218</Coord></CartesianPt>
                <CartesianPt><Coord>71.5365</Coord><Coord>70.5566</Coord><Coord>1.39218</Coord></CartesianPt>
                <CartesianPt><Coord>71.5365</Coord><Coord>70.5566</Coord><Coord>11.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 6</Name>
            <ConsAssmRef>WallSteelFramedUnconditioned</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>4.20833</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>4.20833</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 2</Name>
              <FenConsRef>Window 04 Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.0365</Coord><Coord>1.30549</Coord><Coord>13.6667</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>1.30549</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>5.47216</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>5.47216</Coord><Coord>13.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 7</Name>
            <ConsAssmRef>WallSteelFramedUnconditioned</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 1</Name>
              <FenConsRef>Window 04 Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>77.7032</Coord><Coord>1.13882</Coord><Coord>13.6667</Coord></CartesianPt>
                <CartesianPt><Coord>77.7032</Coord><Coord>1.13882</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>88.8698</Coord><Coord>1.13882</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>88.8698</Coord><Coord>1.13882</Coord><Coord>13.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 4</Name>
              <FenConsRef>Window 04 Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>44.2174</Coord><Coord>1.13882</Coord><Coord>13.6667</Coord></CartesianPt>
                <CartesianPt><Coord>44.2174</Coord><Coord>1.13882</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>65.7174</Coord><Coord>1.13882</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>65.7174</Coord><Coord>1.13882</Coord><Coord>13.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 5</Name>
              <FenConsRef>Window 04 Uncd</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.7342</Coord><Coord>1.13882</Coord><Coord>13.6667</Coord></CartesianPt>
                <CartesianPt><Coord>20.7342</Coord><Coord>1.13882</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>31.9009</Coord><Coord>1.13882</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>31.9009</Coord><Coord>1.13882</Coord><Coord>13.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>Surface 10</Name>
            <AdjacentSpcRef>L01-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>-4.20726e-31</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>4.67473e-32</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 2</Name>
            <AdjacentSpcRef>L01-101_LbbyComlPthp</AdjacentSpcRef>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>3.73979e-31</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>-3.73979e-31</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 3</Name>
            <AdjacentSpcRef>L01-100_VestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>1.23202e-31</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>3.72529e-31</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 9</Name>
            <AdjacentSpcRef>L01-103_AstoComlIncd</AdjacentSpcRef>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>1.71054e-56</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>-6.40878e-56</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Surface 1</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>230.086</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>1.07154e-26</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>-4.29018e-27</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>-3.24468e-28</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>1.46812e-26</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrWall>
            <Name>Surface 326</Name>
            <ConsAssmRef>WallBelowGradeC1140</ConsAssmRef>
            <Hgt>6.41667</Hgt>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>3.51907e-26</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>-2.0834e-26</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>6.41667</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>Surface 331</Name>
            <ConsAssmRef>WallBelowGradeC1140</ConsAssmRef>
            <Hgt>4.20833</Hgt>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>4.20833</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>-3.24468e-28</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>-4.29018e-27</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>4.20833</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>Surface 8</Name>
            <ConsAssmRef>WallBelowGradeC1140</ConsAssmRef>
            <Hgt>6.41667</Hgt>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>6.37347e-55</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>1.46812e-26</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>6.41667</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
        </Spc>
        <Spc>
          <Name>L01-102_OfceComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L01-102_OfceComlPthp</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.1</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>7.53052e-30</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>-1.51796e-29</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>-5.36664e-29</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>-3.09563e-29</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 16</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>4.58333</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>4.58333</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 54</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>20.4107</Coord><Coord>13.6667</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>20.4107</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>16.2441</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>16.2441</Coord><Coord>13.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 333</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 53</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.16788</Coord><Coord>16.0774</Coord><Coord>13.6667</Coord></CartesianPt>
                <CartesianPt><Coord>0.16788</Coord><Coord>16.0774</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>11.3345</Coord><Coord>16.0774</Coord><Coord>8.45275</Coord></CartesianPt>
                <CartesianPt><Coord>11.3345</Coord><Coord>16.0774</Coord><Coord>13.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>Surface 12</Name>
            <AdjacentSpcRef>L01-101_LbbyComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>-7.64956e-30</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>4.79864e-34</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 14</Name>
            <AdjacentSpcRef>L01-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>-7.64956e-30</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 15</Name>
            <AdjacentSpcRef>L01-103_AstoComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>-6.11965e-29</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Surface 18</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>31.7613</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>7.53052e-30</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>-1.51796e-29</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>-5.36664e-29</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>-3.09563e-29</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrWall>
            <Name>Surface 17</Name>
            <ConsAssmRef>WallBelowGradeC1140</ConsAssmRef>
            <Hgt>6.41667</Hgt>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>-2.34263e-29</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>-6.11965e-29</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
          <UndgrWall>
            <Name>Surface 334</Name>
            <ConsAssmRef>WallBelowGradeC1140</ConsAssmRef>
            <Hgt>4.58333</Hgt>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>4.58333</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>4.79864e-34</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>-2.34263e-29</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>4.58333</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
        </Spc>
        <Spc>
          <Name>L01-103_AstoComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L01-102_OfceComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.8</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>-8.29308e-28</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>-6.79377e-28</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>9.79239e-28</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>8.29308e-28</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 21</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>Surface 23</Name>
            <AdjacentSpcRef>L01-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>-8.29308e-28</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>8.29308e-28</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Surface 19</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>8.5855</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>-8.29308e-28</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>-6.79377e-28</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>9.79239e-28</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>8.29308e-28</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrWall>
            <Name>Surface 329</Name>
            <ConsAssmRef>WallBelowGradeC1140</ConsAssmRef>
            <Hgt>6.41667</Hgt>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>2.52139e-27</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>-1.83599e-27</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>6.41667</Coord></CartesianPt>
            </PolyLp>
          </UndgrWall>
        </Spc>
        <Spc>
          <Name>L01-001_ElevComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L01-102_OfceComlPthp</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntWall>
            <Name>Surface 26</Name>
            <AdjacentSpcRef>L01-101_LbbyComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Surface 25</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>L01-101_LbbyComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L01-102_OfceComlPthp</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.3</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>-1.51425e-34</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>-6.39905e-35</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>4.66809e-34</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>4.2235e-34</Coord></CartesianPt>
            <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>1.64035e-34</Coord></CartesianPt>
            <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>1.2106e-34</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 37</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>4.79864e-34</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>4.2752e-34</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 49</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>43.91</Coord><Coord>7.91667</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>43.91</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>35.91</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>35.91</Coord><Coord>7.91667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 50</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>43.91</Coord><Coord>13.75</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>43.91</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>35.91</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>35.91</Coord><Coord>13.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>Surface 31</Name>
            <AdjacentSpcRef>L01-101A_StrsComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>1.50681e-34</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>4.79864e-34</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 32</Name>
            <AdjacentSpcRef>L01-101A_StrsComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>9.89124e-35</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>1.50681e-34</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 33</Name>
            <AdjacentSpcRef>L01-100_VestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>-1.51732e-34</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>9.89124e-35</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Surface 36</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>8.1362</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>-1.51425e-34</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>-6.39905e-35</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>4.66809e-34</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>4.2235e-34</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>1.64035e-34</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>1.2106e-34</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>L01-101A_StrsComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L01-102_OfceComlPthp</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>-6.61584e-24</Coord></CartesianPt>
            <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>-6.61584e-24</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>1.32317e-23</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>1.32317e-23</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 41</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>-1.73666e-23</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>2.39824e-23</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 30</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>8.04288</Coord><Coord>61.7649</Coord><Coord>13.75</Coord></CartesianPt>
                <CartesianPt><Coord>8.04288</Coord><Coord>61.7649</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>5.87621</Coord><Coord>61.7649</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>5.87621</Coord><Coord>61.7649</Coord><Coord>13.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 31</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>4.04288</Coord><Coord>61.7649</Coord><Coord>13.75</Coord></CartesianPt>
                <CartesianPt><Coord>4.04288</Coord><Coord>61.7649</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.584547</Coord><Coord>61.7649</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.584547</Coord><Coord>61.7649</Coord><Coord>13.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 34</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>4.04288</Coord><Coord>61.7649</Coord><Coord>7.91667</Coord></CartesianPt>
                <CartesianPt><Coord>4.04288</Coord><Coord>61.7649</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.584547</Coord><Coord>61.7649</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.584547</Coord><Coord>61.7649</Coord><Coord>7.91667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 35</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>8.04288</Coord><Coord>61.7649</Coord><Coord>7.91667</Coord></CartesianPt>
                <CartesianPt><Coord>8.04288</Coord><Coord>61.7649</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>5.87621</Coord><Coord>61.7649</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>5.87621</Coord><Coord>61.7649</Coord><Coord>7.91667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 46</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>1.98475e-23</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>6.61584e-24</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 12</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>50.0149</Coord><Coord>7.91667</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>50.0149</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>45.8482</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>45.8482</Coord><Coord>7.91667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 13</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>56.0149</Coord><Coord>7.91667</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>56.0149</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>53.8482</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>53.8482</Coord><Coord>7.91667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 46</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>61.1816</Coord><Coord>13.75</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>61.1816</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>57.8482</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>57.8482</Coord><Coord>13.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 47</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>56.0149</Coord><Coord>13.75</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>56.0149</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>53.8482</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>53.8482</Coord><Coord>13.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 48</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>50.0149</Coord><Coord>13.75</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>50.0149</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>45.8482</Coord><Coord>9.60954</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>45.8482</Coord><Coord>13.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 7</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>61.1816</Coord><Coord>7.91667</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>61.1816</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>57.8482</Coord><Coord>1.85932</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>57.8482</Coord><Coord>7.91667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>Surface 42</Name>
            <AdjacentSpcRef>L01-100_VestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>-1.32317e-23</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Surface 45</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>27.7795</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>-6.61584e-24</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>-6.61584e-24</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>1.32317e-23</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>1.32317e-23</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>L01-100_VestComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L01-102_OfceComlPthp</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 51</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 29</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.1092</Coord><Coord>61.7649</Coord><Coord>14.1667</Coord></CartesianPt>
                <CartesianPt><Coord>20.1092</Coord><Coord>61.7649</Coord><Coord>10.0262</Coord></CartesianPt>
                <CartesianPt><Coord>11.7342</Coord><Coord>61.7649</Coord><Coord>10.0262</Coord></CartesianPt>
                <CartesianPt><Coord>11.7342</Coord><Coord>61.7649</Coord><Coord>14.1667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 32</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.1092</Coord><Coord>61.7649</Coord><Coord>8.5</Coord></CartesianPt>
                <CartesianPt><Coord>20.1092</Coord><Coord>61.7649</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>18.1092</Coord><Coord>61.7649</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>18.1092</Coord><Coord>61.7649</Coord><Coord>8.5</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 33</Name>
              <FenConsRef>Dr-B/D Swing SF</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>17.9842</Coord><Coord>61.7649</Coord><Coord>8.5</Coord></CartesianPt>
                <CartesianPt><Coord>17.9842</Coord><Coord>61.7649</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>11.7342</Coord><Coord>61.7649</Coord><Coord>1.13917</Coord></CartesianPt>
                <CartesianPt><Coord>11.7342</Coord><Coord>61.7649</Coord><Coord>8.5</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <UndgrFlr>
            <Name>Surface 47</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>10.5576</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
      </Story>
      <Story>
        <Name>L2</Name>
        <Spc>
          <Name>L02-214_AstoComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-214_AstoComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.8</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 55</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Surface 56</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 53</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 148</Name>
            <AdjacentSpcRef>L02-217_AstoComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 54</Name>
            <AdjacentSpcRef>L02-211_RestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 58</Name>
            <AdjacentSpcRef>L02-218_MechComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 59</Name>
            <AdjacentSpcRef>L02-215_LndyComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 60</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 61</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 62</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-211_RestComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-201_CorrComlPthp</ThrmlZnRef>
          <OccDensSim>10</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseGasSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>8.79125</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 69</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 63</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 66</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 67</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 68</Name>
            <AdjacentSpcRef>L02-209_AstoComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 85</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 70</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-209_AstoComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-209_AstoComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.8</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 73</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 71</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 261</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 72</Name>
            <AdjacentSpcRef>L02-207_UtilComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 76</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 77</Name>
            <AdjacentSpcRef>L02-208_RestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 95</Name>
            <AdjacentSpcRef>L02-206_MprpComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 260</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-207_UtilComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-206_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 86</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 80</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 146</Name>
            <AdjacentSpcRef>L02-207C_MechComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 147</Name>
            <AdjacentSpcRef>L02-207A_MechComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 82</Name>
            <AdjacentSpcRef>L02-206_MprpComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 83</Name>
            <AdjacentSpcRef>L02-207B_MechComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 87</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-207C_MechComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-206_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 91</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Surface 92</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 88</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 90</Name>
            <AdjacentSpcRef>L02-207B_MechComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 93</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>1.13882</Coord><Coord>26.6667</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-207B_MechComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-206_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>1.698</ProcElecPwrDens>
          <ProcElecSchRef>Exh</ProcElecSchRef>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>1</ProcElecLostFrac>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 252</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 160</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 96</Name>
            <AdjacentSpcRef>L02-207A_MechComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 253</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2001</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>7.30443</Coord><Coord>26.9165</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-207A_MechComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-206_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 103</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 226</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 102</Name>
            <AdjacentSpcRef>L02-206_MprpComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 105</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>80.2001</Coord><Coord>13.3044</Coord><Coord>27.1596</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-216_MprpComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-216_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>33.335</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.3</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>0.0012</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>0.0012</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 133</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Surface 142</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 51</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>26.0766</Coord><Coord>24.8333</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>26.0766</Coord><Coord>16.2457</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>23.91</Coord><Coord>16.2457</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>23.91</Coord><Coord>24.8333</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 52</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>32.0766</Coord><Coord>24.8333</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>32.0766</Coord><Coord>16.2457</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>27.91</Coord><Coord>16.2457</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>27.91</Coord><Coord>24.8333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 110</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 157</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 106</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 107</Name>
            <AdjacentSpcRef>L02-217_AstoComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 111</Name>
            <AdjacentSpcRef>L02-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 112</Name>
            <AdjacentSpcRef>L02-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 155</Name>
            <AdjacentSpcRef>L02-218_MechComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 144</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-217_AstoComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-216_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.8</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 117</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 115</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 119</Name>
            <AdjacentSpcRef>L02-218_MechComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 120</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>16.0774</Coord><Coord>27.2719</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-206_MprpComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-206_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>33.335</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.3</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 246</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 10</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.0365</Coord><Coord>31.3986</Coord><Coord>25.1667</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>31.3986</Coord><Coord>16.2723</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>33.5652</Coord><Coord>16.2723</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>33.5652</Coord><Coord>25.1667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 11</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.0365</Coord><Coord>26.3524</Coord><Coord>25.1667</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>26.3524</Coord><Coord>16.2723</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>30.519</Coord><Coord>16.2723</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>30.519</Coord><Coord>25.1667</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 121</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 124</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 248</Name>
            <AdjacentSpcRef>L02-208_RestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 247</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>19.2537</Coord><Coord>27.4006</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-201_CorrComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-201_CorrComlPthp</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 130</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 44</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>43.91</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>43.91</Coord><Coord>16.2856</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>41.7433</Coord><Coord>16.2856</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>41.7433</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 45</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>39.91</Coord><Coord>25.3333</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>39.91</Coord><Coord>16.2856</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>35.91</Coord><Coord>16.2856</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>35.91</Coord><Coord>25.3333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 135</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 8</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.0365</Coord><Coord>39.2526</Coord><Coord>27.5</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>39.2526</Coord><Coord>16.4588</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>43.7526</Coord><Coord>16.4588</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>43.7526</Coord><Coord>27.5</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 9</Name>
              <FenConsRef>Dr-B/D Swing SF</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.0365</Coord><Coord>36.1035</Coord><Coord>22.5</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>36.1035</Coord><Coord>16.0593</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>39.1035</Coord><Coord>16.0593</Coord></CartesianPt>
                <CartesianPt><Coord>89.0365</Coord><Coord>39.1035</Coord><Coord>22.5</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 100</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 345</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 125</Name>
            <AdjacentSpcRef>L02-215_LndyComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 128</Name>
            <AdjacentSpcRef>L02-215_LndyComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 131</Name>
            <AdjacentSpcRef>L02-202_OfceComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 132</Name>
            <AdjacentSpcRef>L02-203_BrkrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 137</Name>
            <AdjacentSpcRef>L02-215_LndyComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 138</Name>
            <AdjacentSpcRef>L02-208_RestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 140</Name>
            <AdjacentSpcRef>L02-215_LndyComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 141</Name>
            <AdjacentSpcRef>L02-201B_UtilComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 316</Name>
            <AdjacentSpcRef>L02-208_RestComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 321</Name>
            <AdjacentSpcRef>L02-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 323</Name>
            <AdjacentSpcRef>L02-201B_UtilComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 324</Name>
            <AdjacentSpcRef>L02-205_AstoComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 99</Name>
            <AdjacentSpcRef>L02-204_FitnComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 129</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>19.3587</Coord><Coord>27.4049</Coord></CartesianPt>
              <CartesianPt><Coord>36.2921</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>33.765</Coord><Coord>27.9885</Coord></CartesianPt>
              <CartesianPt><Coord>58.9734</Coord><Coord>19.2962</Coord><Coord>27.4023</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-218_MechComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-218_MechComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.5</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ElevPwr>10000</ElevPwr>
          <ElevSchRef>Elev</ElevSchRef>
          <ElevRadFrac>0</ElevRadFrac>
          <ElevLatFrac>0</ElevLatFrac>
          <ElevLostFrac>0.9</ElevLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 156</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 325</Name>
            <AdjacentSpcRef>L02-215_LndyComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 65</Name>
            <AdjacentSpcRef>L02-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 238</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>13.5541</Coord><Coord>22.2649</Coord><Coord>27.5226</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-215_LndyComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-201_CorrComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>4.316</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0</RecptRadFrac>
          <RecptLatFrac>0.04</RecptLatFrac>
          <RecptLostFrac>0.62</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 139</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 164</Name>
            <AdjacentSpcRef>L02-001_ElevComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 171</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>31.3129</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
              <CartesianPt><Coord>31.3129</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>33.817</Coord><Coord>27.9906</Coord></CartesianPt>
              <CartesianPt><Coord>26.7504</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>24.64</Coord><Coord>27.6188</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-208_RestComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-206_MprpComlPthp</ThrmlZnRef>
          <OccDensSim>10</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>BaseGasSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.20432</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 172</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 176</Name>
            <AdjacentSpcRef>L02-201B_UtilComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 177</Name>
            <AdjacentSpcRef>L02-201B_UtilComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 262</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.7522</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
              <CartesianPt><Coord>74.7522</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>24.8691</Coord><Coord>27.6281</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-001_ElevComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-201_CorrComlPthp</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 180</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 57</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.982</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>28.8095</Coord><Coord>27.7878</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>11.982</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-201B_UtilComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-201_CorrComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Surface 187</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 192</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>63.9525</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>32.4316</Coord><Coord>27.9345</Coord></CartesianPt>
              <CartesianPt><Coord>69.0022</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
              <CartesianPt><Coord>63.9525</Coord><Coord>35.8579</Coord><Coord>28.0733</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-202_OfceComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-202_OfceComlPthp</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.1</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 202</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 26</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.1092</Coord><Coord>61.7649</Coord><Coord>26.25</Coord></CartesianPt>
                <CartesianPt><Coord>20.1092</Coord><Coord>61.7649</Coord><Coord>16.3589</Coord></CartesianPt>
                <CartesianPt><Coord>11.7342</Coord><Coord>61.7649</Coord><Coord>16.3589</Coord></CartesianPt>
                <CartesianPt><Coord>11.7342</Coord><Coord>61.7649</Coord><Coord>26.25</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 153</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Surface 199</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>51.8587</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 203</Name>
            <AdjacentSpcRef>L02-203_BrkrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 204</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-203_BrkrComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-203_BrkrComlPthp</ThrmlZnRef>
          <OccDensSim>33.335</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>275</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>1.2</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0.112</ProcElecPwrDens>
          <ProcElecSchRef>Exh</ProcElecSchRef>
          <ProcElecRadFrac>0</ProcElecRadFrac>
          <ProcElecLatFrac>0</ProcElecLatFrac>
          <ProcElecLostFrac>1</ProcElecLostFrac>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 209</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Surface 211</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>61.7649</Coord><Coord>29.123</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 6</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.5675</Coord><Coord>69.5566</Coord><Coord>26.5</Coord></CartesianPt>
                <CartesianPt><Coord>20.5675</Coord><Coord>69.5566</Coord><Coord>16.3789</Coord></CartesianPt>
                <CartesianPt><Coord>20.5675</Coord><Coord>65.5566</Coord><Coord>16.3789</Coord></CartesianPt>
                <CartesianPt><Coord>20.5675</Coord><Coord>65.5566</Coord><Coord>26.5</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 205</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 210</Name>
            <AdjacentSpcRef>L02-204_FitnComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 235</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>20.5675</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-204_FitnComlPthp</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-204_FitnComlPthp</ThrmlZnRef>
          <OccDensSim>22.5</OccDensSim>
          <OccSensHtRt>255</OccSensHtRt>
          <OccLatHtRt>875</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 215</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 14</Name>
              <FenConsRef>Dr-B/D Swing SF</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>81.317</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>81.317</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>78.067</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>78.067</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 15</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>77.9003</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>77.9003</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>72.6503</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>72.6503</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 16</Name>
              <FenConsRef>Dr-B/D Swing SF</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>33.2337</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>33.2337</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>29.9837</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>29.9837</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 17</Name>
              <FenConsRef>Dr-F Sliding SF</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60.6503</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>60.6503</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>50.6503</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>50.6503</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 18</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>38.6503</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>38.6503</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>33.4003</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>33.4003</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 19</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>69.817</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>69.817</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>64.4837</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>64.4837</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 20</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>46.817</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>46.817</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>41.4837</Coord><Coord>70.5566</Coord><Coord>16.1458</Coord></CartesianPt>
                <CartesianPt><Coord>41.4837</Coord><Coord>70.5566</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 21</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>60.6503</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>60.6503</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>50.6503</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>50.6503</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 22</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>81.317</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>81.317</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>72.6503</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>72.6503</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 23</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>46.817</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>46.817</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>41.4837</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>41.4837</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 24</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>38.6503</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>38.6503</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>29.9837</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>29.9837</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 25</Name>
              <FenConsRef>Window 05_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>69.817</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>69.817</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>64.4837</Coord><Coord>70.5566</Coord><Coord>24.7631</Coord></CartesianPt>
                <CartesianPt><Coord>64.4837</Coord><Coord>70.5566</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 212</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 216</Name>
            <AdjacentSpcRef>L02-205_AstoComlIncd</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 217</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>28.973</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-205_AstoComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-204_FitnComlPthp</ThrmlZnRef>
          <OccDensSim>1.5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.8</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>GLBHSHW</HotWtrHtgSchRef>
          <HotWtrSupTemp>120</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 221</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Surface 234</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Surface 218</Name>
            <AdjacentSpcRef>L01-105_IstoComlUncd</AdjacentSpcRef>
            <ConsAssmRef>FloorSteelJoistU052</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Surface 232</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>89.0365</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>89.0365</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>70.5566</Coord><Coord>29.4792</Coord></CartesianPt>
              <CartesianPt><Coord>82.3303</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>L02-201A_StrsComlIncd</Name>
          <CondgType>IndirectlyConditioned</CondgType>
          <ThrmlZnRef>Thermal Zone: L02-201_CorrComlPthp</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>GLBHOcc</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.0345</DsgnInfRt>
          <DsgnInfRtBase index="0">0.0345</DsgnInfRtBase>
          <InfSchRef index="0">On-user</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>ComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>GLBHLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.58</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>GLBHRecept</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>140</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
            <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Surface 149</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 41</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>56.0149</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>56.0149</Coord><Coord>16.3389</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>53.8482</Coord><Coord>16.3389</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>53.8482</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 42</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>50.0149</Coord><Coord>25.6667</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>50.0149</Coord><Coord>16.3123</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>45.8482</Coord><Coord>16.3123</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>45.8482</Coord><Coord>25.6667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 43</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.00121317</Coord><Coord>61.1816</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>61.1816</Coord><Coord>16.3389</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>57.8482</Coord><Coord>16.3389</Coord></CartesianPt>
                <CartesianPt><Coord>0.00121317</Coord><Coord>57.8482</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Surface 84</Name>
            <ConsAssmRef>WallSteelFramedU124</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Sub Surface 27</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>4.04288</Coord><Coord>61.7649</Coord><Coord>26.25</Coord></CartesianPt>
                <CartesianPt><Coord>4.04288</Coord><Coord>61.7649</Coord><Coord>16.3589</Coord></CartesianPt>
                <CartesianPt><Coord>0.584547</Coord><Coord>61.7649</Coord><Coord>16.3589</Coord></CartesianPt>
                <CartesianPt><Coord>0.584547</Coord><Coord>61.7649</Coord><Coord>26.25</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Sub Surface 28</Name>
              <FenConsRef>Window 05</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>8.04288</Coord><Coord>61.7649</Coord><Coord>26.25</Coord></CartesianPt>
                <CartesianPt><Coord>8.04288</Coord><Coord>61.7649</Coord><Coord>16.3589</Coord></CartesianPt>
                <CartesianPt><Coord>5.87621</Coord><Coord>61.7649</Coord><Coord>16.3589</Coord></CartesianPt>
                <CartesianPt><Coord>5.87621</Coord><Coord>61.7649</Coord><Coord>26.25</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Surface 40</Name>
            <ConsAssmRef>Interior Floor 21</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Surface 195</Name>
            <AdjacentSpcRef>L02-202_OfceComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>15</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Surface 97</Name>
            <AdjacentSpcRef>L02-201_CorrComlPthp</AdjacentSpcRef>
            <ConsAssmRef>Interior Wall 06</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>15</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Surface 113</Name>
            <ConsAssmRef>RoofInsulationEntirelyAboveDeckU063</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.0099</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
              <CartesianPt><Coord>10.0099</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>61.7649</Coord><Coord>29.1146</Coord></CartesianPt>
              <CartesianPt><Coord>0.00121317</Coord><Coord>43.9941</Coord><Coord>28.403</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>Thermal Zone: L01-105_IstoComlUncd</Name>
        <Type>Unconditioned</Type>
        <Mult>1</Mult>
        <VolSim>71294.4</VolSim>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L01-102_OfceComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>14094.3</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.0969443</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-214_AstoComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>4197.96</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-2</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-2</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.247674</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-209_AstoComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>4240.8</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-3</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-3</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.245219</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-216_MprpComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>3804.73</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-4</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-4</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.196873</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-206_MprpComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>7440.31</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-5</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-5</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.0309409</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-201_CorrComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>26217.1</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-6</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-6</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.0324121</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-218_MechComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>580.881</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-7</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <ClgTstatSchRef>GLBHClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-202_OfceComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>2581.4</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-8</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-8</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.137908</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-203_BrkrComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>3112.61</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-9</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-9</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.215216</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Thermal Zone: L02-204_FitnComlPthp</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <VolSim>22242.2</VolSim>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys3-10</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys3-10</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>NoClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>GLBHHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>20</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.412386</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <AirSys>
        <Name>BaseAirSys3</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L01-102_OfceComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L01-102_OfceComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-2</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-214_AstoComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-2</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-2</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-2</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-2</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-2</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-2</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-2</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-2</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-2</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-214_AstoComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-3</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-209_AstoComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-3</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-3</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-3</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-3</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-3</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-3</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-3</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-3</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-3</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-209_AstoComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-4</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-216_MprpComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-4</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-4</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-4</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-4</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-4</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-4</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-4</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-4</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-4</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-216_MprpComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-4</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-5</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-206_MprpComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-5</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-5</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-5</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-5</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-5</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-5</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-5</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-5</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-5</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-206_MprpComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-5</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-6</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-201_CorrComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-6</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-6</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-6</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-6</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-6</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-6</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-6</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-6</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-6</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-201_CorrComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-6</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-7</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-218_MechComlPthp</CtrlZnRef>
        <AvailSchRef>CyclingHVACAvail</AvailSchRef>
        <FanCtrl>Cycling</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-7</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-7</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-7</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-7</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-7</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-7</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-7</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-7</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-7</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-218_MechComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-7</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-8</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-202_OfceComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-8</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-8</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-8</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-8</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-8</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-8</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-8</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-8</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-8</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-202_OfceComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-8</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-9</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-203_BrkrComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-9</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-9</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-9</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-9</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-9</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-9</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-9</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-9</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-9</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-203_BrkrComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-9</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys3-10</Name>
        <TypeSim>SZAC</TypeSim>
        <CtrlZnRef>Thermal Zone: L02-204_FitnComlPthp</CtrlZnRef>
        <AvailSchRef>GLBHHVAC</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallPrimaryZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>90</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>1</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>50</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>NonCoincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>NoSATControl</ClgCtrl>
        <AirSeg>
          <Name>BaseSys3 SupAirSeg-10</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys3 CoilClg-10</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys3 CoilHtg-10</Name>
            <Type>Furnace</Type>
            <FuelSrc>Gas</FuelSrc>
            <NumHtgStages>1</NumHtgStages>
            <FurnThrmlEff>0.8</FurnThrmlEff>
            <FurnHIR_fPLRCrvRef>CoilHtgFurnFIRRatio_fQRatio</FurnHIR_fPLRCrvRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys3 Fan-10</Name>
            <CtrlMthdSim>ConstantVolume</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys3 RetAirSeg-10</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys3 OACtrl-10</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys3 SupAirSeg-10</AirSegSupRef>
          <AirSegRetRef>BaseSys3 RetAirSeg-10</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseUnctrl TrmlUnit-10</Name>
          <TypeSim>Uncontrolled</TypeSim>
          <ZnServedRef>Thermal Zone: L02-204_FitnComlPthp</ZnServedRef>
          <PriAirSegRef>BaseSys3 SupAirSeg-10</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
        </TrmlUnit>
      </AirSys>
    </Bldg>
    <CrvQuad>
      <Name>CoilClgDXSnglQRatio_fCFMRatio</Name>
      <Coef1>0.8</Coef1>
      <Coef2>0.2</Coef2>
      <Coef3>0</Coef3>
      <MinOut>0.8</MinOut>
    </CrvQuad>
    <CrvQuad>
      <Name>CoilClgDXSnglEIRRatio_fCFMRatio</Name>
      <Coef1>1.156</Coef1>
      <Coef2>-0.1816</Coef2>
      <Coef3>0.0256</Coef3>
    </CrvQuad>
    <CrvDblQuad>
      <Name>CoilClgDXQRatio_fTwbToadbSI</Name>
      <Coef1>0.86779</Coef1>
      <Coef2>0.014245</Coef2>
      <Coef3>0.000554</Coef3>
      <Coef4>-0.007569</Coef4>
      <Coef5>3.2e-05</Coef5>
      <Coef6>-0.000191</Coef6>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <FluidSys>
      <Name>BaseGasSHWSystem</Name>
      <Type>ServiceHotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>120</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>65</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>120</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <IsSecLoop>0</IsSecLoop>
      <WtrHtr>
        <Name>BaseGasWaterHeater</Name>
        <TypeSim>Conventional</TypeSim>
        <FluidSegOutRef>BaseGasSHWPriSupSeg</FluidSegOutRef>
        <FluidSegInRefSim>BaseGasSHWMuniInlet</FluidSegInRefSim>
        <StorCapSim>30</StorCapSim>
        <HtPumpSubType>R134a_SinglePass</HtPumpSubType>
        <FuelSrc>Gas</FuelSrc>
        <OffCyclePrstcLossSim>0</OffCyclePrstcLossSim>
        <OnCyclePrstcLossSim>0</OnCyclePrstcLossSim>
        <TankOffCycleLossCoefSim>10.3854</TankOffCycleLossCoefSim>
        <CapRtdSim>30301.9</CapRtdSim>
        <MaxTempLimit>180</MaxTempLimit>
        <CtrlType>Cycle</CtrlType>
      </WtrHtr>
      <FluidSeg>
        <Name>BaseGasSHWPriSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseGasSHWMuniInlet</Name>
        <Type>MakeupFluid</Type>
        <Src>MunicipalWater</Src>
      </FluidSeg>
    </FluidSys>
    <ConsAssm>
      <Name>SlabOnOrBelowGradeF073</Name>
      <SpecMthd>FFactor</SpecMthd>
      <FFactor>0.73</FFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.7</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.7</IntVisAbs>
      <MatRef index="0">Concrete - 140 lb/ft3 - 6 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Concrete - 140 lb/ft3 - 6 in.</Name>
      <RVal>0.44</RVal>
      <ThrmlCndct>1.1275</ThrmlCndct>
      <SpecHt>0.22</SpecHt>
      <Dens>139.78</Dens>
      <Thkns>6</Thkns>
    </Mat>
    <ConsAssm>
      <Name>WallBelowGradeC1140</Name>
      <SpecMthd>CFactor</SpecMthd>
      <CFactor>1.14</CFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.7</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.7</IntVisAbs>
      <MatRef index="0">Concrete - 80 lb/ft3 - 4 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Concrete - 80 lb/ft3 - 4 in.</Name>
      <RVal>1.09</RVal>
      <ThrmlCndct>0.3067</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>79.87</Dens>
      <Thkns>4</Thkns>
    </Mat>
    <ConsAssm>
      <Name>WallSteelFramedUnconditioned</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.7</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.7</IntVisAbs>
      <MatRef index="0">Stucco - 7/8 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Stucco - 7/8 in.</Name>
      <RVal>0.18</RVal>
      <ThrmlCndct>0.405</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>115.81</Dens>
      <Thkns>0.88</Thkns>
    </Mat>
    <ConsAssm>
      <Name>WallSteelFramedU124</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.7</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.7</IntVisAbs>
      <MatRef index="0">Stucco - 7/8 in.</MatRef>
      <MatRef index="1">Compliance Insulation R5.60</MatRef>
      <MatRef index="2">Compliance Insulation R0.20</MatRef>
      <MatRef index="3">Compliance Insulation R0.10</MatRef>
      <MatRef index="4">Compliance Insulation R0.02</MatRef>
      <MatRef index="5">Compliance Insulation R0.01</MatRef>
      <MatRef index="6">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
      <MatRef index="7">Gypsum Board - 1/2 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Compliance Insulation R5.60</Name>
      <RVal>5.6</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.89376</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R0.20</Name>
      <RVal>0.2</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.03192</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R0.10</Name>
      <RVal>0.1</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.01596</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R0.02</Name>
      <RVal>0.02</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.003192</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R0.01</Name>
      <RVal>0.01</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.001596</Thkns>
    </Mat>
    <Mat>
      <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
      <RVal>0.65</RVal>
      <ThrmlCndct>0.705</ThrmlCndct>
      <SpecHt>0.24</SpecHt>
      <Dens>0.08</Dens>
      <Thkns>5.5</Thkns>
    </Mat>
    <Mat>
      <Name>Gypsum Board - 1/2 in.</Name>
      <RVal>0.45</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.5</Thkns>
    </Mat>
    <ConsAssm>
      <Name>RoofInsulationEntirelyAboveDeckU063</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.7</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.7</IntVisAbs>
      <MatRef index="0">Compliance Insulation R15.00</MatRef>
      <MatRef index="1">Compliance Insulation R0.05</MatRef>
      <MatRef index="2">Compliance Insulation R0.02</MatRef>
      <MatRef index="3">Compliance Insulation R0.02</MatRef>
      <MatRef index="4">Metal Standing Seam - 1/16 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Compliance Insulation R15.00</Name>
      <RVal>15</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>2.394</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R0.05</Name>
      <RVal>0.05</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.00798</Thkns>
    </Mat>
    <Mat>
      <Name>Metal Standing Seam - 1/16 in.</Name>
      <RVal>0</RVal>
      <ThrmlCndct>1.28</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <ConsAssm>
      <Name>FloorSteelJoistU052</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.7</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.7</IntVisAbs>
      <MatRef index="0">Compliance Insulation R14.60</MatRef>
      <MatRef index="1">Compliance Insulation R0.20</MatRef>
      <MatRef index="2">Compliance Insulation R0.10</MatRef>
      <MatRef index="3">Compliance Insulation R0.05</MatRef>
      <MatRef index="4">Compliance Insulation R0.02</MatRef>
      <MatRef index="5">Plywood - 5/8 in.</MatRef>
      <MatRef index="6">Carpet - 3/4 in.</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Compliance Insulation R14.60</Name>
      <RVal>14.6</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>2.33016</Thkns>
    </Mat>
    <Mat>
      <Name>Plywood - 5/8 in.</Name>
      <RVal>0.78</RVal>
      <ThrmlCndct>0.0667</ThrmlCndct>
      <SpecHt>0.45</SpecHt>
      <Dens>30</Dens>
      <Thkns>0.63</Thkns>
    </Mat>
    <Mat>
      <Name>Carpet - 3/4 in.</Name>
      <RVal>2.38</RVal>
      <ThrmlCndct>0.0263</ThrmlCndct>
      <SpecHt>0.33</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <CrvDblQuad>
      <Name>CoilClgDXEIRRatio_fTwbToadbSI</Name>
      <Coef1>0.116709</Coef1>
      <Coef2>0.028458</Coef2>
      <Coef3>-0.000411</Coef3>
      <Coef4>0.021422</Coef4>
      <Coef5>0.000162</Coef5>
      <Coef6>-0.00068</Coef6>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvCubic>
      <Name>CoilClgDXEIRRatio_fQFrac</Name>
      <Coef1>0</Coef1>
      <Coef2>5.1091</Coef2>
      <Coef3>-8.5515</Coef3>
      <Coef4>4.4744</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.92</MinOut>
      <MinVar1>0.7</MinVar1>
    </CrvCubic>
    <CrvQuad>
      <Name>CoilHtgFurnFIRRatio_fQRatio</Name>
      <Coef1>0.01861</Coef1>
      <Coef2>1.09421</Coef2>
      <Coef3>-0.112819</Coef3>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.7</MinVar1>
    </CrvQuad>
  </Proj>
  <ResDHWSys>
    <Name>ResidentialDHWSystem 1</Name>
    <LoadMaxNumHrs>12</LoadMaxNumHrs>
    <DrawMaxNumHrs>4</DrawMaxNumHrs>
  </ResDHWSys>
</SDDXML>
