  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 8.87413008;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 202,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 8.001,         !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 4.98619272,    !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 4.98619272,    !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 8.001;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 203 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

People,
  L02-202_OfceComlPthp People,            !- Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  L02-202_OfceComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-202_OfceComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  L02-202_OfceComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-202_OfceComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-202_OfceComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-202_OfceComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-202_OfceComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-202_OfceComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-202_OfceComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00017526,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-202_OfceComlPthp Thermostat, !- Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-202_OfceComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-202_OfceComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-202_OfceComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-202_OfceComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-202_OfceComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-202_OfceComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  Thermal Zone: L02-202_OfceComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-202_OfceComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-202_OfceComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-202_OfceComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-202_OfceComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-8 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-202_OfceComlPthp Return Node List, !- Name
  Thermal Zone: L02-202_OfceComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-8,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-8 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-8 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-8,              !- Name
  BaseUnctrl TrmlUnit-8 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-8;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-202_OfceComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-8,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00070057264,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-203_BrkrComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  88.1392998707251,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 132 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 132,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 8.87413008,      !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 205 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 8.98526016;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 210 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 21.50565168, 8.98526016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 8.8766904;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 211,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.268974, 21.20085168, 8.0772,          !- X,Y,Z Vertex 1 {m}
  6.268974, 21.20085168, 4.99228872,      !- X,Y,Z Vertex 2 {m}
  6.268974, 19.98165168, 4.99228872,      !- X,Y,Z Vertex 3 {m}
  6.268974, 19.98165168, 8.0772;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 8.98526016,      !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

People,
  L02-203_BrkrComlPthp People,            !- Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.358814953741019,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-203_BrkrComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-203_BrkrComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-203_BrkrComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-203_BrkrComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-203_BrkrComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-203_BrkrComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000516,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-203_BrkrComlPthp Process Electric Loads, !- Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  Exh,                                    !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.20555796667149,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  Exh,                                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  ExhWk,                                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ExhWk,                                  !- Name
  ExhDay,                                 !- Sunday Schedule:Day Name
  ExhDay,                                 !- Monday Schedule:Day Name
  ExhDay,                                 !- Tuesday Schedule:Day Name
  ExhDay,                                 !- Wednesday Schedule:Day Name
  ExhDay,                                 !- Thursday Schedule:Day Name
  ExhDay,                                 !- Friday Schedule:Day Name
  ExhDay,                                 !- Saturday Schedule:Day Name
  ExhDay,                                 !- Holiday Schedule:Day Name
  ExhDay,                                 !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ExhDay,                                 !- CustomDay1 Schedule:Day Name
  ExhDay;                                 !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ExhDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ElectricEquipment,
  L02-203_BrkrComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-203_BrkrComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00017526,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-203_BrkrComlPthp Thermostat, !- Name
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-203_BrkrComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-203_BrkrComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-203_BrkrComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-203_BrkrComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-203_BrkrComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-203_BrkrComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone Name
  Thermal Zone: L02-203_BrkrComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-203_BrkrComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-203_BrkrComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-203_BrkrComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-203_BrkrComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-9 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-203_BrkrComlPthp Return Node List, !- Name
  Thermal Zone: L02-203_BrkrComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-9,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-9 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-9 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-9,              !- Name
  BaseUnctrl TrmlUnit-9 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-9;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-203_BrkrComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-9,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00109329728,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-204_FitnComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  629.828965268582,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 210 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 210,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 212 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 21.50565168, 8.98526016;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Dr-B/D Swing SF,                        !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7854216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  24.7854216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 2 {m}
  23.7948216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 3 {m}
  23.7948216, 21.50565168, 7.18818984;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.74401144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  23.74401144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  22.14381144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  22.14381144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  Dr-B/D Swing SF,                        !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.12963176, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  10.12963176, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  9.13903176, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 3 {m}
  9.13903176, 21.50565168, 7.18818984;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Dr-F Sliding SF,                        !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.48621144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  18.48621144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  15.43821144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  15.43821144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.78061144, 21.50565168, 7.18818984,   !- X,Y,Z Vertex 1 {m}
  11.78061144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 2 {m}
  10.18041144, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  10.18041144, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2802216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  21.2802216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 2 {m}
  19.65463176, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  19.65463176, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2698216, 21.50565168, 7.18818984,    !- X,Y,Z Vertex 1 {m}
  14.2698216, 21.50565168, 4.92123984,    !- X,Y,Z Vertex 2 {m}
  12.64423176, 21.50565168, 4.92123984,   !- X,Y,Z Vertex 3 {m}
  12.64423176, 21.50565168, 7.18818984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.48621144, 21.50565168, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  18.48621144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 2 {m}
  15.43821144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  15.43821144, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.7854216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  24.7854216, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 2 {m}
  22.14381144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  22.14381144, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.2698216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  14.2698216, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 2 {m}
  12.64423176, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  12.64423176, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.78061144, 21.50565168, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  11.78061144, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 2 {m}
  9.13903176, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 3 {m}
  9.13903176, 21.50565168, 8.17878984;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 215,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.2802216, 21.50565168, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  21.2802216, 21.50565168, 7.54779288,    !- X,Y,Z Vertex 2 {m}
  19.65463176, 21.50565168, 7.54779288,   !- X,Y,Z Vertex 3 {m}
  19.65463176, 21.50565168, 8.17878984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 8.98526016,     !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 218 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 21.50565168, 8.98526016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 8.98526016,   !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 8.98526016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 324,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 216 - Surface 216 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  34.4029682907;                          !- Surface Area {m2}

People,
  L02-204_FitnComlPthp People,            !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  31.889323828125,                        !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.225663716814159,                      !- Sensible Heat Fraction
  L02-204_FitnComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-204_FitnComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  331.17030929461;                        !- Value Until Time 1

Schedule:Week:Daily,
  L02-204_FitnComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-204_FitnComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-204_FitnComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-204_FitnComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-205_AstoComlIncd People,            !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.26720015625,                          !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L02-205_AstoComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-205_AstoComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-205_AstoComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-205_AstoComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-205_AstoComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-205_AstoComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-204_FitnComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  1275.572953125,                         !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-205_AstoComlIncd Regulated Lights,  !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  142.50675,                              !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-204_FitnComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2125.95492187499,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-205_AstoComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.6266874999999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-204_FitnComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0125791456265306,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-205_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00761047125260598,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-204_FitnComlPthp Thermostat, !- Name
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-204_FitnComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-204_FitnComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-204_FitnComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-204_FitnComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-204_FitnComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-204_FitnComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone Name
  Thermal Zone: L02-204_FitnComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-204_FitnComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-204_FitnComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-204_FitnComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-204_FitnComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-10 Outlet Node;     !- Node Name 1

NodeList,
  Thermal Zone: L02-204_FitnComlPthp Return Node List, !- Name
  Thermal Zone: L02-204_FitnComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-10,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-10 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-10 Outlet Node,     !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-10,             !- Name
  BaseUnctrl TrmlUnit-10 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-10;                 !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-204_FitnComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-10,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-204_FitnComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-204_FitnComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00209492088,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-206_MprpComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  210.686116866924,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 5.86852776, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 8.27824608;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 121 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 124 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 138,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 160 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 172 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 4 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 5 {m}
  21.03187056, 10.92948792, 4.572;        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 176 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 177 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 226 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.92948792, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 246,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 9.57029328, 7.67081016,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 9.57029328, 4.95979704,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.23067296, 4.95979704,    !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.23067296, 7.67081016;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 246,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 8.03221152, 7.67081016,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 8.03221152, 4.95979704,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 9.3021912, 4.95979704,      !- X,Y,Z Vertex 3 {m}
  27.1383252, 9.3021912, 7.67081016;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 8.35170288,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 4.05518112, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 8.27824608,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 8.27824608,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 8.2041492;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 4 {m}
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 316 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 316,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 2 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 8.42104488;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 88 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 8.12801016,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 2.226390264, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 8.12801016;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 8.12801016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 8.2041492,     !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 8.2041492,    !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 8.35170288;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 102 - Surface 102 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  10.180004997988;                        !- Surface Area {m2}

InternalMass,
  Merged Surface 146 - Surface 146 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.7542746140973;                        !- Surface Area {m2}

InternalMass,
  Merged Surface 147 - Surface 147 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.78731019691375;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 248 - Surface 248 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  13.1191887235314;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 82 - Surface 82 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.27627192392138;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 83 - Surface 83 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.71019509288878;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 90 - Surface 90 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.78259354858022;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 96 - Surface 96 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.9821612481279;                        !- Surface Area {m2}

People,
  L02-206_MprpComlPthp People,            !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  7.90637443429011,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  L02-206_MprpComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-206_MprpComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-206_MprpComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-206_MprpComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-206_MprpComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-206_MprpComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-207A_MechComlIncd People,           !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.07885559178,                          !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-207A_MechComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-207A_MechComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-207A_MechComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-207A_MechComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-207A_MechComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-207A_MechComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-207B_MechComlIncd People,           !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0795272023620001,                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-207B_MechComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-207B_MechComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-207B_MechComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-207B_MechComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-207B_MechComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-207B_MechComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-207C_MechComlIncd People,           !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.0817226943060001,                     !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-207C_MechComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-207C_MechComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-207C_MechComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-207C_MechComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-207C_MechComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-207C_MechComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-207_UtilComlIncd People,            !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.148032082128,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L02-207_UtilComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-207_UtilComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-207_UtilComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-207_UtilComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-207_UtilComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-207_UtilComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-208_RestComlIncd People,            !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.0137395625,                           !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-208_RestComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-208_RestComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-208_RestComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-208_RestComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-208_RestComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-208_RestComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-206_MprpComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  308.333186277999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-207A_MechComlIncd Regulated Lights, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  78.8555917799996,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-207B_MechComlIncd Regulated Lights, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  79.5272023619996,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-207C_MechComlIncd Regulated Lights, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  81.7226943059996,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-207_UtilComlIncd Regulated Lights,  !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  88.8192492767999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-208_RestComlIncd Regulated Lights,  !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  91.2365606249997,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-206_MprpComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  355.769061089998,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-207A_MechComlIncd Recepticle Loads, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10.514078904,                           !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-207B_MechComlIncd Process Electric Loads, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  Exh,                                    !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  90.024793073784,                        !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-207B_MechComlIncd Recepticle Loads, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10.6036269816,                          !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-207C_MechComlIncd Recepticle Loads, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10.8963592408,                          !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-207_UtilComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  19.7376109504,                          !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-208_RestComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20.2747912499999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-206_MprpComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00344346864273972,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-207A_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0011895439851111,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-207B_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00117602879197969,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-207C_MechComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00286231131053526,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-207_UtilComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00103487975330408,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-208_RestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-206_MprpComlPthp Thermostat, !- Name
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-206_MprpComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-206_MprpComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-206_MprpComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-206_MprpComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-206_MprpComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-206_MprpComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone Name
  Thermal Zone: L02-206_MprpComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-206_MprpComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-206_MprpComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-206_MprpComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-206_MprpComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-5 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-206_MprpComlPthp Return Node List, !- Name
  Thermal Zone: L02-206_MprpComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-5,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-5 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-5 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-5,              !- Name
  BaseUnctrl TrmlUnit-5 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-5;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-206_MprpComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-5,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000157179772,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-209_AstoComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  120.086083027354,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 5 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 261 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 4 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 72 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 76 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 1 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 2 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 77 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 8.42104488;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 95 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 8.42104488,    !- X,Y,Z Vertex 1 {m}
  22.78447056, 5.86852776, 8.35170288,    !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 7.58010168, 4.572;         !- X,Y,Z Vertex 4 {m}

People,
  L02-209_AstoComlPthp People,            !- Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0161458656250646,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L02-209_AstoComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-209_AstoComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-209_AstoComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-209_AstoComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-209_AstoComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-209_AstoComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-209_AstoComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-209_AstoComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-209_AstoComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00017526,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-209_AstoComlPthp Thermostat, !- Name
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-209_AstoComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-209_AstoComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-209_AstoComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-209_AstoComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-209_AstoComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-209_AstoComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone Name
  Thermal Zone: L02-209_AstoComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-209_AstoComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-209_AstoComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-209_AstoComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-209_AstoComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-3 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-209_AstoComlPthp Return Node List, !- Name
  Thermal Zone: L02-209_AstoComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-3,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-3 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-3 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-3,              !- Name
  BaseUnctrl TrmlUnit-3 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-3;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-209_AstoComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-3,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00124571252,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-214_AstoComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  118.872989319352,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 148 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 8.31247512;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 4 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 54 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 8.12801016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 8.12801016;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 8.38888848;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 59 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 60 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 61 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 5.90053176, 8.35301352;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 5 {m}
  6.268974, 0.347112336, 8.12801016;      !- X,Y,Z Vertex 6 {m}

People,
  L02-214_AstoComlPthp People,            !- Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0161458656250646,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L02-214_AstoComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-214_AstoComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-214_AstoComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-214_AstoComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-214_AstoComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-214_AstoComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-214_AstoComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-214_AstoComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-214_AstoComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00017526,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-214_AstoComlPthp Thermostat, !- Name
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-214_AstoComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-214_AstoComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-214_AstoComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-214_AstoComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-214_AstoComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-214_AstoComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone Name
  Thermal Zone: L02-214_AstoComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-214_AstoComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-214_AstoComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-214_AstoComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-214_AstoComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-2 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-214_AstoComlPthp Return Node List, !- Name
  Thermal Zone: L02-214_AstoComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-2,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-2 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-2 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-2,              !- Name
  BaseUnctrl TrmlUnit-2 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-2;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-214_AstoComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-2,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00125818392,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-216_MprpComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  107.73795573398,                        !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 8.55674184; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 111 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 112 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 8.31247512;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 8.31247512, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 2 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 4.90039152, 8.31247512;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 8.31247512; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 142,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 7.94814768, 7.56918984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 7.94814768, 4.95168936, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 7.287768, 4.95168936,   !- X,Y,Z Vertex 3 {m}
  0.000369774216, 7.287768, 7.56918984;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 142,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 9.77694768, 7.56918984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 9.77694768, 4.95168936, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 8.506968, 4.95168936,   !- X,Y,Z Vertex 3 {m}
  0.000369774216, 8.506968, 7.56918984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 144,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 4.90039152, 8.31247512,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 4 {m}
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 5 {m}
  0.000369774216, 4.90039152, 8.31247512; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 148 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 148,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 8.31247512,       !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 155 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 1 {m}
  4.13128968, 4.90039152, 4.572,          !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 4.572;            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 107 - Surface 107 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.12640494071;                          !- Surface Area {m2}

People,
  L02-216_MprpComlPthp People,            !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  8.56716461350768,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.6125,                                 !- Sensible Heat Fraction
  L02-216_MprpComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-216_MprpComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  117.228428068889;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-216_MprpComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-216_MprpComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-216_MprpComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-216_MprpComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-217_AstoComlIncd People,            !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.06509311875,                          !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L02-217_AstoComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-217_AstoComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-217_AstoComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-217_AstoComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-217_AstoComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-217_AstoComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-216_MprpComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  334.102714791059,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-217_AstoComlIncd Regulated Lights,  !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  34.7163299999999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-216_MprpComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  385.50313245122,                        !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-217_AstoComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  8.67908249999998,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-216_MprpComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00678950965896621,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-217_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00140137107564395,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-216_MprpComlPthp Thermostat, !- Name
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-216_MprpComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-216_MprpComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-216_MprpComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-216_MprpComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-216_MprpComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-216_MprpComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone Name
  Thermal Zone: L02-216_MprpComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-216_MprpComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-216_MprpComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-216_MprpComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-216_MprpComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-4 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-216_MprpComlPthp Return Node List, !- Name
  Thermal Zone: L02-216_MprpComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-4,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-4 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-4 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-4,              !- Name
  BaseUnctrl TrmlUnit-4 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-4;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-216_MprpComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-4,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-216_MprpComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-216_MprpComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00100011484,                          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-218_MechComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  16.4487181652076,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 119 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 6.78634152, 8.38888848,     !- X,Y,Z Vertex 1 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 6.78634152, 8.38888848;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 6.78634152, 4.572,          !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 3 {m}
  4.13128968, 6.78634152, 8.38888848;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 325 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 6.78634152, 8.38888848,       !- X,Y,Z Vertex 2 {m}
  6.268974, 6.78634152, 4.572,            !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 8.46972144;      !- X,Y,Z Vertex 4 {m}

People,
  L02-218_MechComlPthp People,            !- Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0161458656250646,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-218_MechComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-218_MechComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-218_MechComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-218_MechComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-218_MechComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-218_MechComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-218_MechComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-218_MechComlPthp Elevator,          !- Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  Elev,                                   !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10000,                                  !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9,                                    !- Fraction Lost
  Internal Transport;                     !- End-Use Subcategory

Schedule:Year,
  Elev,                                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  ElevWk,                                 !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ElevWk,                                 !- Name
  ElevDay,                                !- Sunday Schedule:Day Name
  ElevDay,                                !- Monday Schedule:Day Name
  ElevDay,                                !- Tuesday Schedule:Day Name
  ElevDay,                                !- Wednesday Schedule:Day Name
  ElevDay,                                !- Thursday Schedule:Day Name
  ElevDay,                                !- Friday Schedule:Day Name
  ElevDay,                                !- Saturday Schedule:Day Name
  ElevDay,                                !- Holiday Schedule:Day Name
  ElevDay,                                !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  ElevDay,                                !- CustomDay1 Schedule:Day Name
  ElevDay;                                !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  ElevDay,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0225,                                 !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0225,                                 !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0225,                                 !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0225,                                 !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0225,                                 !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0225,                                 !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0225,                                 !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0225,                                 !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0225,                                 !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.0225,                                 !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0225,                                 !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0225,                                 !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.0225,                                 !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0225,                                 !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.0225,                                 !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.0225,                                 !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0225,                                 !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0225,                                 !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0225,                                 !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0225,                                 !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0225,                                 !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0225,                                 !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0225,                                 !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0225;                                 !- Value Until Time 24

ElectricEquipment,
  L02-218_MechComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-218_MechComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00017526,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-218_MechComlPthp Thermostat, !- Name
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-218_MechComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-218_MechComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-218_MechComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-218_MechComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-218_MechComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-218_MechComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  GLBHClgSetpt;                           !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  GLBHClgSetpt,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  GLBHWinClgSetptWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaClgSetptWk,                     !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumClgSetptWk,                      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaClgSetptWk,                     !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinClgSetptWk,                      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  GLBHWinClgSetptWk,                      !- Name
  GLBHWinClgSetptSun,                     !- Sunday Schedule:Day Name
  GLBHWinClgSetptWD,                      !- Monday Schedule:Day Name
  GLBHWinClgSetptWD,                      !- Tuesday Schedule:Day Name
  GLBHWinClgSetptWD,                      !- Wednesday Schedule:Day Name
  GLBHWinClgSetptWD,                      !- Thursday Schedule:Day Name
  GLBHWinClgSetptFri,                     !- Friday Schedule:Day Name
  GLBHWinClgSetptSat,                     !- Saturday Schedule:Day Name
  GLBHWinClgSetptSun,                     !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  GLBHWinClgSetptSun,                     !- CustomDay1 Schedule:Day Name
  GLBHWinClgSetptSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHWinClgSetptSun,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinClgSetptWD,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinClgSetptFri,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinClgSetptSat,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSpFaClgSetptWk,                     !- Name
  GLBHSpFaClgSetptSun,                    !- Sunday Schedule:Day Name
  GLBHSpFaClgSetptWD,                     !- Monday Schedule:Day Name
  GLBHSpFaClgSetptWD,                     !- Tuesday Schedule:Day Name
  GLBHSpFaClgSetptWD,                     !- Wednesday Schedule:Day Name
  GLBHSpFaClgSetptWD,                     !- Thursday Schedule:Day Name
  GLBHSpFaClgSetptFri,                    !- Friday Schedule:Day Name
  GLBHSpFaClgSetptSat,                    !- Saturday Schedule:Day Name
  GLBHSpFaClgSetptSun,                    !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  GLBHSpFaClgSetptSun,                    !- CustomDay1 Schedule:Day Name
  GLBHSpFaClgSetptSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSpFaClgSetptSun,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaClgSetptWD,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaClgSetptFri,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaClgSetptSat,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSumClgSetptWk,                      !- Name
  GLBHSumClgSetptSun,                     !- Sunday Schedule:Day Name
  GLBHSumClgSetptWD,                      !- Monday Schedule:Day Name
  GLBHSumClgSetptWD,                      !- Tuesday Schedule:Day Name
  GLBHSumClgSetptWD,                      !- Wednesday Schedule:Day Name
  GLBHSumClgSetptWD,                      !- Thursday Schedule:Day Name
  GLBHSumClgSetptFri,                     !- Friday Schedule:Day Name
  GLBHSumClgSetptSat,                     !- Saturday Schedule:Day Name
  GLBHSumClgSetptSun,                     !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  GLBHSumClgSetptSun,                     !- CustomDay1 Schedule:Day Name
  GLBHSumClgSetptSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSumClgSetptSun,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumClgSetptWD,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumClgSetptFri,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  23.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumClgSetptSat,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29.4444444444444;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-218_MechComlPthp,     !- Zone Name
  Thermal Zone: L02-218_MechComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-218_MechComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-218_MechComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-218_MechComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-218_MechComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-7 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-218_MechComlPthp Return Node List, !- Name
  Thermal Zone: L02-218_MechComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-7,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-7 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-7 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-7,              !- Name
  BaseUnctrl TrmlUnit-7 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-7;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-218_MechComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-7,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-218_MechComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-218_MechComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter:MeterFileOnly,
  Chillers:Coal,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictCooling,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictHeatingWater,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:Electricity,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:NaturalGas,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Coal,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeatingWater,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:NaturalGas,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Coal,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeatingWater,        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:NaturalGas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Coal,                             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeatingWater,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:NaturalGas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  USA_WA_Seattle-Boeing.Field.727935_TMY3, !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.01,            !- Name
  Smooth,                                 !- Roughness
  4.05384e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.02 1,          !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.02 2,          !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.02 3,          !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.05,            !- Name
  Smooth,                                 !- Roughness
  0.000202692,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.05 1,          !- Name
  Smooth,                                 !- Roughness
  0.000202692,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.10,            !- Name
  Smooth,                                 !- Roughness
  0.000405384,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.10 1,          !- Name
  Smooth,                                 !- Roughness
  0.000405384,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.20,            !- Name
  Smooth,                                 !- Roughness
  0.000810768,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.20 1,          !- Name
  Smooth,                                 !- Roughness
  0.000810768,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R14.60,           !- Name
  MediumRough,                            !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R15.00,           !- Name
  MediumRough,                            !- Roughness
  0.0608076,                              !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R5.60,            !- Name
  Smooth,                                 !- Roughness
  0.022701504,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - 140 lb/ft3 - 6 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1524,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - 80 lb/ft3 - 4 in.,           !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  0.530816322176104,                      !- Conductivity {W/m-K}
  1279.3946696782,                        !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Int. Floor Mat.,                        !- Name
  Smooth,                                 !- Roughness
  0.1651,                                 !- Thickness {m}
  0.0265667771288008,                     !- Conductivity {W/m-K}
  114.532013123815,                       !- Density {kg/m3}
  1256.04,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Standing Seam - 1/16 in.,         !- Name
  Smooth,                                 !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Plywood 3/4 in.,                        !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Stucco - 7/8 in. 1,                     !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  2x6 Wood Stud,                          !- Name
  Smooth,                                 !- Roughness
  2.15747302723683,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Dr-B/D Swing SF Material,               !- Name
  3.23661010443468,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.43;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Dr-F Sliding SF Material,               !- Name
  3.23661010443468,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.43;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Panel Door Uncd Material,               !- Name
  3.23661010443468,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.43;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SF Door Uncd Material,                  !- Name
  3.23661010443468,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.43;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Window 04 Uncd Material,                !- Name
  3.23661010443468,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.43;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Window 05 Material,                     !- Name
  3.23661010443468,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.43;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Window 05_Clerestory Material,          !- Name
  2.10095743621198,                       !- U-Factor {W/m2-K}
  0.23,                                   !- Solar Heat Gain Coefficient
  0.001;                                  !- Visible Transmittance

Construction,
  Dr-B/D Swing SF,                        !- Name
  Dr-B/D Swing SF Material;               !- Layer 1

Construction,
  Dr-F Sliding SF,                        !- Name
  Dr-F Sliding SF Material;               !- Layer 1

Construction,
  FloorSteelJoistU052,                    !- Name
  Compliance Insulation R14.60,           !- Layer 1
  Compliance Insulation R0.20 1,          !- Layer 2
  Compliance Insulation R0.10 1,          !- Layer 3
  Compliance Insulation R0.05 1,          !- Layer 4
  Compliance Insulation R0.02 3,          !- Layer 5
  Plywood - 5/8 in.,                      !- Layer 6
  Carpet - 3/4 in.;                       !- Layer 7

Construction,
  FloorSteelJoistU052 Reversed,           !- Name
  Carpet - 3/4 in.,                       !- Layer 1
  Plywood - 5/8 in.,                      !- Layer 2
  Compliance Insulation R0.02 3,          !- Layer 3
  Compliance Insulation R0.05 1,          !- Layer 4
  Compliance Insulation R0.10 1,          !- Layer 5
  Compliance Insulation R0.20 1,          !- Layer 6
  Compliance Insulation R14.60;           !- Layer 7

Construction,
  Interior Floor 21,                      !- Name
  Plywood 3/4 in.,                        !- Layer 1
  Int. Floor Mat.,                        !- Layer 2
  Plywood 3/4 in.;                        !- Layer 3

Construction,
  Interior Wall 06,                       !- Name
  5/8 in. Gypsum Board,                   !- Layer 1
  2x6 Wood Stud,                          !- Layer 2
  5/8 in. Gypsum Board,                   !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Interior Wall 06 Reversed,              !- Name
  5/8 in. Gypsum Board,                   !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  2x6 Wood Stud,                          !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Panel Door Uncd,                        !- Name
  Panel Door Uncd Material;               !- Layer 1

Construction,
  RoofInsulationEntirelyAboveDeckU063,    !- Name
  Compliance Insulation R15.00,           !- Layer 1
  Compliance Insulation R0.05,            !- Layer 2
  Compliance Insulation R0.02 1,          !- Layer 3
  Compliance Insulation R0.02 2,          !- Layer 4
  Metal Standing Seam - 1/16 in.;         !- Layer 5

Construction,
  SF Door Uncd,                           !- Name
  SF Door Uncd Material;                  !- Layer 1

Construction,
  WallSteelFramedU124,                    !- Name
  Stucco - 7/8 in. 1,                     !- Layer 1
  Compliance Insulation R5.60,            !- Layer 2
  Compliance Insulation R0.20,            !- Layer 3
  Compliance Insulation R0.10,            !- Layer 4
  Compliance Insulation R0.02,            !- Layer 5
  Compliance Insulation R0.01,            !- Layer 6
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 7
  Gypsum Board - 1/2 in.;                 !- Layer 8

Construction,
  WallSteelFramedU124 Reversed,           !- Name
  Gypsum Board - 1/2 in.,                 !- Layer 1
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 2
  Compliance Insulation R0.01,            !- Layer 3
  Compliance Insulation R0.02,            !- Layer 4
  Compliance Insulation R0.10,            !- Layer 5
  Compliance Insulation R0.20,            !- Layer 6
  Compliance Insulation R5.60,            !- Layer 7
  Stucco - 7/8 in. 1;                     !- Layer 8

Construction,
  WallSteelFramedUnconditioned,           !- Name
  Stucco - 7/8 in.;                       !- Layer 1

Construction,
  Window 04 Uncd,                         !- Name
  Window 04 Uncd Material;                !- Layer 1

Construction,
  Window 05,                              !- Name
  Window 05 Material;                     !- Layer 1

Construction,
  Window 05_Clerestory,                   !- Name
  Window 05_Clerestory Material;          !- Layer 1

Construction:CfactorUndergroundWall,
  Surface 17 WallBelowGradeC1140,         !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 326 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 329 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 331 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.282698984;                            !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 334 WallBelowGradeC1140,        !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.396998984;                            !- Height {m}

Construction:CfactorUndergroundWall,
  Surface 8 WallBelowGradeC1140,          !- Name
  6.47322020886936,                       !- C-Factor {W/m2-K}
  1.955801016;                            !- Height {m}

Construction:FfactorGroundFloor,
  Surface 1 SlabOnOrBelowGradeF073,       !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  441.564988448954,                       !- Area {m2}
  70.1302128;                             !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Surface 18 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  22.0167155537565,                       !- Area {m2}
  9.68084424;                             !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Surface 19 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  10.1553655054864,                       !- Area {m2}
  2.6168604;                              !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Surface 25 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  5.62193811145613,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Surface 36 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  23.2594581498548,                       !- Area {m2}
  2.47991376;                             !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Surface 45 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  16.5239550528452,                       !- Area {m2}
  8.4671916;                              !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Surface 47 SlabOnOrBelowGradeF073,      !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  9.71632920296725,                       !- Area {m2}
  3.21795648;                             !- PerimeterExposed {m}

Schedule:Constant,
  Always On Discrete,                     !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  AllOnHVACAvailDay,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 2 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 2 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl Schedule Week 2 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
