  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 2 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 3 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 4 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys3 OACtrl-9 Schedule Week 5 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  CyclingHVACAvailAll,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACFri,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACSat,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACSun,                        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHVACWD,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWFri,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.08,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWSat,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.26,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.08,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWSun,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.26,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.08,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaSHWWD,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.15,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.08,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACFri,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACSat,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACSun,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHVACWD,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWFri,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.14,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWSat,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.26,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.08,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWSun,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.08,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.26,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.26,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.15,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.08,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumSHWWD,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.26,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.35,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.35,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACFri,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACSat,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACSun,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHVACWD,                          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWFri,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.08,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.26,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWSat,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.08,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.26,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWSun,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinSHWWD,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.08,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.15,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.26,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.35,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.35,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.26,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.14,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainSeattleApr,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleAug,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleDec,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7.22222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7.22222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7.22222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7.22222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7.22222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7.22222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7.22222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7.22222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7.22222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7.22222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7.22222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7.22222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7.22222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7.22222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7.22222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7.22222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7.22222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7.22222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7.22222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7.22222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7.22222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7.22222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7.22222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7.22222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleFeb,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  6.66666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  6.66666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  6.66666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  6.66666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  6.66666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  6.66666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  6.66666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  6.66666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  6.66666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  6.66666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  6.66666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  6.66666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  6.66666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  6.66666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  6.66666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  6.66666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  6.66666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  6.66666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  6.66666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  6.66666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  6.66666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  6.66666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  6.66666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  6.66666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleJan,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  6.66666666666667,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  6.66666666666667,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  6.66666666666667,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  6.66666666666667,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  6.66666666666667,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  6.66666666666667,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  6.66666666666667,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  6.66666666666667,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  6.66666666666667,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  6.66666666666667,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  6.66666666666667,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  6.66666666666667,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  6.66666666666667,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  6.66666666666667,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  6.66666666666667,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  6.66666666666667,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  6.66666666666667,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  6.66666666666667,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  6.66666666666667,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  6.66666666666667,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  6.66666666666667,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  6.66666666666667,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  6.66666666666667,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  6.66666666666667;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleJul,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleJun,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.1111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleMar,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7.77777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7.77777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7.77777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7.77777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7.77777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7.77777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7.77777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7.77777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7.77777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7.77777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7.77777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7.77777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7.77777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7.77777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7.77777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7.77777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7.77777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7.77777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7.77777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7.77777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7.77777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7.77777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7.77777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7.77777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleMay,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  13.3333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  13.3333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  13.3333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  13.3333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  13.3333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  13.3333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  13.3333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  13.3333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  13.3333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  13.3333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  13.3333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  13.3333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  13.3333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  13.3333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  13.3333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  13.3333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  13.3333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  13.3333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  13.3333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  13.3333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  13.3333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  13.3333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  13.3333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  13.3333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleNov,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  9.44444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  9.44444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  9.44444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  9.44444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  9.44444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  9.44444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  9.44444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  9.44444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  9.44444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  9.44444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  9.44444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  9.44444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  9.44444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  9.44444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  9.44444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  9.44444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  9.44444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  9.44444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  9.44444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  9.44444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  9.44444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  9.44444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  9.44444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  9.44444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleOct,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  10,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  10,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  10,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  10,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  10,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  10,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  10,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  10,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  10,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  10,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  10,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  10,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  10,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  10,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  10,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  10,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  10,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  10,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  10,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  10,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  10,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  10,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  10,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  10;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainSeattleSep,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15;                                     !- Value Until Time 24

Schedule:Day:Interval,
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  AllOnHVACAvailWk,                       !- Name
  AllOnHVACAvailDay,                      !- Sunday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Monday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Tuesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Wednesday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Thursday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Friday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Saturday Schedule:Day Name
  AllOnHVACAvailDay,                      !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- CustomDay1 Schedule:Day Name
  AllOnHVACAvailDay;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 1,        !- Name
  BaseSys3 OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 2,        !- Name
  BaseSys3 OACtrl Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 3,        !- Name
  BaseSys3 OACtrl Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 4,        !- Name
  BaseSys3 OACtrl Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl Schedule Week 5,        !- Name
  BaseSys3 OACtrl Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 1,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 2,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 3,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 4,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-10 Schedule Week 5,     !- Name
  BaseSys3 OACtrl-10 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-10 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-2 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-2 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-2 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-3 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-3 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-3 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-4 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-4 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-4 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-5 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-5 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-5 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-6 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-6 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-6 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-7 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-7 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-7 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-8 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-8 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-8 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 1,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 2,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 2 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 2 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 3,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 3 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 3 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 4,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 4 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 4 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys3 OACtrl-9 Schedule Week 5,      !- Name
  BaseSys3 OACtrl-9 Schedule Week 5 Sunday, !- Sunday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Monday, !- Monday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Thursday, !- Thursday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Friday, !- Friday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Saturday, !- Saturday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Holiday, !- Holiday Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys3 OACtrl-9 Schedule Week 5 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  CyclingHVACAvailWk,                     !- Name
  CyclingHVACAvailAll,                    !- Sunday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Monday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Tuesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Wednesday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Thursday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Friday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Saturday Schedule:Day Name
  CyclingHVACAvailAll,                    !- Holiday Schedule:Day Name
  CyclingHVACAvailAll,                    !- SummerDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- WinterDesignDay Schedule:Day Name
  CyclingHVACAvailAll,                    !- CustomDay1 Schedule:Day Name
  CyclingHVACAvailAll;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSpFaHVACWk,                         !- Name
  GLBHSpFaHVACSun,                        !- Sunday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Monday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Tuesday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Wednesday Schedule:Day Name
  GLBHSpFaHVACWD,                         !- Thursday Schedule:Day Name
  GLBHSpFaHVACFri,                        !- Friday Schedule:Day Name
  GLBHSpFaHVACSat,                        !- Saturday Schedule:Day Name
  GLBHSpFaHVACSun,                        !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  GLBHSpFaHVACSun,                        !- CustomDay1 Schedule:Day Name
  GLBHSpFaHVACSun;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSpFaSHWWk,                          !- Name
  GLBHSpFaSHWSun,                         !- Sunday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Monday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Tuesday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Wednesday Schedule:Day Name
  GLBHSpFaSHWWD,                          !- Thursday Schedule:Day Name
  GLBHSpFaSHWFri,                         !- Friday Schedule:Day Name
  GLBHSpFaSHWSat,                         !- Saturday Schedule:Day Name
  GLBHSpFaSHWSun,                         !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSpFaSHWSun,                         !- CustomDay1 Schedule:Day Name
  GLBHSpFaSHWSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSumHVACWk,                          !- Name
  GLBHSumHVACSun,                         !- Sunday Schedule:Day Name
  GLBHSumHVACWD,                          !- Monday Schedule:Day Name
  GLBHSumHVACWD,                          !- Tuesday Schedule:Day Name
  GLBHSumHVACWD,                          !- Wednesday Schedule:Day Name
  GLBHSumHVACWD,                          !- Thursday Schedule:Day Name
  GLBHSumHVACFri,                         !- Friday Schedule:Day Name
  GLBHSumHVACSat,                         !- Saturday Schedule:Day Name
  GLBHSumHVACSun,                         !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  GLBHSumHVACSun,                         !- CustomDay1 Schedule:Day Name
  GLBHSumHVACSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHSumSHWWk,                           !- Name
  GLBHSumSHWSun,                          !- Sunday Schedule:Day Name
  GLBHSumSHWWD,                           !- Monday Schedule:Day Name
  GLBHSumSHWWD,                           !- Tuesday Schedule:Day Name
  GLBHSumSHWWD,                           !- Wednesday Schedule:Day Name
  GLBHSumSHWWD,                           !- Thursday Schedule:Day Name
  GLBHSumSHWFri,                          !- Friday Schedule:Day Name
  GLBHSumSHWSat,                          !- Saturday Schedule:Day Name
  GLBHSumSHWSun,                          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSumSHWSun,                          !- CustomDay1 Schedule:Day Name
  GLBHSumSHWSun;                          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHWinHVACWk,                          !- Name
  GLBHWinHVACSun,                         !- Sunday Schedule:Day Name
  GLBHWinHVACWD,                          !- Monday Schedule:Day Name
  GLBHWinHVACWD,                          !- Tuesday Schedule:Day Name
  GLBHWinHVACWD,                          !- Wednesday Schedule:Day Name
  GLBHWinHVACWD,                          !- Thursday Schedule:Day Name
  GLBHWinHVACFri,                         !- Friday Schedule:Day Name
  GLBHWinHVACSat,                         !- Saturday Schedule:Day Name
  GLBHWinHVACSun,                         !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  GLBHWinHVACSun,                         !- CustomDay1 Schedule:Day Name
  GLBHWinHVACSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  GLBHWinSHWWk,                           !- Name
  GLBHWinSHWSun,                          !- Sunday Schedule:Day Name
  GLBHWinSHWWD,                           !- Monday Schedule:Day Name
  GLBHWinSHWWD,                           !- Tuesday Schedule:Day Name
  GLBHWinSHWWD,                           !- Wednesday Schedule:Day Name
  GLBHWinSHWWD,                           !- Thursday Schedule:Day Name
  GLBHWinSHWFri,                          !- Friday Schedule:Day Name
  GLBHWinSHWSat,                          !- Saturday Schedule:Day Name
  GLBHWinSHWSun,                          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHWinSHWSun,                          !- CustomDay1 Schedule:Day Name
  GLBHWinSHWSun;                          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleAprWk,                  !- Name
  WaterMainSeattleApr,                    !- Sunday Schedule:Day Name
  WaterMainSeattleApr,                    !- Monday Schedule:Day Name
  WaterMainSeattleApr,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleApr,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleApr,                    !- Thursday Schedule:Day Name
  WaterMainSeattleApr,                    !- Friday Schedule:Day Name
  WaterMainSeattleApr,                    !- Saturday Schedule:Day Name
  WaterMainSeattleApr,                    !- Holiday Schedule:Day Name
  WaterMainSeattleApr,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleApr,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleApr,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleApr;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleAugWk,                  !- Name
  WaterMainSeattleAug,                    !- Sunday Schedule:Day Name
  WaterMainSeattleAug,                    !- Monday Schedule:Day Name
  WaterMainSeattleAug,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleAug,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleAug,                    !- Thursday Schedule:Day Name
  WaterMainSeattleAug,                    !- Friday Schedule:Day Name
  WaterMainSeattleAug,                    !- Saturday Schedule:Day Name
  WaterMainSeattleAug,                    !- Holiday Schedule:Day Name
  WaterMainSeattleAug,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleAug,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleAug,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleAug;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleDecWk,                  !- Name
  WaterMainSeattleDec,                    !- Sunday Schedule:Day Name
  WaterMainSeattleDec,                    !- Monday Schedule:Day Name
  WaterMainSeattleDec,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleDec,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleDec,                    !- Thursday Schedule:Day Name
  WaterMainSeattleDec,                    !- Friday Schedule:Day Name
  WaterMainSeattleDec,                    !- Saturday Schedule:Day Name
  WaterMainSeattleDec,                    !- Holiday Schedule:Day Name
  WaterMainSeattleDec,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleDec,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleDec,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleDec;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleFebWk,                  !- Name
  WaterMainSeattleFeb,                    !- Sunday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Monday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Thursday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Friday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Saturday Schedule:Day Name
  WaterMainSeattleFeb,                    !- Holiday Schedule:Day Name
  WaterMainSeattleFeb,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleFeb,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleFeb,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleFeb;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleJanWk,                  !- Name
  WaterMainSeattleJan,                    !- Sunday Schedule:Day Name
  WaterMainSeattleJan,                    !- Monday Schedule:Day Name
  WaterMainSeattleJan,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleJan,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleJan,                    !- Thursday Schedule:Day Name
  WaterMainSeattleJan,                    !- Friday Schedule:Day Name
  WaterMainSeattleJan,                    !- Saturday Schedule:Day Name
  WaterMainSeattleJan,                    !- Holiday Schedule:Day Name
  WaterMainSeattleJan,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleJan,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleJan,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleJan;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleJulWk,                  !- Name
  WaterMainSeattleJul,                    !- Sunday Schedule:Day Name
  WaterMainSeattleJul,                    !- Monday Schedule:Day Name
  WaterMainSeattleJul,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleJul,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleJul,                    !- Thursday Schedule:Day Name
  WaterMainSeattleJul,                    !- Friday Schedule:Day Name
  WaterMainSeattleJul,                    !- Saturday Schedule:Day Name
  WaterMainSeattleJul,                    !- Holiday Schedule:Day Name
  WaterMainSeattleJul,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleJul,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleJul,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleJul;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleJunWk,                  !- Name
  WaterMainSeattleJun,                    !- Sunday Schedule:Day Name
  WaterMainSeattleJun,                    !- Monday Schedule:Day Name
  WaterMainSeattleJun,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleJun,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleJun,                    !- Thursday Schedule:Day Name
  WaterMainSeattleJun,                    !- Friday Schedule:Day Name
  WaterMainSeattleJun,                    !- Saturday Schedule:Day Name
  WaterMainSeattleJun,                    !- Holiday Schedule:Day Name
  WaterMainSeattleJun,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleJun,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleJun,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleJun;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleMarWk,                  !- Name
  WaterMainSeattleMar,                    !- Sunday Schedule:Day Name
  WaterMainSeattleMar,                    !- Monday Schedule:Day Name
  WaterMainSeattleMar,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleMar,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleMar,                    !- Thursday Schedule:Day Name
  WaterMainSeattleMar,                    !- Friday Schedule:Day Name
  WaterMainSeattleMar,                    !- Saturday Schedule:Day Name
  WaterMainSeattleMar,                    !- Holiday Schedule:Day Name
  WaterMainSeattleMar,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleMar,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleMar,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleMar;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleMayWk,                  !- Name
  WaterMainSeattleMay,                    !- Sunday Schedule:Day Name
  WaterMainSeattleMay,                    !- Monday Schedule:Day Name
  WaterMainSeattleMay,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleMay,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleMay,                    !- Thursday Schedule:Day Name
  WaterMainSeattleMay,                    !- Friday Schedule:Day Name
  WaterMainSeattleMay,                    !- Saturday Schedule:Day Name
  WaterMainSeattleMay,                    !- Holiday Schedule:Day Name
  WaterMainSeattleMay,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleMay,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleMay,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleMay;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleNovWk,                  !- Name
  WaterMainSeattleNov,                    !- Sunday Schedule:Day Name
  WaterMainSeattleNov,                    !- Monday Schedule:Day Name
  WaterMainSeattleNov,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleNov,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleNov,                    !- Thursday Schedule:Day Name
  WaterMainSeattleNov,                    !- Friday Schedule:Day Name
  WaterMainSeattleNov,                    !- Saturday Schedule:Day Name
  WaterMainSeattleNov,                    !- Holiday Schedule:Day Name
  WaterMainSeattleNov,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleNov,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleNov,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleNov;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleOctWk,                  !- Name
  WaterMainSeattleOct,                    !- Sunday Schedule:Day Name
  WaterMainSeattleOct,                    !- Monday Schedule:Day Name
  WaterMainSeattleOct,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleOct,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleOct,                    !- Thursday Schedule:Day Name
  WaterMainSeattleOct,                    !- Friday Schedule:Day Name
  WaterMainSeattleOct,                    !- Saturday Schedule:Day Name
  WaterMainSeattleOct,                    !- Holiday Schedule:Day Name
  WaterMainSeattleOct,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleOct,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleOct,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleOct;                    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainSeattleSepWk,                  !- Name
  WaterMainSeattleSep,                    !- Sunday Schedule:Day Name
  WaterMainSeattleSep,                    !- Monday Schedule:Day Name
  WaterMainSeattleSep,                    !- Tuesday Schedule:Day Name
  WaterMainSeattleSep,                    !- Wednesday Schedule:Day Name
  WaterMainSeattleSep,                    !- Thursday Schedule:Day Name
  WaterMainSeattleSep,                    !- Friday Schedule:Day Name
  WaterMainSeattleSep,                    !- Saturday Schedule:Day Name
  WaterMainSeattleSep,                    !- Holiday Schedule:Day Name
  WaterMainSeattleSep,                    !- SummerDesignDay Schedule:Day Name
  WaterMainSeattleSep,                    !- WinterDesignDay Schedule:Day Name
  WaterMainSeattleSep,                    !- CustomDay1 Schedule:Day Name
  WaterMainSeattleSep;                    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  AllOnHVACAvail,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  AllOnHVACAvailWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys3 OACtrl Schedule,               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl Schedule Week 1,        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl Schedule Week 2,        !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl Schedule Week 3,        !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl Schedule Week 4,        !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl Schedule Week 5,        !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-10 Schedule,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-10 Schedule Week 1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-10 Schedule Week 2,     !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-10 Schedule Week 3,     !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-10 Schedule Week 4,     !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-10 Schedule Week 5,     !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-2 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-2 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-2 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-2 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-2 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-2 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-3 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-3 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-3 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-3 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-3 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-3 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-4 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-4 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-4 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-4 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-4 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-4 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-5 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-5 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-5 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-5 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-5 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-5 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-6 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-6 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-6 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-6 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-6 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-6 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-7 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-7 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys3 OACtrl-8 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-8 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-8 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-8 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-8 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-8 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  BaseSys3 OACtrl-9 Schedule,             !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys3 OACtrl-9 Schedule Week 1,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  BaseSys3 OACtrl-9 Schedule Week 2,      !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  BaseSys3 OACtrl-9 Schedule Week 3,      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  BaseSys3 OACtrl-9 Schedule Week 4,      !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  BaseSys3 OACtrl-9 Schedule Week 5,      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  CyclingHVACAvail,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  CyclingHVACAvailWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  GLBHHVAC,                               !- Name
  OnOff,                                  !- Schedule Type Limits Name
  GLBHWinHVACWk,                          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaHVACWk,                         !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumHVACWk,                          !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaHVACWk,                         !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinHVACWk,                          !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  GLBHSHW,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  GLBHWinSHWWk,                           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaSHWWk,                          !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumSHWWk,                           !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaSHWWk,                          !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinSHWWk,                           !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  On-user,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainSeattle,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainSeattleJanWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainSeattleFebWk,                  !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainSeattleMarWk,                  !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainSeattleAprWk,                  !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainSeattleMayWk,                  !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainSeattleJunWk,                  !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainSeattleJulWk,                  !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainSeattleAugWk,                  !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainSeattleSepWk,                  !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainSeattleOctWk,                  !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainSeattleNovWk,                  !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainSeattleDecWk,                  !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseGasSHWSystem Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseGasSHWSystem Supply Temp Schedule,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Sunday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Monday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Tuesday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Wednesday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Thursday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Friday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Saturday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- Holiday Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseGasWaterHeater Ambient Temperature Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseGasWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Sunday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Monday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Tuesday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Wednesday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Thursday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Friday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Saturday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- Holiday Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseGasWaterHeater Setpoint Temp Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseGasWaterHeater Setpoint Temp,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  L02-208_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Monday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Friday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  L02-208_RestComlIncd Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-208_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  L02-208_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  L02-211_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Monday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Friday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  L02-211_RestComlIncd Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-211_RestComlIncd Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  L02-211_RestComlIncd Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {195b1b73-9f57-459f-badc-ba05569b93df} Week Rule - Jan1-Dec31, !- Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Sunday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Monday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Tuesday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Wednesday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Thursday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Friday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Saturday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- Holiday Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- SummerDesignDay Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- WinterDesignDay Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}, !- CustomDay1 Schedule:Day Name
  {e6389201-e19b-49b8-90b6-7fc5024888dd}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {195b1b73-9f57-459f-badc-ba05569b93df}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {195b1b73-9f57-459f-badc-ba05569b93df} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {a5a607f5-4115-4dbe-b3a6-ec95f419aac7} Week Rule - Jan1-Dec31, !- Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Sunday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Monday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Tuesday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Wednesday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Thursday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Friday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Saturday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- Holiday Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- SummerDesignDay Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- WinterDesignDay Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}, !- CustomDay1 Schedule:Day Name
  {361a5fca-7269-4547-8152-67a31310bd14}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {a5a607f5-4115-4dbe-b3a6-ec95f419aac7}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {a5a607f5-4115-4dbe-b3a6-ec95f419aac7} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys3,                            !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3 Supply Branches,            !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3 Zone Mixer Outlet Node,     !- Demand Side Outlet Node Name
  BaseAirSys3 Demand Inlet Nodes,         !- Demand Side Inlet Node Names
  BaseAirSys3 Supply Outlet Nodes,        !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3 Supply Outlet Nodes,        !- Name
  BaseSys3 Fan Outlet Node;               !- Node Name 1

NodeList,
  BaseAirSys3 Demand Inlet Nodes,         !- Name
  BaseAirSys3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3,                            !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L01-102_OfceComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3 Supply Branches,            !- Name
  BaseAirSys3 Main Branch;                !- Branch Name 1

Branch,
  BaseAirSys3 Main Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl OA System,              !- Component Name 1
  BaseAirSys3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg CoilSystem,            !- Component Name 2
  BaseSys3 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg Outlet Node,           !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg,                       !- Component Name 3
  BaseSys3 CoilClg Outlet Node,           !- Component Inlet Node Name 3
  BaseSys3 CoilHtg Outlet Node,           !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan,                           !- Component Name 4
  BaseSys3 CoilHtg Outlet Node,           !- Component Inlet Node Name 4
  BaseSys3 Fan Outlet Node;               !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl OA System,              !- Name
  BaseSys3 OACtrl OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl;                        !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl,                        !- Name
  BaseSys3 OACtrl OA System Relief Node,  !- Relief Air Outlet Node Name
  BaseAirSys3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl OA System OA Node,      !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl Schedule,               !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl Mech Vent Controller,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl Mech Vent Controller,   !- Name
  BaseSys3 OACtrl Schedule,               !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl OA System OA Node;      !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl OA System OA Node,      !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl OA System Relief Node,  !- Relief Air Stream Node Name
  BaseAirSys3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys3 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg CoilSystem,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg Outlet Node,           !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg Outlet Node,           !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg;                       !- Cooling Coil Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

SetpointManager:MixedAir,
  BaseSys3 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys3 CoilClg Outlet Node;           !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg Outlet Node,           !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg Outlet Node,           !- Air Inlet Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Air Outlet Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Quadratic,
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan Outlet Node,               !- Reference Setpoint Node Name
  BaseSys3 CoilHtg Outlet Node,           !- Fan Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Fan Outlet Node Name
  BaseSys3 CoilHtg Outlet Node;           !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan,                           !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg Outlet Node,           !- Air Inlet Node Name
  BaseSys3 Fan Outlet Node,               !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L01-102_OfceComlPthp,     !- Control Zone Name
  Thermal Zone: L01-102_OfceComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Zone Inlet Node Name
  BaseSys3 Fan Outlet Node;               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3 BaseAirSys3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3 Zone Splitter;              !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3 Zone Splitter,              !- Name
  BaseAirSys3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3 Return Path,                !- Name
  BaseAirSys3 Zone Mixer Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3 Zone Mixer;                 !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3 Zone Mixer,                 !- Name
  BaseAirSys3 Zone Mixer Outlet Node,     !- Outlet Node Name
  Thermal Zone: L01-102_OfceComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-10,                         !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-10 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-10 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseAirSys3-10 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  BaseAirSys3-10 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-10 Supply Outlet Nodes,     !- Name
  BaseSys3 Fan-10 Outlet Node;            !- Node Name 1

NodeList,
  BaseAirSys3-10 Demand Inlet Nodes,      !- Name
  BaseAirSys3-10 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-10,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-204_FitnComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-10 Supply Branches,         !- Name
  BaseAirSys3-10 Main Branch;             !- Branch Name 1

Branch,
  BaseAirSys3-10 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-10 OA System,           !- Component Name 1
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-10 CoilSystem,         !- Component Name 2
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-10 Outlet Node,        !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-10,                    !- Component Name 3
  BaseSys3 CoilClg-10 Outlet Node,        !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-10 Outlet Node,        !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-10,                        !- Component Name 4
  BaseSys3 CoilHtg-10 Outlet Node,        !- Component Inlet Node Name 4
  BaseSys3 Fan-10 Outlet Node;            !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-10 OA System,           !- Name
  BaseSys3 OACtrl-10 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-10 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-10 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-10;                     !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-10,                     !- Name
  BaseSys3 OACtrl-10 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-10 OA System OA Node,   !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-10 Schedule,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-10 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-10 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-10 Schedule,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-204_FitnComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-204_FitnComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-10 OA System OA Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-10 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-10 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-10 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-10 OA System OA Node,   !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-10 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-10 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-10 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-10 Outlet Node,            !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Fan Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Fan Outlet Node Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-10 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-10 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-10 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-10;                    !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-10 Outlet Node,            !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Fan Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Fan Outlet Node Name
  BaseSys3 CoilClg-10 Outlet Node;        !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-10,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-10 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-10 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-10,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-10 Outlet Node,        !- Air Inlet Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Air Outlet Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-10 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-10 Outlet Node,            !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-10 Outlet Node,        !- Fan Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Fan Outlet Node Name
  BaseSys3 CoilHtg-10 Outlet Node;        !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-10,                        !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-10 Outlet Node,        !- Air Inlet Node Name
  BaseSys3 Fan-10 Outlet Node,            !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 10, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-204_FitnComlPthp,     !- Control Zone Name
  Thermal Zone: L02-204_FitnComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-10 Outlet Node,     !- Zone Inlet Node Name
  BaseSys3 Fan-10 Outlet Node;            !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-10 BaseAirSys3-10 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-10 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-10 Zone Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-10 Zone Splitter,           !- Name
  BaseAirSys3-10 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-10 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-10 Return Path,             !- Name
  BaseAirSys3-10 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-10 Zone Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-10 Zone Mixer,              !- Name
  BaseAirSys3-10 Zone Mixer Outlet Node,  !- Outlet Node Name
  Thermal Zone: L02-204_FitnComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-2,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-2 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-2 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-2 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-2 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-2 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-2 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-2 Demand Inlet Nodes,       !- Name
  BaseAirSys3-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-2,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-214_AstoComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-2 Supply Branches,          !- Name
  BaseAirSys3-2 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-2 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-2 OA System,            !- Component Name 1
  BaseAirSys3-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-2 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-2 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-2,                     !- Component Name 3
  BaseSys3 CoilClg-2 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-2 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-2,                         !- Component Name 4
  BaseSys3 CoilHtg-2 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-2 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-2 OA System,            !- Name
  BaseSys3 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-2;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-2,                      !- Name
  BaseSys3 OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-2 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-2 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-2 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-2 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-214_AstoComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-214_AstoComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-2 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-2 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-2 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-2 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-2;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-2 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-2,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-2 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-2 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-2 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-2,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-2 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-2 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-214_AstoComlPthp,     !- Control Zone Name
  Thermal Zone: L02-214_AstoComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-2 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-2 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-2 BaseAirSys3-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-2 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-2 Zone Splitter,            !- Name
  BaseAirSys3-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-2 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-2 Return Path,              !- Name
  BaseAirSys3-2 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-2 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-2 Zone Mixer,               !- Name
  BaseAirSys3-2 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-214_AstoComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-3,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-3 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-3 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-3 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-3 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-3 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-3 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-3 Demand Inlet Nodes,       !- Name
  BaseAirSys3-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-3,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-209_AstoComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-3 Supply Branches,          !- Name
  BaseAirSys3-3 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-3 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-3 OA System,            !- Component Name 1
  BaseAirSys3-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-3 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-3 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-3,                     !- Component Name 3
  BaseSys3 CoilClg-3 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-3 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-3,                         !- Component Name 4
  BaseSys3 CoilHtg-3 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-3 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-3 OA System,            !- Name
  BaseSys3 OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-3;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-3,                      !- Name
  BaseSys3 OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-3 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-3 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-3 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-3 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-209_AstoComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-209_AstoComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-3 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-3 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-3 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-3 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-3;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-3 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-3,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-3 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-3 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-3 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-3,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-3 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-3 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-209_AstoComlPthp,     !- Control Zone Name
  Thermal Zone: L02-209_AstoComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-3 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-3 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-3 BaseAirSys3-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-3 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-3 Zone Splitter,            !- Name
  BaseAirSys3-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-3 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-3 Return Path,              !- Name
  BaseAirSys3-3 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-3 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-3 Zone Mixer,               !- Name
  BaseAirSys3-3 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-209_AstoComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-4,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-4 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-4 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-4 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-4 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-4 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-4 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-4 Demand Inlet Nodes,       !- Name
  BaseAirSys3-4 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-4,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-216_MprpComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-4 Supply Branches,          !- Name
  BaseAirSys3-4 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-4 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-4 OA System,            !- Component Name 1
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-4 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-4 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-4,                     !- Component Name 3
  BaseSys3 CoilClg-4 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-4 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-4,                         !- Component Name 4
  BaseSys3 CoilHtg-4 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-4 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-4 OA System,            !- Name
  BaseSys3 OACtrl-4 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-4 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-4 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-4;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-4,                      !- Name
  BaseSys3 OACtrl-4 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-4 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-4 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-4 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-4 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-4 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-216_MprpComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-216_MprpComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-4 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-4 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-4 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-4 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-4 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-4 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-4 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-4 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-4 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-4 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-4;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-4 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-4 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-4 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-4,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-4 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-4 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-4 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-4 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-4 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-4,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-4 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-4 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-216_MprpComlPthp,     !- Control Zone Name
  Thermal Zone: L02-216_MprpComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-4 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-4 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-4 BaseAirSys3-4 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-4 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-4 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-4 Zone Splitter,            !- Name
  BaseAirSys3-4 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-4 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-4 Return Path,              !- Name
  BaseAirSys3-4 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-4 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-4 Zone Mixer,               !- Name
  BaseAirSys3-4 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-216_MprpComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-5,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-5 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-5 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-5 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-5 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-5 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-5 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-5 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-5 Demand Inlet Nodes,       !- Name
  BaseAirSys3-5 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-5,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-206_MprpComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-5 Supply Branches,          !- Name
  BaseAirSys3-5 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-5 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-5 OA System,            !- Component Name 1
  BaseAirSys3-5 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-5 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-5 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-5,                     !- Component Name 3
  BaseSys3 CoilClg-5 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-5 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-5,                         !- Component Name 4
  BaseSys3 CoilHtg-5 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-5 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-5 OA System,            !- Name
  BaseSys3 OACtrl-5 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-5;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-5,                      !- Name
  BaseSys3 OACtrl-5 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-5 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-5 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-5 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-5 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-5 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-5 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-206_MprpComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-206_MprpComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-5 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-5 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-5 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-5 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-5 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-5 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-5 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-5 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-5 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-5;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-5 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-5 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-5 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-5,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-5 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-5 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-5 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-5 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-5 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-5,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-5 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-5 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-206_MprpComlPthp,     !- Control Zone Name
  Thermal Zone: L02-206_MprpComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-5 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-5 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-5 BaseAirSys3-5 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-5 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-5 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-5 Zone Splitter,            !- Name
  BaseAirSys3-5 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-5 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-5 Return Path,              !- Name
  BaseAirSys3-5 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-5 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-5 Zone Mixer,               !- Name
  BaseAirSys3-5 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-206_MprpComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-6,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-6 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-6 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-6 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-6 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-6 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-6 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-6 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-6 Demand Inlet Nodes,       !- Name
  BaseAirSys3-6 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-6,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-201_CorrComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-6 Supply Branches,          !- Name
  BaseAirSys3-6 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-6 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-6 OA System,            !- Component Name 1
  BaseAirSys3-6 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-6 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-6 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-6,                     !- Component Name 3
  BaseSys3 CoilClg-6 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-6 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-6,                         !- Component Name 4
  BaseSys3 CoilHtg-6 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-6 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-6 OA System,            !- Name
  BaseSys3 OACtrl-6 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-6;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-6,                      !- Name
  BaseSys3 OACtrl-6 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-6 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-6 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-6 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-6 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-6 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-6 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-6 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-6 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-6 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-6 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-6 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-6 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-6 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-6 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-6 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-6 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-6;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-6 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-6 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-6 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-6 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-6,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-6 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-6 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-6 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-6 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-6 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-6,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-6 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-6 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-201_CorrComlPthp,     !- Control Zone Name
  Thermal Zone: L02-201_CorrComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-6 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-6 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-6 BaseAirSys3-6 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-6 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-6 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-6 Zone Splitter,            !- Name
  BaseAirSys3-6 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-6 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-6 Return Path,              !- Name
  BaseAirSys3-6 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-6 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-6 Zone Mixer,               !- Name
  BaseAirSys3-6 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-201_CorrComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-7,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-7 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-7 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-7 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-7 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-7 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-7 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-7 Demand Inlet Nodes,       !- Name
  BaseAirSys3-7 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-7,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  CyclingHVACAvail,                       !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-218_MechComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-7 Supply Branches,          !- Name
  BaseAirSys3-7 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-7 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-7 OA System,            !- Component Name 1
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-7 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-7 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-7,                     !- Component Name 3
  BaseSys3 CoilClg-7 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-7 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-7,                         !- Component Name 4
  BaseSys3 CoilHtg-7 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-7 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-7 OA System,            !- Name
  BaseSys3 OACtrl-7 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-7 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-7;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-7,                      !- Name
  BaseSys3 OACtrl-7 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-7 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-7 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-7 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-7 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-7 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-218_MechComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-218_MechComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-7 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-7 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-7 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-7 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-7 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-7 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-7 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-7 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-7 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-7 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-7 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-7;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-7 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-7 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-7 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-7 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-7,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-7 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-7 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-7 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-7 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-7 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-7,                         !- Name
  CyclingHVACAvail,                       !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-7 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-7 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-218_MechComlPthp,     !- Control Zone Name
  Thermal Zone: L02-218_MechComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-7 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-7 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-7 BaseAirSys3-7 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-7 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-7 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-7 Zone Splitter,            !- Name
  BaseAirSys3-7 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-7 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-7 Return Path,              !- Name
  BaseAirSys3-7 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-7 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-7 Zone Mixer,               !- Name
  BaseAirSys3-7 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-218_MechComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-8,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-8 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-8 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-8 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-8 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-8 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-8 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-8 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-8 Demand Inlet Nodes,       !- Name
  BaseAirSys3-8 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-8,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-202_OfceComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-8 Supply Branches,          !- Name
  BaseAirSys3-8 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-8 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-8 OA System,            !- Component Name 1
  BaseAirSys3-8 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-8 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-8 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-8,                     !- Component Name 3
  BaseSys3 CoilClg-8 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-8 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-8,                         !- Component Name 4
  BaseSys3 CoilHtg-8 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-8 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-8 OA System,            !- Name
  BaseSys3 OACtrl-8 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-8 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-8;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-8,                      !- Name
  BaseSys3 OACtrl-8 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-8 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-8 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-8 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-8 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-8 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-8 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-202_OfceComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-8 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-8 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-8 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-8 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-8 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-8 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-8 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-8 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-8 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-8 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-8 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-8 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-8;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-8 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-8 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-8 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-8 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-8,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-8 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-8 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-8 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-8 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-8 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-8,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-8 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-8 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-202_OfceComlPthp,     !- Control Zone Name
  Thermal Zone: L02-202_OfceComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-8 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-8 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-8 BaseAirSys3-8 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-8 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-8 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-8 Zone Splitter,            !- Name
  BaseAirSys3-8 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-8 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-8 Return Path,              !- Name
  BaseAirSys3-8 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-8 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-8 Zone Mixer,               !- Name
  BaseAirSys3-8 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-202_OfceComlPthp Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys3-9,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys3-9 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys3-9 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys3-9 Zone Mixer Outlet Node,   !- Demand Side Outlet Node Name
  BaseAirSys3-9 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  BaseAirSys3-9 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys3-9 Supply Outlet Nodes,      !- Name
  BaseSys3 Fan-9 Outlet Node;             !- Node Name 1

NodeList,
  BaseAirSys3-9 Demand Inlet Nodes,       !- Name
  BaseAirSys3-9 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys3-9,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  10.0000000000001,                       !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  32.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  GLBHHVAC,                               !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Thermal Zone: L02-203_BrkrComlPthp;     !- Control Zone or Zone List Name

BranchList,
  BaseAirSys3-9 Supply Branches,          !- Name
  BaseAirSys3-9 Main Branch;              !- Branch Name 1

Branch,
  BaseAirSys3-9 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys3 OACtrl-9 OA System,            !- Component Name 1
  BaseAirSys3-9 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys3 CoilClg-9 CoilSystem,          !- Component Name 2
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys3 CoilClg-9 Outlet Node,         !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys3 CoilHtg-9,                     !- Component Name 3
  BaseSys3 CoilClg-9 Outlet Node,         !- Component Inlet Node Name 3
  BaseSys3 CoilHtg-9 Outlet Node,         !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys3 Fan-9,                         !- Component Name 4
  BaseSys3 CoilHtg-9 Outlet Node,         !- Component Inlet Node Name 4
  BaseSys3 Fan-9 Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys3 OACtrl-9 OA System,            !- Name
  BaseSys3 OACtrl-9 OA System Controller List, !- Controller List Name
  BaseSys3 OACtrl-9 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys3 OACtrl-9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys3 OACtrl-9;                      !- Controller Name 1

Controller:OutdoorAir,
  BaseSys3 OACtrl-9,                      !- Name
  BaseSys3 OACtrl-9 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys3-9 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-9 OA System OA Node,    !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys3 OACtrl-9 Schedule,             !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys3 OACtrl-9 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys3 OACtrl-9 Mech Vent Controller, !- Name
  BaseSys3 OACtrl-9 Schedule,             !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Thermal Zone: L02-203_BrkrComlPthp,     !- Zone or ZoneList Name 1
  Thermal Zone: L02-203_BrkrComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys3 OACtrl-9 OA System OA Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys3 OACtrl-9 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys3 OACtrl-9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys3 OACtrl-9 OA System Outdoor Air Mixer, !- Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys3 OACtrl-9 OA System OA Node,    !- Outdoor Air Stream Node Name
  BaseSys3 OACtrl-9 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys3-9 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys3 OACtrl-9 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-9 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys3 CoilClg-9 CoilSystem,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys3 CoilClg-9 Outlet Node,         !- DX Cooling Coil System Outlet Node Name
  BaseSys3 CoilClg-9 Outlet Node,         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys3 CoilClg-9;                     !- Cooling Coil Name

SetpointManager:MixedAir,
  BaseSys3 CoilClg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-9 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilClg-9 Outlet Node;         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys3 CoilClg-9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.000003000003,                         !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys3 OACtrl-9 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys3 CoilClg-9 Outlet Node,         !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys3 CoilHtg-9,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  BaseSys3 CoilClg-9 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Air Outlet Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys3 CoilHtg-9 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys3 Fan-9 Outlet Node,             !- Reference Setpoint Node Name
  BaseSys3 CoilHtg-9 Outlet Node,         !- Fan Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Fan Outlet Node Name
  BaseSys3 CoilHtg-9 Outlet Node;         !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys3 Fan-9,                         !- Name
  GLBHHVAC,                               !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys3 CoilHtg-9 Outlet Node,         !- Air Inlet Node Name
  BaseSys3 Fan-9 Outlet Node,             !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Thermal Zone: L02-203_BrkrComlPthp,     !- Control Zone Name
  Thermal Zone: L02-203_BrkrComlPthp Room Air Node, !- Zone Node Name
  BaseUnctrl TrmlUnit-9 Outlet Node,      !- Zone Inlet Node Name
  BaseSys3 Fan-9 Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys3-9 BaseAirSys3-9 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys3-9 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys3-9 Zone Splitter;            !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys3-9 Zone Splitter,            !- Name
  BaseAirSys3-9 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys3-9 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys3-9 Return Path,              !- Name
  BaseAirSys3-9 Zone Mixer Outlet Node,   !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys3-9 Zone Mixer;               !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys3-9 Zone Mixer,               !- Name
  BaseAirSys3-9 Zone Mixer Outlet Node,   !- Outlet Node Name
  Thermal Zone: L02-203_BrkrComlPthp Return Air Node; !- Inlet Node Name 1

PlantLoop,
  BaseGasSHWSystem,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseGasSHWSystem Operation Schemes,     !- Plant Equipment Operation Scheme Name
  BaseGasSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseGasSHWSystem Supply Inlet Node,     !- Plant Side Inlet Node Name
  BaseGasSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  BaseGasSHWSystem Supply Branches,       !- Plant Side Branch List Name
  BaseGasSHWSystem Supply Connector List, !- Plant Side Connector List Name
  BaseGasSHWSystem Demand Inlet Node,     !- Demand Side Inlet Node Name
  BaseGasSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseGasSHWSystem Demand Branches,       !- Demand Side Branch List Name
  BaseGasSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  BaseGasSHWSystem,                       !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  36.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseGasSHWSystem Supply Branches,       !- Name
  BaseGasSHWSystem Supply Inlet Branch,   !- Branch Name 1
  BaseGasSHWSystem Supply Branch 1,       !- Branch Name 2
  BaseGasSHWSystem Supply Outlet Branch;  !- Branch Name 3

ConnectorList,
  BaseGasSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseGasSHWSystem Supply Splitter,       !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseGasSHWSystem Supply Mixer;          !- Connector Name 2

Connector:Splitter,
  BaseGasSHWSystem Supply Splitter,       !- Name
  BaseGasSHWSystem Supply Inlet Branch,   !- Inlet Branch Name
  BaseGasSHWSystem Supply Branch 1;       !- Outlet Branch Name 1

Connector:Mixer,
  BaseGasSHWSystem Supply Mixer,          !- Name
  BaseGasSHWSystem Supply Outlet Branch,  !- Outlet Branch Name
  BaseGasSHWSystem Supply Branch 1;       !- Inlet Branch Name 1

Branch,
  BaseGasSHWSystem Supply Inlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  BaseGasSHWSystem Pump,                  !- Component Name 1
  BaseGasSHWSystem Supply Inlet Node,     !- Component Inlet Node Name 1
  BaseGasSHWSystem Pump Outlet Node;      !- Component Outlet Node Name 1

Pump:VariableSpeed,
  BaseGasSHWSystem Pump,                  !- Name
  BaseGasSHWSystem Supply Inlet Node,     !- Inlet Node Name
  BaseGasSHWSystem Pump Outlet Node,      !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  BaseGasSHWSystem Supply Branch 1,       !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  BaseGasWaterHeater,                     !- Component Name 1
  BaseGasSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseGasWaterHeater Supply Outlet Node;  !- Component Outlet Node Name 1

WaterHeater:Mixed,
  BaseGasWaterHeater,                     !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  BaseGasWaterHeater Setpoint Temp,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8880.61026125166,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  BaseGasWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.4782985,                              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  BaseGasSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  BaseGasWaterHeater Supply Outlet Node,  !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  BaseGasWaterHeater,                     !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  BaseGasSHWSystem Supply Outlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Supply Outlet Pipe,    !- Component Name 1
  BaseGasSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  BaseGasSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Supply Outlet Pipe,    !- Name
  BaseGasSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  BaseGasSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  BaseGasSHWSystem Demand Branches,       !- Name
  BaseGasSHWSystem Demand Inlet Branch,   !- Branch Name 1
  BaseGasSHWSystem Demand Branch 1,       !- Branch Name 2
  BaseGasSHWSystem Demand Branch 2,       !- Branch Name 3
  BaseGasSHWSystem Demand Bypass Branch,  !- Branch Name 4
  BaseGasSHWSystem Demand Outlet Branch;  !- Branch Name 5

ConnectorList,
  BaseGasSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseGasSHWSystem Demand Splitter,       !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseGasSHWSystem Demand Mixer;          !- Connector Name 2

Connector:Splitter,
  BaseGasSHWSystem Demand Splitter,       !- Name
  BaseGasSHWSystem Demand Inlet Branch,   !- Inlet Branch Name
  BaseGasSHWSystem Demand Branch 1,       !- Outlet Branch Name 1
  BaseGasSHWSystem Demand Branch 2,       !- Outlet Branch Name 2
  BaseGasSHWSystem Demand Bypass Branch;  !- Outlet Branch Name 3

Connector:Mixer,
  BaseGasSHWSystem Demand Mixer,          !- Name
  BaseGasSHWSystem Demand Outlet Branch,  !- Outlet Branch Name
  BaseGasSHWSystem Demand Branch 1,       !- Inlet Branch Name 1
  BaseGasSHWSystem Demand Branch 2,       !- Inlet Branch Name 2
  BaseGasSHWSystem Demand Bypass Branch;  !- Inlet Branch Name 3

Branch,
  BaseGasSHWSystem Demand Inlet Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Demand Inlet Pipe,     !- Component Name 1
  BaseGasSHWSystem Demand Inlet Node,     !- Component Inlet Node Name 1
  BaseGasSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Demand Inlet Pipe,     !- Name
  BaseGasSHWSystem Demand Inlet Node,     !- Inlet Node Name
  BaseGasSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  BaseGasSHWSystem Demand Branch 1,       !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  L02-211_RestComlIncd Water Use Connection, !- Component Name 1
  BaseGasSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  L02-211_RestComlIncd Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  L02-211_RestComlIncd Water Use Connection, !- Name
  BaseGasSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  L02-211_RestComlIncd Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  L02-211_RestComlIncd Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  L02-211_RestComlIncd Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  9.24402815161804e-06,                   !- Peak Flow Rate {m3/s}
  GLBHSHW,                                !- Flow Rate Fraction Schedule Name
  L02-211_RestComlIncd Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  BaseGasSHWSystem Demand Branch 2,       !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  L02-208_RestComlIncd Water Use Connection, !- Component Name 1
  BaseGasSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  L02-208_RestComlIncd Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  L02-208_RestComlIncd Water Use Connection, !- Name
  BaseGasSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  L02-208_RestComlIncd Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  L02-208_RestComlIncd Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  L02-208_RestComlIncd Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.26634642213071e-06,                   !- Peak Flow Rate {m3/s}
  GLBHSHW,                                !- Flow Rate Fraction Schedule Name
  L02-208_RestComlIncd Target SHW Temp;   !- Target Temperature Schedule Name

Branch,
  BaseGasSHWSystem Demand Bypass Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Demand Bypass Pipe,    !- Component Name 1
  BaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Demand Bypass Pipe,    !- Name
  BaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseGasSHWSystem Demand Outlet Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseGasSHWSystem Demand Outlet Pipe,    !- Component Name 1
  BaseGasSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  BaseGasSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseGasSHWSystem Demand Outlet Pipe,    !- Name
  BaseGasSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  BaseGasSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseGasSHWSystem Operation Schemes,     !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseGasSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseGasSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseGasSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  BaseGasSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  BaseGasWaterHeater;                     !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Seattle-King County Intl AP-B_WA_USA,   !- Name
  47.53,                                  !- Latitude {deg}
  -122.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  20;                                     !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainSeattle;                       !- Temperature Schedule Name

SizingPeriod:DesignDay,
  Seattle-King County Intl AP-B Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101085,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.354,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.499,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Seattle-King County Intl AP-B Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -3.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -3.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  101085,                                 !- Barometric Pressure {Pa}
  2.1,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SetpointManager:Scheduled,
  {59b7f2d8-d21b-48a2-a28b-4faef9ca0ce7}, !- Name
  Temperature,                            !- Control Variable
  BaseGasSHWSystem Supply Temp Schedule,  !- Schedule Name
  BaseGasSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Outlet Temperature,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Debug Plant Loop Bypass Fraction,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Debug Plant Loop Bypass Fraction,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Ancillary Electricity Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Cooling Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  BaseGasSHWSystem Demand Mixer Outlet Node, !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Electricity Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Pump Mass Flow Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

