
Version,
  25.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

Building,
  Building 1,                             !- Name
  302,                                    !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: L01-102_OfceComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  399.106130921626,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 10 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124 Reversed,           !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 1.424857704e-32,   !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, -1.282372848e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.396998984, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, 1.396998984, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 4.572;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 16,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 6.22118136, 4.16561016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 6.22118136, 2.5763982,  !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.95120168, 2.5763982,  !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.95120168, 4.16561016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Surface 17 WallBelowGradeC1140,         !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 1.955801016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, -7.14033624e-30, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, -1.86526932e-29, !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 1.955801016;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Floor,                                  !- Surface Type
  Surface 18 SlabOnOrBelowGradeF073,      !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, -4.62674208e-30, !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, -1.635751872e-29, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, -9.43548024e-30, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 2.295302496e-30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Surface 19 SlabOnOrBelowGradeF073,      !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, -2.527730784e-28,  !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, -2.070741096e-28, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 2.984720472e-28, !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 2.527730784e-28;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124 Reversed,           !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.139887992e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, 1.139887992e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 4.572,           !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Surface 25 SlabOnOrBelowGradeF073,      !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 0,               !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 0,                 !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 0,                !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124 Reversed,           !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 1.135468392e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 3.75519696e-32,  !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  Surface 329 WallBelowGradeC1140,        !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 4.90039152, 7.68519672e-28,  !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, -5.59609752e-28,  !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 1.955801016;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 4.90039152, 4.572,      !- X,Y,Z Vertex 1 {m}
  0.000369774216, 4.90039152, 1.955801016, !- X,Y,Z Vertex 2 {m}
  3.6521136, 4.90039152, 1.955801016,     !- X,Y,Z Vertex 3 {m}
  3.6521136, 4.90039152, 4.572;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 333,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.051169824, 4.90039152, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  0.051169824, 4.90039152, 2.5763982,     !- X,Y,Z Vertex 2 {m}
  3.4547556, 4.90039152, 2.5763982,       !- X,Y,Z Vertex 3 {m}
  3.4547556, 4.90039152, 4.16561016;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  Surface 334 WallBelowGradeC1140,        !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 1.396998984, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 4.90039152, -7.14033624e-30, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 4.90039152, 1.396998984; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  Surface 36 SlabOnOrBelowGradeF073,      !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, -4.615434e-35,   !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.95043044e-35, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.422833832e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 1.2873228e-34, !- X,Y,Z Vertex 4 {m}
  3.05101752, 13.40940168, 4.9997868e-35, !- X,Y,Z Vertex 5 {m}
  3.05101752, 15.80653176, 3.6899088e-35; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 1.462625472e-34, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 1.30308096e-34, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 4.572;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 37,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 2.413001016; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 37,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 4.191,       !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 4.191;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, -5.29333968e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 7.30983552e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.572;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 4.191,        !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 2.928987792,  !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 2.928987792,  !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 4.191;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 4.191,        !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 2.928987792,  !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 4.191;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 2.413001016,  !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 0.566720736,  !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 2.413001016; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 41,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 2.413001016,  !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 0.566720736,  !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 0.566720736,  !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 2.413001016;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  Surface 45 SlabOnOrBelowGradeF073,      !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, -2.016508032e-24, !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, -2.016508032e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.03302216e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.03302216e-24; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.82594152, 6.049518e-24, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 2.016508032e-24, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 2.413001016; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 2.413001016; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 4.191;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 4.191;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 4.191,     !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 2.928987792, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 2.928987792, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 4.191;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 46,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 2.413001016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 0.566720736, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 0.566720736, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 2.413001016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  Surface 47 SlabOnOrBelowGradeF073,      !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 0,               !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 0,               !- X,Y,Z Vertex 2 {m}
  3.05101752, 15.80653176, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 0,               !- X,Y,Z Vertex 2 {m}
  3.05101752, 18.82594152, 0,             !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  Window,                                 !- Surface Type
  Window 05_Clerestory,                   !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 4.31801016,    !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 3.05598576,    !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 3.05598576,    !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 4.31801016;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.12928416, 18.82594152, 2.5908,        !- X,Y,Z Vertex 1 {m}
  6.12928416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 2 {m}
  5.51968416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 3 {m}
  5.51968416, 18.82594152, 2.5908;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  Dr-B/D Swing SF,                        !- Construction Name
  Surface 51,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.48158416, 18.82594152, 2.5908,        !- X,Y,Z Vertex 1 {m}
  5.48158416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 2 {m}
  3.57658416, 18.82594152, 0.347219016,   !- X,Y,Z Vertex 3 {m}
  3.57658416, 18.82594152, 2.5908;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124 Reversed,           !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, -1.953396144e-56, !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 5.21372592e-57,    !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 12 - Surface 12 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.6957727714844;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 14 - Surface 14 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  9.82226680703999;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 15 - Surface 15 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  17.74276193376;                         !- Surface Area {m2}

InternalMass,
  Merged Surface 23 - Surface 23 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  11.9642857488;                          !- Surface Area {m2}

InternalMass,
  Merged Surface 26 - Surface 26 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  11.9642857488;                          !- Surface Area {m2}

InternalMass,
  Merged Surface 31 - Surface 31 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  13.9475614937244;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 32 - Surface 32 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  10.95967872576;                         !- Surface Area {m2}

InternalMass,
  Merged Surface 33 - Surface 33 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  14.71249702656;                         !- Surface Area {m2}

InternalMass,
  Merged Surface 42 - Surface 42 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  13.80474142272;                         !- Surface Area {m2}

People,
  L01-100_VestComlIncd People,            !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.5229284856,                           !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L01-100_VestComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Year,
  GLBHOcc,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  GLBHWinOccWk,                           !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaOccWk,                          !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumOccWk,                           !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaOccWk,                          !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinOccWk,                           !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  GLBHWinOccWk,                           !- Name
  GLBHWinOccSun,                          !- Sunday Schedule:Day Name
  GLBHWinOccWD,                           !- Monday Schedule:Day Name
  GLBHWinOccWD,                           !- Tuesday Schedule:Day Name
  GLBHWinOccWD,                           !- Wednesday Schedule:Day Name
  GLBHWinOccWD,                           !- Thursday Schedule:Day Name
  GLBHWinOccFri,                          !- Friday Schedule:Day Name
  GLBHWinOccSat,                          !- Saturday Schedule:Day Name
  GLBHWinOccSun,                          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHWinOccSun,                          !- CustomDay1 Schedule:Day Name
  GLBHWinOccSun;                          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHWinOccSun,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinOccWD,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinOccFri,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinOccSat,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.2,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OnDay,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OffDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSpFaOccWk,                          !- Name
  GLBHSpFaOccSun,                         !- Sunday Schedule:Day Name
  GLBHSpFaOccWD,                          !- Monday Schedule:Day Name
  GLBHSpFaOccWD,                          !- Tuesday Schedule:Day Name
  GLBHSpFaOccWD,                          !- Wednesday Schedule:Day Name
  GLBHSpFaOccWD,                          !- Thursday Schedule:Day Name
  GLBHSpFaOccFri,                         !- Friday Schedule:Day Name
  GLBHSpFaOccSat,                         !- Saturday Schedule:Day Name
  GLBHSpFaOccSun,                         !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSpFaOccSun,                         !- CustomDay1 Schedule:Day Name
  GLBHSpFaOccSun;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSpFaOccSun,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaOccWD,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaOccFri,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.2,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaOccSat,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSumOccWk,                           !- Name
  GLBHSumOccSun,                          !- Sunday Schedule:Day Name
  GLBHSumOccWD,                           !- Monday Schedule:Day Name
  GLBHSumOccWD,                           !- Tuesday Schedule:Day Name
  GLBHSumOccWD,                           !- Wednesday Schedule:Day Name
  GLBHSumOccWD,                           !- Thursday Schedule:Day Name
  GLBHSumOccFri,                          !- Friday Schedule:Day Name
  GLBHSumOccSat,                          !- Saturday Schedule:Day Name
  GLBHSumOccSun,                          !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSumOccSun,                          !- CustomDay1 Schedule:Day Name
  GLBHSumOccSun;                          !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSumOccSun,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumOccWD,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumOccFri,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.1,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumOccSat,                          !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.1,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.8,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.8,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  L01-100_VestComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L01-100_VestComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L01-100_VestComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L01-100_VestComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L01-100_VestComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L01-101A_StrsComlIncd People,           !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.88931185959282,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L01-101A_StrsComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L01-101A_StrsComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L01-101A_StrsComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L01-101A_StrsComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L01-101A_StrsComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L01-101_LbbyComlPthp People,            !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.25181361933123,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L01-101_LbbyComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L01-101_LbbyComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L01-101_LbbyComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L01-101_LbbyComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L01-101_LbbyComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L01-102_OfceComlPthp People,            !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1.18492976945407,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  L01-102_OfceComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L01-102_OfceComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  L01-102_OfceComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L01-102_OfceComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L01-102_OfceComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L01-102_OfceComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L01-103_AstoComlIncd People,            !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.163967166825,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L01-103_AstoComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L01-103_AstoComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L01-103_AstoComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L01-103_AstoComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L01-103_AstoComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L01-103_AstoComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L01-100_VestComlIncd Regulated Lights,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  52.2928485599999,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  GLBHLights,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  GLBHWinLightsWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaLightsWk,                       !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumLightsWk,                        !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaLightsWk,                       !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinOccWk,                           !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  GLBHWinLightsWk,                        !- Name
  GLBHWinLightsSun,                       !- Sunday Schedule:Day Name
  GLBHWinLightsWD,                        !- Monday Schedule:Day Name
  GLBHWinLightsWD,                        !- Tuesday Schedule:Day Name
  GLBHWinLightsWD,                        !- Wednesday Schedule:Day Name
  GLBHWinLightsWD,                        !- Thursday Schedule:Day Name
  GLBHWinLightsFri,                       !- Friday Schedule:Day Name
  GLBHWinLightsSat,                       !- Saturday Schedule:Day Name
  GLBHWinLightsSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHWinLightsSun,                       !- CustomDay1 Schedule:Day Name
  GLBHWinLightsSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHWinLightsSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinLightsWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinLightsFri,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinLightsSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSpFaLightsWk,                       !- Name
  GLBHSpFaLightsSun,                      !- Sunday Schedule:Day Name
  GLBHSpFaLightsWD,                       !- Monday Schedule:Day Name
  GLBHSpFaLightsWD,                       !- Tuesday Schedule:Day Name
  GLBHSpFaLightsWD,                       !- Wednesday Schedule:Day Name
  GLBHSpFaLightsWD,                       !- Thursday Schedule:Day Name
  GLBHSpFaLightsFri,                      !- Friday Schedule:Day Name
  GLBHSpFaLightsSat,                      !- Saturday Schedule:Day Name
  GLBHSpFaLightsSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSpFaLightsSun,                      !- CustomDay1 Schedule:Day Name
  GLBHSpFaLightsSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSpFaLightsSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaLightsWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaLightsFri,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaLightsSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSumLightsWk,                        !- Name
  GLBHSumLightsSun,                       !- Sunday Schedule:Day Name
  GLBHSumLightsWD,                        !- Monday Schedule:Day Name
  GLBHSumLightsWD,                        !- Tuesday Schedule:Day Name
  GLBHSumLightsWD,                        !- Wednesday Schedule:Day Name
  GLBHSumLightsWD,                        !- Thursday Schedule:Day Name
  GLBHSumLightsFri,                       !- Friday Schedule:Day Name
  GLBHSumLightsSat,                       !- Saturday Schedule:Day Name
  GLBHSumLightsSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSumLightsSun,                       !- CustomDay1 Schedule:Day Name
  GLBHSumLightsSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSumLightsSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumLightsWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumLightsFri,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.5,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.5,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumLightsSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.3,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Lights,
  L01-101A_StrsComlIncd Regulated Lights, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  106.717423151138,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L01-101_LbbyComlPthp Regulated Lights,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  325.471541026119,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L01-102_OfceComlPthp Regulated Lights,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  260.684549279897,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L01-103_AstoComlIncd Regulated Lights,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  87.4491556399998,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L01-100_VestComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20.917139424,                           !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  GLBHRecept,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  GLBHWinReceptWk,                        !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaReceptWk,                       !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumReceptWk,                        !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaReceptWk,                       !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinReceptWk,                        !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  GLBHWinReceptWk,                        !- Name
  GLBHWinReceptSun,                       !- Sunday Schedule:Day Name
  GLBHWinReceptWD,                        !- Monday Schedule:Day Name
  GLBHWinReceptWD,                        !- Tuesday Schedule:Day Name
  GLBHWinReceptWD,                        !- Wednesday Schedule:Day Name
  GLBHWinReceptWD,                        !- Thursday Schedule:Day Name
  GLBHWinReceptFri,                       !- Friday Schedule:Day Name
  GLBHWinReceptSat,                       !- Saturday Schedule:Day Name
  GLBHWinReceptSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHWinReceptSun,                       !- CustomDay1 Schedule:Day Name
  GLBHWinReceptSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHWinReceptSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.45,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinReceptWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.45,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinReceptFri,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.45,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinReceptSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.05,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.05,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.45,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSpFaReceptWk,                       !- Name
  GLBHSpFaReceptSun,                      !- Sunday Schedule:Day Name
  GLBHSpFaReceptWD,                       !- Monday Schedule:Day Name
  GLBHSpFaReceptWD,                       !- Tuesday Schedule:Day Name
  GLBHSpFaReceptWD,                       !- Wednesday Schedule:Day Name
  GLBHSpFaReceptWD,                       !- Thursday Schedule:Day Name
  GLBHSpFaReceptFri,                      !- Friday Schedule:Day Name
  GLBHSpFaReceptSat,                      !- Saturday Schedule:Day Name
  GLBHSpFaReceptSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSpFaReceptSun,                      !- CustomDay1 Schedule:Day Name
  GLBHSpFaReceptSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSpFaReceptSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaReceptWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.75,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.75,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaReceptFri,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.75,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.75,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.3,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaReceptSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.05,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.05,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.05,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.05,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.05,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.05,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSumReceptWk,                        !- Name
  GLBHSumReceptSun,                       !- Sunday Schedule:Day Name
  GLBHSumReceptWD,                        !- Monday Schedule:Day Name
  GLBHSumReceptWD,                        !- Tuesday Schedule:Day Name
  GLBHSumReceptWD,                        !- Wednesday Schedule:Day Name
  GLBHSumReceptWD,                        !- Thursday Schedule:Day Name
  GLBHSumReceptFri,                       !- Friday Schedule:Day Name
  GLBHSumReceptSat,                       !- Saturday Schedule:Day Name
  GLBHSumReceptSun,                       !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  GLBHSumReceptSun,                       !- CustomDay1 Schedule:Day Name
  GLBHSumReceptSun;                       !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSumReceptSun,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.75,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumReceptWD,                        !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.75,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.75,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.75,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.45,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumReceptFri,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.75,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.75,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.45,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumReceptSat,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.75,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.75,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.75,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.75,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.75,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.05,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.05,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.05,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.05,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.05,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

ElectricEquipment,
  L01-101A_StrsComlIncd Recepticle Loads, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.5724743837127,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L01-101_LbbyComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  250.362723866246,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L01-102_OfceComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  355.478930836221,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L01-103_AstoComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  21.86228891,                            !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L01-001_ElevComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L01-100_VestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00257851222887491,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L01-101A_StrsComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00678466190261275,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L01-101_LbbyComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00198712692246079,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L01-102_OfceComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00502927422409853,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L01-103_AstoComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00119986983511136,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L01-102_OfceComlPthp Thermostat, !- Name
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L01-102_OfceComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L01-102_OfceComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L01-102_OfceComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L01-102_OfceComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L01-102_OfceComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L01-102_OfceComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  GLBHHtgSetpt,                           !- Name
  Temperature,                            !- Schedule Type Limits Name
  GLBHWinHtgSetptWk,                      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  15,                                     !- End Day 1
  GLBHSpFaHtgSetptWk,                     !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  16,                                     !- Start Day 2
  6,                                      !- End Month 2
  15,                                     !- End Day 2
  GLBHSumHtgSetptWk,                      !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  16,                                     !- Start Day 3
  9,                                      !- End Month 3
  15,                                     !- End Day 3
  GLBHSpFaHtgSetptWk,                     !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  16,                                     !- Start Day 4
  11,                                     !- End Month 4
  15,                                     !- End Day 4
  GLBHWinHtgSetptWk,                      !- Schedule:Week Name 5
  11,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  GLBHWinHtgSetptWk,                      !- Name
  GLBHWinHtgSetptSun,                     !- Sunday Schedule:Day Name
  GLBHWinHtgSetptWD,                      !- Monday Schedule:Day Name
  GLBHWinHtgSetptWD,                      !- Tuesday Schedule:Day Name
  GLBHWinHtgSetptWD,                      !- Wednesday Schedule:Day Name
  GLBHWinHtgSetptWD,                      !- Thursday Schedule:Day Name
  GLBHWinHtgSetptFri,                     !- Friday Schedule:Day Name
  GLBHWinHtgSetptSat,                     !- Saturday Schedule:Day Name
  GLBHWinHtgSetptSun,                     !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  GLBHWinHtgSetptSun,                     !- CustomDay1 Schedule:Day Name
  GLBHWinHtgSetptSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHWinHtgSetptSun,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHtgSetptWD,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHtgSetptFri,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHWinHtgSetptSat,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  15.5555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  15.5555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  OfficeHtgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSpFaHtgSetptWk,                     !- Name
  GLBHSpFaHtgSetptSun,                    !- Sunday Schedule:Day Name
  GLBHSpFaHtgSetptWD,                     !- Monday Schedule:Day Name
  GLBHSpFaHtgSetptWD,                     !- Tuesday Schedule:Day Name
  GLBHSpFaHtgSetptWD,                     !- Wednesday Schedule:Day Name
  GLBHSpFaHtgSetptWD,                     !- Thursday Schedule:Day Name
  GLBHSpFaHtgSetptFri,                    !- Friday Schedule:Day Name
  GLBHSpFaHtgSetptSat,                    !- Saturday Schedule:Day Name
  GLBHSpFaHtgSetptSun,                    !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  GLBHSpFaHtgSetptSun,                    !- CustomDay1 Schedule:Day Name
  GLBHSpFaHtgSetptSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSpFaHtgSetptSun,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHtgSetptWD,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHtgSetptFri,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSpFaHtgSetptSat,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  15.5555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  15.5555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Week:Daily,
  GLBHSumHtgSetptWk,                      !- Name
  GLBHSumHtgSetptSun,                     !- Sunday Schedule:Day Name
  GLBHSumHtgSetptWD,                      !- Monday Schedule:Day Name
  GLBHSumHtgSetptWD,                      !- Tuesday Schedule:Day Name
  GLBHSumHtgSetptWD,                      !- Wednesday Schedule:Day Name
  GLBHSumHtgSetptWD,                      !- Thursday Schedule:Day Name
  GLBHSumHtgSetptFri,                     !- Friday Schedule:Day Name
  GLBHSumHtgSetptSat,                     !- Saturday Schedule:Day Name
  GLBHSumHtgSetptSun,                     !- Holiday Schedule:Day Name
  OfficeHtgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeHtgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  GLBHSumHtgSetptSun,                     !- CustomDay1 Schedule:Day Name
  GLBHSumHtgSetptSun;                     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  GLBHSumHtgSetptSun,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHtgSetptWD,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHtgSetptFri,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  21.1111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  GLBHSumHtgSetptSat,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  15.5555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  15.5555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  21.1111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  15.5555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  15.5555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  15.5555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  15.5555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  15.5555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  15.5555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  15.5555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  15.5555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  15.5555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  15.5555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  15.5555555555556;                       !- Value Until Time 24

Schedule:Year,
  NoClgSetpt,                             !- Name
  Temperature,                            !- Schedule Type Limits Name
  NoClgSetpt Wk,                          !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NoClgSetpt Wk,                          !- Name
  NoClgSetpt Day,                         !- Sunday Schedule:Day Name
  NoClgSetpt Day,                         !- Monday Schedule:Day Name
  NoClgSetpt Day,                         !- Tuesday Schedule:Day Name
  NoClgSetpt Day,                         !- Wednesday Schedule:Day Name
  NoClgSetpt Day,                         !- Thursday Schedule:Day Name
  NoClgSetpt Day,                         !- Friday Schedule:Day Name
  NoClgSetpt Day,                         !- Saturday Schedule:Day Name
  NoClgSetpt Day,                         !- Holiday Schedule:Day Name
  OfficeClgSetptWD,                       !- SummerDesignDay Schedule:Day Name
  OfficeClgSetptWD,                       !- WinterDesignDay Schedule:Day Name
  NoClgSetpt Day,                         !- CustomDay1 Schedule:Day Name
  NoClgSetpt Day;                         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  NoClgSetpt Day,                         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  35,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  35,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  35,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  35,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  35,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  35,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  35,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  35,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  35,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  35,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  35,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  35,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  35,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  35,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  35,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  35,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  35,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  35,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  35,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  35,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  35,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  35,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  35;                                     !- Value Until Time 24

Schedule:Day:Interval,
  OfficeClgSetptWD,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  23.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone Name
  Thermal Zone: L01-102_OfceComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L01-102_OfceComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L01-102_OfceComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L01-102_OfceComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L01-102_OfceComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit Outlet Node;        !- Node Name 1

NodeList,
  Thermal Zone: L01-102_OfceComlPthp Return Node List, !- Name
  Thermal Zone: L01-102_OfceComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit,                !- Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit;                    !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L01-102_OfceComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L01-102_OfceComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L01-102_OfceComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000492477044,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L01-105_IstoComlUncd,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  2018.83258766868,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Surface 1 SlabOnOrBelowGradeF073,       !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, -9.88978464e-29, !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.47482976e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 3.26605392e-27;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, -1.282372848e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 1.424857704e-32,   !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 5.86852776, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 139,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 4 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 4.572;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 160 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 4.05518112, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 2.226390264, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 4 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 5 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 187 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 187,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 15.80653176, 1.139887992e-31, !- X,Y,Z Vertex 2 {m}
  6.268974, 10.92948792, -1.139887992e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 1 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 1 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 21.50565168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 21.50565168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 226 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 226,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 4.05518112, 4.572,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 5.86852776, 4.572,          !- X,Y,Z Vertex 2 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  24.44499048, 4.05518112, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 3 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 18.82594152, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 18.82594152, 3.75519696e-32,  !- X,Y,Z Vertex 2 {m}
  6.268974, 15.80653176, 1.135468392e-31, !- X,Y,Z Vertex 3 {m}
  6.268974, 15.80653176, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  Surface 326 WallBelowGradeC1140,        !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 1.072612536e-26, !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, -6.3502032e-27, !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 1.955801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedUnconditioned,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 4.572,            !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 4.572;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Window 04 Uncd,                         !- Construction Name
  Surface 327,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.268974, 1.667914368, 4.16561016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 1.667914368, 2.5763982,       !- X,Y,Z Vertex 2 {m}
  6.268974, 0.397913352, 2.5763982,       !- X,Y,Z Vertex 3 {m}
  6.268974, 0.397913352, 4.16561016;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  Surface 331 WallBelowGradeC1140,        !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 1.282698984,   !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, -9.88978464e-29, !- X,Y,Z Vertex 2 {m}
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 1.282698984;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345 Reversed,                   !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 345,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 4 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 5 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 6 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 7 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 8 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 9 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 10 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 11 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 12 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 13 {m}
  17.97509232, 5.88148176, 4.572;         !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedUnconditioned,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 21.50565168, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 21.50565168, 3.2660844e-27,   !- X,Y,Z Vertex 2 {m}
  6.268974, 18.82594152, 2.950396944e-32, !- X,Y,Z Vertex 3 {m}
  6.268974, 18.82594152, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedUnconditioned,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 21.50565168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 21.50565168, -1.307646864e-27, !- X,Y,Z Vertex 2 {m}
  6.268974, 21.50565168, 3.26605392e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 21.50565168, 4.572;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  Panel Door Uncd,                        !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.602974, 21.50565168, 3.55601016,     !- X,Y,Z Vertex 1 {m}
  11.602974, 21.50565168, 0.424336464,    !- X,Y,Z Vertex 2 {m}
  8.554974, 21.50565168, 0.424336464,     !- X,Y,Z Vertex 3 {m}
  8.554974, 21.50565168, 3.55601016;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  SF Door Uncd,                           !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.45015976, 21.50565168, 2.5908,       !- X,Y,Z Vertex 1 {m}
  20.45015976, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 2 {m}
  19.53575976, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 3 {m}
  19.53575976, 21.50565168, 2.5908;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  SF Door Uncd,                           !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.82548416, 21.50565168, 2.5908,       !- X,Y,Z Vertex 1 {m}
  13.82548416, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 2 {m}
  12.91108416, 21.50565168, 0.347219016,  !- X,Y,Z Vertex 3 {m}
  12.91108416, 21.50565168, 2.5908;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  Panel Door Uncd,                        !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.2276496, 21.50565168, 3.55601016,    !- X,Y,Z Vertex 1 {m}
  18.2276496, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 2 {m}
  15.1796496, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 3 {m}
  15.1796496, 21.50565168, 3.55601016;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  Panel Door Uncd,                        !- Construction Name
  Surface 5,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.8523252, 21.50565168, 3.55601016,    !- X,Y,Z Vertex 1 {m}
  24.8523252, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 2 {m}
  21.8043252, 21.50565168, 0.424336464,   !- X,Y,Z Vertex 3 {m}
  21.8043252, 21.50565168, 3.55601016;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 5 {m}
  6.268974, 0.347112336, 4.572;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedUnconditioned,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.347112336, 1.282698984,   !- X,Y,Z Vertex 2 {m}
  27.1383252, 21.50565168, 1.282698984,   !- X,Y,Z Vertex 3 {m}
  27.1383252, 21.50565168, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Window 04 Uncd,                         !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 0.397913352, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  27.1383252, 0.397913352, 2.5763982,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 1.667914368, 2.5763982,     !- X,Y,Z Vertex 3 {m}
  27.1383252, 1.667914368, 4.16561016;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedUnconditioned,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 0.347112336, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 0.347112336, 1.955801016,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 0.347112336, 1.955801016,   !- X,Y,Z Vertex 3 {m}
  27.1383252, 0.347112336, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Window 04 Uncd,                         !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.68393536, 0.347112336, 4.16561016,   !- X,Y,Z Vertex 1 {m}
  23.68393536, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 2 {m}
  27.08751504, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 3 {m}
  27.08751504, 0.347112336, 4.16561016;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  Window 04 Uncd,                         !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.47746352, 0.347112336, 4.16561016,   !- X,Y,Z Vertex 1 {m}
  13.47746352, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 2 {m}
  20.03066352, 0.347112336, 2.5763982,    !- X,Y,Z Vertex 3 {m}
  20.03066352, 0.347112336, 4.16561016;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  Window 04 Uncd,                         !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.31978416, 0.347112336, 4.16561016,    !- X,Y,Z Vertex 1 {m}
  6.31978416, 0.347112336, 2.5763982,     !- X,Y,Z Vertex 2 {m}
  9.72339432, 0.347112336, 2.5763982,     !- X,Y,Z Vertex 3 {m}
  9.72339432, 0.347112336, 4.16561016;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  22.78447056, 7.58010168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 5 {m}
  17.97509232, 0.347112336, 4.572;        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Surface 8 WallBelowGradeC1140,          !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 4.90039152, 1.955801016,      !- X,Y,Z Vertex 1 {m}
  6.268974, 4.90039152, 1.942633656e-55,  !- X,Y,Z Vertex 2 {m}
  6.268974, 0.347112336, 4.47482976e-27,  !- X,Y,Z Vertex 3 {m}
  6.268974, 0.347112336, 1.955801016;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.44499048, 0.347112336, 4.572,        !- X,Y,Z Vertex 1 {m}
  24.44499048, 5.86852776, 4.572,         !- X,Y,Z Vertex 2 {m}
  22.78447056, 5.86852776, 4.572,         !- X,Y,Z Vertex 3 {m}
  22.78447056, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88 Reversed,                    !- Name
  Ceiling,                                !- Surface Type
  FloorSteelJoistU052 Reversed,           !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 0.347112336, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 2.226390264, 4.572,         !- X,Y,Z Vertex 2 {m}
  24.44499048, 2.226390264, 4.572,        !- X,Y,Z Vertex 3 {m}
  24.44499048, 0.347112336, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 9 Reversed,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 5.21372592e-57,    !- X,Y,Z Vertex 2 {m}
  6.268974, 4.90039152, -1.953396144e-56, !- X,Y,Z Vertex 3 {m}
  6.268974, 4.90039152, 4.572;            !- X,Y,Z Vertex 4 {m}

People,
  L01-105_IstoComlUncd People,            !- Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0161458656250646,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  L01-105_IstoComlUncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L01-105_IstoComlUncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  L01-105_IstoComlUncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L01-105_IstoComlUncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L01-105_IstoComlUncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L01-105_IstoComlUncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L01-105_IstoComlUncd Regulated Lights,  !- Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336776,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L01-105_IstoComlUncd Recepticle Loads,  !- Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L01-105_IstoComlUncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L01-105_IstoComlUncd,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00017526,                             !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Zone,
  Thermal Zone: L02-201_CorrComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  742.385598787123,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 4.572;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 8.55674184;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 1 {m}
  3.6521136, 10.92948792, 4.572,          !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6521136, 8.7811356, 8.46972144,       !- X,Y,Z Vertex 1 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 2 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 3 {m}
  4.13128968, 8.7811356, 8.46972144;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 8.87413008, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.78447056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 10.92948792, 8.55674184;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 1 {m}
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 4 {m}
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 5 {m}
  0.000369774216, 10.92948792, 8.55674184, !- X,Y,Z Vertex 6 {m}
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 7 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 8 {m}
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 9 {m}
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 10 {m}
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 11 {m}
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 12 {m}
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 13 {m}
  17.97509232, 5.88148176, 8.35222104;    !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 13.40940168, 8.6572344, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.92948792, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.92948792, 8.55674184; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 13.383768, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.000369774216, 13.383768, 4.96385088,  !- X,Y,Z Vertex 2 {m}
  0.000369774216, 12.72335784, 4.96385088, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 12.72335784, 7.72158984; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 130,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 12.164568, 7.72158984,  !- X,Y,Z Vertex 1 {m}
  0.000369774216, 12.164568, 4.96385088,  !- X,Y,Z Vertex 2 {m}
  0.000369774216, 10.945368, 4.96385088,  !- X,Y,Z Vertex 3 {m}
  0.000369774216, 10.945368, 7.72158984;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 131 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 13.40940168, 8.6572344,       !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 132 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.8309704, 13.40940168, 8.6572344,      !- X,Y,Z Vertex 1 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.40940168, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 11.96419248, 8.382,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 11.96419248, 5.01664224,    !- X,Y,Z Vertex 2 {m}
  27.1383252, 13.33579248, 5.01664224,    !- X,Y,Z Vertex 3 {m}
  27.1383252, 13.33579248, 8.382;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  Dr-B/D Swing SF,                        !- Construction Name
  Surface 135,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1383252, 11.0043468, 6.858,          !- X,Y,Z Vertex 1 {m}
  27.1383252, 11.0043468, 4.89487464,     !- X,Y,Z Vertex 2 {m}
  27.1383252, 11.9187468, 4.89487464,     !- X,Y,Z Vertex 3 {m}
  27.1383252, 11.9187468, 6.858;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 138 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 2 {m}
  22.78447056, 10.92948792, 4.572,        !- X,Y,Z Vertex 3 {m}
  22.78447056, 10.92948792, 8.55674184;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 139 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 1 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 4 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 5 {m}
  6.268974, 10.92948792, 4.572;           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.000369774216, 18.82594152, 8.87413008, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.40940168, 8.6572344; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 17.07334152, 7.9248,    !- X,Y,Z Vertex 1 {m}
  0.000369774216, 17.07334152, 4.98009672, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 16.41293136, 4.98009672, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 16.41293136, 7.9248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 15.24454152, 7.82321016, !- X,Y,Z Vertex 1 {m}
  0.000369774216, 15.24454152, 4.97198904, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.97453136, 4.97198904, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 13.97453136, 7.82321016; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 149,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000369774216, 18.64815168, 7.9248,    !- X,Y,Z Vertex 1 {m}
  0.000369774216, 18.64815168, 4.98009672, !- X,Y,Z Vertex 2 {m}
  0.000369774216, 17.63213136, 4.98009672, !- X,Y,Z Vertex 3 {m}
  0.000369774216, 17.63213136, 7.9248;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 2 {m}
  8.15352192, 10.3074216, 8.53153488,     !- X,Y,Z Vertex 3 {m}
  8.15352192, 10.92948792, 8.55674184,    !- X,Y,Z Vertex 4 {m}
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 5 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 176 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 9.88515168, 8.5144356;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 177 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 2 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 3 {m}
  21.03187056, 10.92948792, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  3.6521136, 8.7811356, 4.572,            !- X,Y,Z Vertex 3 {m}
  3.6521136, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 187 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 10.92948792, 4.572,        !- X,Y,Z Vertex 1 {m}
  21.03187056, 9.88515168, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 9.88515168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 10.92948792, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.03187056, 9.88515168, 8.5144356,     !- X,Y,Z Vertex 1 {m}
  21.03187056, 10.92948792, 8.55674184,   !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 8.5144356;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 195 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 18.82594152, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 261,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 1 {m}
  19.492722, 5.88148176, 8.35222104,      !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 7.58010168, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 316 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.492722, 9.88515168, 8.5144356,       !- X,Y,Z Vertex 1 {m}
  19.492722, 7.58010168, 8.42104488,      !- X,Y,Z Vertex 2 {m}
  19.492722, 7.58010168, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 9.88515168, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 324 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 3 {m}
  25.09427544, 13.40940168, 8.6572344;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 325,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 2 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 3 {m}
  6.268974, 7.510272, 8.41821024;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 345,                            !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 345 Reversed,                   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1383252, 13.40940168, 4.572,         !- X,Y,Z Vertex 1 {m}
  27.1383252, 10.92948792, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 10.92948792, 4.572,          !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 4 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 5 {m}
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 6 {m}
  11.06183208, 10.291572, 4.572,          !- X,Y,Z Vertex 7 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 8 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 9 {m}
  9.54417192, 10.3074216, 4.572,          !- X,Y,Z Vertex 10 {m}
  8.15352192, 10.3074216, 4.572,          !- X,Y,Z Vertex 11 {m}
  8.15352192, 10.92948792, 4.572,         !- X,Y,Z Vertex 12 {m}
  6.268974, 10.92948792, 4.572,           !- X,Y,Z Vertex 13 {m}
  6.268974, 13.40940168, 4.572;           !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 13.40940168, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 4.572;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 5.90053176, 8.35301352,    !- X,Y,Z Vertex 1 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 8.7811356, 8.46972144,        !- X,Y,Z Vertex 1 {m}
  6.268974, 10.92948792, 8.55674184,      !- X,Y,Z Vertex 2 {m}
  3.6521136, 10.92948792, 8.55674184,     !- X,Y,Z Vertex 3 {m}
  3.6521136, 8.7811356, 8.46972144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 7.510272, 8.41821024,         !- X,Y,Z Vertex 1 {m}
  6.268974, 7.510272, 4.572,              !- X,Y,Z Vertex 2 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.54417192, 7.510272, 8.41821024;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 7.510272, 8.41821024,       !- X,Y,Z Vertex 1 {m}
  9.54417192, 7.510272, 4.572,            !- X,Y,Z Vertex 2 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.54417192, 5.90053176, 8.35301352;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 61,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.54417192, 5.90053176, 8.35301352,     !- X,Y,Z Vertex 1 {m}
  9.54417192, 5.90053176, 4.572,          !- X,Y,Z Vertex 2 {m}
  11.06183208, 5.90053176, 4.572,         !- X,Y,Z Vertex 3 {m}
  11.06183208, 5.90053176, 8.35301352;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  FloorSteelJoistU052,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 10.291572, 4.572,          !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  11.06183208, 10.291572, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13128968, 8.7811356, 8.46972144,      !- X,Y,Z Vertex 1 {m}
  4.13128968, 8.7811356, 4.572,           !- X,Y,Z Vertex 2 {m}
  6.268974, 8.7811356, 4.572,             !- X,Y,Z Vertex 3 {m}
  6.268974, 8.7811356, 8.46972144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 68 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 5.88148176, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.06183208, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  11.06183208, 0.347112336, 4.572,        !- X,Y,Z Vertex 2 {m}
  17.97509232, 0.347112336, 4.572,        !- X,Y,Z Vertex 3 {m}
  17.97509232, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Roof,                                   !- Surface Type
  RoofInsulationEntirelyAboveDeckU063,    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 0.347112336, 8.12801016,   !- X,Y,Z Vertex 1 {m}
  17.97509232, 10.291572, 8.5308948,      !- X,Y,Z Vertex 2 {m}
  11.06183208, 10.291572, 8.5308948,      !- X,Y,Z Vertex 3 {m}
  11.06183208, 0.347112336, 8.12801016;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.97509232, 5.88148176, 8.35222104,    !- X,Y,Z Vertex 1 {m}
  17.97509232, 5.88148176, 4.572,         !- X,Y,Z Vertex 2 {m}
  19.492722, 5.88148176, 4.572,           !- X,Y,Z Vertex 3 {m}
  19.492722, 5.88148176, 8.35222104;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  WallSteelFramedU124,                    !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 2 {m}
  0.000369774216, 18.82594152, 4.572,     !- X,Y,Z Vertex 3 {m}
  0.000369774216, 18.82594152, 8.87413008; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.232269824, 18.82594152, 8.001,        !- X,Y,Z Vertex 1 {m}
  1.232269824, 18.82594152, 4.98619272,   !- X,Y,Z Vertex 2 {m}
  0.1781699256, 18.82594152, 4.98619272,  !- X,Y,Z Vertex 3 {m}
  0.1781699256, 18.82594152, 8.001;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  Window,                                 !- Surface Type
  Window 05,                              !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.451469824, 18.82594152, 8.001,        !- X,Y,Z Vertex 1 {m}
  2.451469824, 18.82594152, 4.98619272,   !- X,Y,Z Vertex 2 {m}
  1.791068808, 18.82594152, 4.98619272,   !- X,Y,Z Vertex 3 {m}
  1.791068808, 18.82594152, 8.001;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 99 Reversed,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.09427544, 13.40940168, 8.6572344,    !- X,Y,Z Vertex 1 {m}
  25.09427544, 13.40940168, 4.572,        !- X,Y,Z Vertex 2 {m}
  8.8309704, 13.40940168, 4.572,          !- X,Y,Z Vertex 3 {m}
  8.8309704, 13.40940168, 8.6572344;      !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Surface 125 - Surface 125 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  10.916918420055;                        !- Surface Area {m2}

InternalMass,
  Merged Surface 128 - Surface 128 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  2.47093349213604;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 137 - Surface 137 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  7.50943694630897;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 140 - Surface 140 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  5.506327180872;                         !- Surface Area {m2}

InternalMass,
  Merged Surface 141 - Surface 141 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  4.13931934075121;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 164 - Surface 164 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  8.4671541374514;                        !- Surface Area {m2}

InternalMass,
  Merged Surface 321 - Surface 321 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  10.4275131253191;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 323 - Surface 323 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  6.13310966500776;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 66 - Surface 66 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  27.3688700151828;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 67 - Surface 67 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  17.0650996161067;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 85 - Surface 85 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  16.9931244435154;                       !- Surface Area {m2}

InternalMass,
  Merged Surface 97 - Surface 97 Reversed, !- Name
  Interior Wall 06,                       !- Construction Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  ,                                       !- Space or SpaceList Name
  12.4626111133593;                       !- Surface Area {m2}

People,
  L02-201A_StrsComlIncd People,           !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.88931185959282,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-201A_StrsComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-201A_StrsComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-201A_StrsComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-201A_StrsComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-201A_StrsComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-201B_UtilComlIncd People,           !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.025952680665,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L02-201B_UtilComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-201B_UtilComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-201B_UtilComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-201B_UtilComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-201B_UtilComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-201_CorrComlPthp People,            !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4.72902688418123,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-201_CorrComlPthp People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-201_CorrComlPthp People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-201_CorrComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-201_CorrComlPthp People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-201_CorrComlPthp People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-201_CorrComlPthp People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-211_RestComlIncd People,            !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  7.40004176433999,                       !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  L02-211_RestComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-211_RestComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  146.535535086111;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-211_RestComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-211_RestComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-211_RestComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-211_RestComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  L02-215_LndyComlIncd People,            !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHOcc,                                !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  0.166843824615,                         !- Number of People
  ,                                       !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  L02-215_LndyComlIncd People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  L02-215_LndyComlIncd People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  L02-215_LndyComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Sunday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Monday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Tuesday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Wednesday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Thursday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Friday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Saturday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- Holiday Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  L02-215_LndyComlIncd People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  L02-215_LndyComlIncd People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  L02-215_LndyComlIncd People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  L02-201A_StrsComlIncd Regulated Lights, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  106.717423151138,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-201B_UtilComlIncd Regulated Lights, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  15.571608399,                           !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-201_CorrComlPthp Regulated Lights,  !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  472.902688418122,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-211_RestComlIncd Regulated Lights,  !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  666.003758790599,                       !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Lights,
  L02-215_LndyComlIncd Regulated Lights,  !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHLights,                             !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  100.106294769,                          !- Lighting Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.58,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  L02-201A_StrsComlIncd Recepticle Loads, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  35.5724743837127,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-201B_UtilComlIncd Recepticle Loads, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3.46035742199999,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-201_CorrComlPthp Recepticle Loads,  !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  189.161075367249,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-211_RestComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  148.0008352868,                         !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  L02-215_LndyComlIncd Recepticle Loads,  !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  GLBHRecept,                             !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  480.065298025559,                       !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.04,                                   !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.62,                                   !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  L02-001_ElevComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-201A_StrsComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00628123609087292,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-201B_UtilComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-201_CorrComlPthp Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0035074512358099,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-211_RestComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.00430852588127827,                    !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  L02-215_LndyComlIncd Space Infiltration Design Flow Rate 1, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList or Space or SpaceList Name
  On-user,                                !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone: L02-201_CorrComlPthp Thermostat, !- Name
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  Thermal Zone: L02-201_CorrComlPthp Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermal Zone: L02-201_CorrComlPthp Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone: L02-201_CorrComlPthp Thermostat Schedule, !- Name
  Thermal Zone: L02-201_CorrComlPthp Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: L02-201_CorrComlPthp Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermal Zone: L02-201_CorrComlPthp Thermostat, !- Name
  GLBHHtgSetpt,                           !- Heating Setpoint Temperature Schedule Name
  NoClgSetpt;                             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone Name
  Thermal Zone: L02-201_CorrComlPthp Equipment List, !- Zone Conditioning Equipment List Name
  Thermal Zone: L02-201_CorrComlPthp Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: L02-201_CorrComlPthp Room Air Node, !- Zone Air Node Name
  Thermal Zone: L02-201_CorrComlPthp Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Thermal Zone: L02-201_CorrComlPthp Inlet Node List, !- Name
  BaseUnctrl TrmlUnit-6 Outlet Node;      !- Node Name 1

NodeList,
  Thermal Zone: L02-201_CorrComlPthp Return Node List, !- Name
  Thermal Zone: L02-201_CorrComlPthp Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseUnctrl TrmlUnit-6,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys3-6 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseUnctrl TrmlUnit-6 Outlet Node,      !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit-6,              !- Name
  BaseUnctrl TrmlUnit-6 Outlet Node,      !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseUnctrl TrmlUnit-6;                  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Thermal Zone: L02-201_CorrComlPthp Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseUnctrl TrmlUnit-6,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Thermal Zone: L02-201_CorrComlPthp,     !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone: L02-201_CorrComlPthp Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000164653468,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone: L02-202_OfceComlPthp,     !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  73.0971077925888,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Surface 131 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 13.40940168, 8.6572344,     !- X,Y,Z Vertex 1 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 2 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 3 {m}
  6.268974, 13.40940168, 8.6572344;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.268974, 15.80653176, 4.572,           !- X,Y,Z Vertex 1 {m}
  6.268974, 13.40940168, 4.572,           !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 15.80653176, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  Interior Wall 06 Reversed,              !- Construction Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 195,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.05101752, 18.82594152, 8.87413008,    !- X,Y,Z Vertex 1 {m}
  3.05101752, 18.82594152, 4.572,         !- X,Y,Z Vertex 2 {m}
  3.05101752, 13.40940168, 4.572,         !- X,Y,Z Vertex 3 {m}
  3.05101752, 13.40940168, 8.6572344;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor 21,                      !- Construction Name
  Thermal Zone: L02-202_OfceComlPthp,     !- Zone Name
  ,                                       !- Space Name
