
,,Thermal Zones
,,,,,,,Systems,,,Occupancy,,Ventilation,,,,Exhaust,,,,,Cooling Sizing,,,,,,Heating Sizing,,,,,,Unmet Hours
,,Name,Type,Floor Area,Volume,Multiplier,PriHVACSys[1],PriHVACSys[2],VentSys,Density,Number,Spec. Method,Control,Flow/Area,Flow/Person,Exh Flow,ExhSysRef,ExhOperMode,ExhCtrlMthd,ExhBalancedSchRef,Load-SRes,Flow-SRes,TStat Sch.,Sizing Ratio,Supply Temp,DeltaT,Load-SRes,Flow-SRes,Tstat Sch.,Sizing Ratio,Supply Temp,DeltaT,Clg-SRes,Htg-SRes
,,,,(ft2),(ft3),,,,,,(ppl/1000ft2),(people),,(cfm/ft2),(cfm/person),(cfm),,,,,(Btu/hr),(cfm),,,(degF),(degF),(Btu/hr),(cfm),,,(degF),(degF),(#),(#)
ThrmlZn,"UNDEFINED","Thermal Zone: L01-105_IstoComlUncd",Unconditioned,4753,71294,1,"NONE","NONE","NONE",1.5,7.1,NoVentilation,UNDEFINED,0.000,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NONE",-99996.00,-99996.0,-99996.0,-99996,-99996,"NONE",-99996.00,-99996.00,-99996.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L01-102_OfceComlPthp",Conditioned,940,14094,1,"Elecresistance+BaseSys4DX-1","NONE","ERV1",4.3,4.0,Sum,Fixed,0.133,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-214_AstoComlPthp",Conditioned,343,4198,1,"Elecresistance+BaseSys4DX-8","NONE","ERV1",1.5,0.5,Sum,Fixed,0.335,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-209_AstoComlPthp",Conditioned,347,4241,1,"Elecresistance+BaseSys4DX-7","NONE","ERV1",1.5,0.5,Sum,Fixed,0.332,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-216_MprpComlPthp",Conditioned,300,3805,1,"HP4","NONE","ERV1",28.7,8.6,Sum,Fixed,0.266,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-206_MprpComlPthp",Conditioned,597,7440,1,"Elecresistance+BaseSys4DX-6","NONE","ERV1",15.6,9.3,Sum,Fixed,0.042,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-201_CorrComlPthp",Conditioned,2053,26217,1,"Elecresistance+BaseSys4DX-5","NONE","ERV1",6.4,13.2,Sum,Fixed,0.044,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-218_MechComlPthp",Conditioned,46,581,1,"HP1","NONE","NONE",1.5,0.1,NoVentilation,Fixed,0.000,0.00,0,"NONE",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"GLBHClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-202_OfceComlPthp",Conditioned,188,2581,1,"Elecresistance+BaseSys4DX-2","NONE","ERV1",5.0,0.9,Sum,Fixed,0.187,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-203_BrkrComlPthp",Conditioned,223,3113,1,"Elecresistance+BaseSys4DX-3","NONE","ERV1",33.3,7.4,Sum,Fixed,0.291,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0
ThrmlZn,"UNDEFINED","Thermal Zone: L02-204_FitnComlPthp",Conditioned,1595,22242,1,"HP2/3","NONE","ERV1",20.2,32.2,Sum,Fixed,0.558,0.00,0,"ERV1",UNDEFINED,UNDEFINED,"NONE",-99996,-99996,"NoClgSetpt",1.00,55.0,20.0,-99996,-99996,"GLBHHtgSetpt",1.00,95.00,25.0,-99996.0,-99996.0

,,AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
,,Name,Type,Status,Sys Cnt,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control,Fan Control
,,,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF)
AirSys,"UNDEFINED","Elecresistance+BaseSys4DX-1","SZAC","New",1,939.622,26534.1,75,28.2391,447.703,28000,90,29.7992,989.948,1.05356,0,0,"Thermal Zone: L01-102_OfceComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","Elecresistance+BaseSys4DX-2","SZAC","New",1,187.617,5936.74,75,31.6428,469.49,7500,90,39.9751,232.27,1.238,0,0,"Thermal Zone: L02-202_OfceComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","Elecresistance+BaseSys4DX-3","SZAC","New",1,223.271,8550.55,75,38.2967,446.2,5219,90,23.3752,317.938,1.424,0,0,"Thermal Zone: L02-203_BrkrComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","Elecresistance+BaseSys4DX-5","SZAC","New",1,2052.72,41186.4,75,20.0643,469.49,26452,90,12.8863,1611.38,0.785,0,0,"Thermal Zone: L02-201_CorrComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","Elecresistance+BaseSys4DX-6","SZAC","New",1,597.312,16627.9,75,27.8378,399.6,9090,90,15.2182,553.708,0.927,0,0,"Thermal Zone: L02-206_MprpComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","Elecresistance+BaseSys4DX-7","SZAC","New",1,346.687,6013.21,75,17.3448,469.49,3862,90,11.1397,235.262,0.6786,0,0,"Thermal Zone: L02-209_AstoComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","Elecresistance+BaseSys4DX-8","SZAC","New",1,343.25,6894.89,75,20.0871,469.49,4428,90,12.9002,269.757,0.78589,0,0,"Thermal Zone: L02-214_AstoComlPthp","NoSATControl",,-99996,,-99996,,"UNDEFINED","CyclingHVACAvail","CycleOnCallPrimaryZone"
AirSys,"UNDEFINED","ERV1","DOASCV","New",1,6586.31,0,-99996,0,0,51180,90,7.77066,1540,0.233818,1540,0.233818,"NONE","FixedDualSetpoint",60,-99996,-99996,-99996,-99996,"SingleMaximum","GLBHHVAC","StaysOff"

,,ZoneSystems
,,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
,,Name,Type,Sys Cnt,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,Availability Schedule,Fan Control
,,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),( cfm/ft2)
ZnSys,"UNDEFINED","HP1","SZHP",1,45.8999,12000,55,261.438,290,13600,90,296.297,290,6.3181,0,0,"Thermal Zone: L02-218_MechComlPthp","NoSATControl","AllOnHVACAvail"
ZnSys,"UNDEFINED","HP2/3","MiniSplitHP",2,1595.44,22400,75,28.0801,267.857,24000,95,30.0858,500,0.626788,0,0,"Thermal Zone: L02-204_FitnComlPthp","NoSATControl","AllOnHVACAvail"
ZnSys,"UNDEFINED","HP4","MiniSplitHP",1,300.398,11800,75,39.2813,244.068,9200,95,30.6261,240,0.798941,0,0,"Thermal Zone: L02-216_MprpComlPthp","NoSATControl","AllOnHVACAvail"

,,Terminal Units
,,,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
,,Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
TrmlUnit,"UNDEFINED","TU-1","Uncontrolled","New",1,"Elecresistance+BaseSys4DX-1",1,"Thermal Zone: L01-102_OfceComlPthp",939.622,1,989.948,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TU-2","Uncontrolled","New",1,"Elecresistance+BaseSys4DX-2",1,"Thermal Zone: L02-202_OfceComlPthp",187.617,1,232.27,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TU-3","Uncontrolled","New",1,"Elecresistance+BaseSys4DX-3",1,"Thermal Zone: L02-203_BrkrComlPthp",223.271,1,317.938,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TU-5","Uncontrolled","New",1,"Elecresistance+BaseSys4DX-5",1,"Thermal Zone: L02-201_CorrComlPthp",2052.72,1,1611.38,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TU-6","Uncontrolled","New",1,"Elecresistance+BaseSys4DX-6",1,"Thermal Zone: L02-206_MprpComlPthp",597.312,1,553.708,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TU-7","Uncontrolled","New",1,"Elecresistance+BaseSys4DX-7",1,"Thermal Zone: L02-209_AstoComlPthp",346.687,1,235.262,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TU-8","Uncontrolled","New",1,"Elecresistance+BaseSys4DX-8",1,"Thermal Zone: L02-214_AstoComlPthp",343.25,1,269.757,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 101","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L01-102_OfceComlPthp",939.622,1,125,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 201","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-201_CorrComlPthp",2052.72,1,90,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 202","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-202_OfceComlPthp",187.617,1,35,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 203","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-203_BrkrComlPthp",223.271,1,65,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 204","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-204_FitnComlPthp",1595.44,2,890,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 206","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-206_MprpComlPthp",597.312,1,25,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 209","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-209_AstoComlPthp",346.687,1,115,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 214","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-214_AstoComlPthp",343.25,1,115,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
TrmlUnit,"UNDEFINED","TerminalUnit 216","Uncontrolled","New",1,"ERV1",1,"Thermal Zone: L02-216_MprpComlPthp",300.398,1,80,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



,,Cooling Coils
,,,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
,,Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
CoilClg,"UNDEFINED","CoilClg_HP1","DirectExpansion","New","Electric","HP1",1,"Thermal Zone: L02-218_MechComlPthp",12000,12519.7,"NONE","NONE",-99996,"Air",-99996,23.1,15,13,0,-99996,-99996,0.210053,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_ElecResistance+BaseSys4DX-1","DirectExpansion","New","Electric","Elecresistance+BaseSys4DX-1",1,"n/a",26534.1,27683.3,"NONE","NONE",-99996,"Air",1,13,14,10.85,0,-99996,-99996,0.259903,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_ElecResistance+BaseSys4DX-2","DirectExpansion","New","Electric","Elecresistance+BaseSys4DX-2",1,"n/a",5936.74,6193.86,"NONE","NONE",-99996,"Air",1,13,14,10.85,0,-99996,-99996,0.259903,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_ElecResistance+BaseSys4DX-3","DirectExpansion","New","Electric","Elecresistance+BaseSys4DX-3",1,"n/a",8550.55,8920.88,"NONE","NONE",-99996,"Air",1,13,14,10.85,0,-99996,-99996,0.259903,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_ElecResistance+BaseSys4DX-5","DirectExpansion","New","Electric","Elecresistance+BaseSys4DX-5",1,"n/a",41186.4,42970.2,"NONE","NONE",-99996,"Air",1,13,14,10.85,0,-99996,-99996,0.259903,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_ElecResistance+BaseSys4DX-6","DirectExpansion","New","Electric","Elecresistance+BaseSys4DX-6",1,"n/a",16627.9,17348,"NONE","NONE",-99996,"Air",1,13,14,10.85,0,-99996,-99996,0.259903,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_ElecResistance+BaseSys4DX-7","DirectExpansion","New","Electric","Elecresistance+BaseSys4DX-7",1,"n/a",6013.21,6273.65,"NONE","NONE",-99996,"Air",1,13,14,10.85,0,-99996,-99996,0.259903,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_ElecResistance+BaseSys4DX-8","DirectExpansion","New","Electric","Elecresistance+BaseSys4DX-8",1,"n/a",6894.89,7193.51,"NONE","NONE",-99996,"Air",1,13,14,10.85,0,-99996,-99996,0.259903,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_HP2/3","DirectExpansion","New","Electric","HP2/3",2,"Thermal Zone: L02-204_FitnComlPthp",22400,23370.2,"NONE","NONE",-99996,"Air",-99996,20.5,15,12.6,0,-99996,-99996,0.21804,1,-99996,-99996,-99996,-99996
CoilClg,"UNDEFINED","CoilClg_HP4","DirectExpansion","New","Electric","HP4",1,"Thermal Zone: L02-216_MprpComlPthp",11800,12311.1,"NONE","NONE",-99996,"Air",-99996,23.1,15,12.5,0,-99996,-99996,0.220116,1,-99996,-99996,-99996,-99996



,,Heating Coils
,,,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
,,Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
CoilHtg,"UNDEFINED","CoilHtg_HP1","HeatPump","New","Electric","HP1",1,"Thermal Zone: L02-218_MechComlPthp",13600,13080.3,"NONE","NONE",-99996,"Air",-99996,12.5,8.8,4.45,-99996,0.193914,17,35,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","SuppHtg_HP1","Resistance","New","Electric","HP1",1,"Thermal Zone: L02-218_MechComlPthp",6347.52,6347.52,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_ElecResistance+BaseSys4DX-1","Resistance","New","Electric","Elecresistance+BaseSys4DX-1",1,"n/a",28000,28000,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_ElecResistance+BaseSys4DX-2","Resistance","New","Electric","Elecresistance+BaseSys4DX-2",1,"n/a",7500,7500,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_ElecResistance+BaseSys4DX-3","Resistance","New","Electric","Elecresistance+BaseSys4DX-3",1,"n/a",5219,5219,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_ElecResistance+BaseSys4DX-5","Resistance","New","Electric","Elecresistance+BaseSys4DX-5",1,"n/a",26452,26452,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_ElecResistance+BaseSys4DX-6","Resistance","New","Electric","Elecresistance+BaseSys4DX-6",1,"n/a",9090,9090,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_ElecResistance+BaseSys4DX-7","Resistance","New","Electric","Elecresistance+BaseSys4DX-7",1,"n/a",3862,3862,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_ElecResistance+BaseSys4DX-8","Resistance","New","Electric","Elecresistance+BaseSys4DX-8",1,"n/a",4428,4428,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","HtgCoil_ERV1","Resistance","New","Electric","ERV1",1,"UNDEFINED",51180,51180,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_HP2/3","HeatPump","New","Electric","HP2/3",2,"Thermal Zone: L02-204_FitnComlPthp",24000,23029.8,"NONE","NONE",-99996,"Air",-99996,11.3,8.8,4.1,-99996,0.212051,-4,32,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_SuppHt_HP2/3","Resistance","New","Electric","HP2/3",2,"Thermal Zone: L02-204_FitnComlPthp",16416,16416,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_HP4","HeatPump","New","Electric","HP4",1,"Thermal Zone: L02-216_MprpComlPthp",9200,8688.93,"NONE","NONE",-99996,"Air",-99996,12.5,8.8,4.45,-99996,0.179119,-4,32,-99996,-99996,-99996,-99996,1,-99996,-99996
CoilHtg,"UNDEFINED","CoilHtg_SuppHt_HP4","Resistance","New","Electric","HP4",1,"Thermal Zone: L02-216_MprpComlPthp",7880,7880,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996

,,Fans
,,,,,,,Relationships,,,Capacity,,,Power,,,,Motor,,,Sizing
,,Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency,FlowCapSim-SRes
,,,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp),,,(cfm)
Fan,"UNDEFINED","Fan_HP-1","ConstantVolume","New","Centrifugal","AirFoil","HP1",1,"Thermal Zone: L02-218_MechComlPthp",290,-99996,0.5,"PowerPerUnitFlow",0.027382,0.299574,0.088,0.083,"InAirStream",0.8,290
Fan,"UNDEFINED","SupFan_ElecResistance+BaseSys4DX-1","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-1",1,"n/a",989.948,-99996,0.65,"PowerPerUnitFlow",0.48246,2.01016,0.425,0.5,"InAirStream",0.855,989.948
Fan,"UNDEFINED","RetFan_ElecResistance+BaseSys4DX-1","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-1",1,"n/a",989.948,-99996,0.65,"PowerPerUnitFlow",0.48246,2.01016,0.425,0.5,"InAirStream",0.855,989.948
Fan,"UNDEFINED","SupFan_ElecResistance+BaseSys4DX-2","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-2",1,"n/a",232.27,-99996,0.65,"PowerPerUnitFlow",0.113199,2.01016,0.425,0.125,"InAirStream",0.855,232.27
Fan,"UNDEFINED","RetFan_ElecResistance+BaseSys4DX-2","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-2",1,"n/a",232.27,-99996,0.65,"PowerPerUnitFlow",0.113199,2.01016,0.425,0.125,"InAirStream",0.855,232.27
Fan,"UNDEFINED","SupFan_ElecResistance+BaseSys4DX-3","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-3",1,"n/a",317.938,-99996,0.65,"PowerPerUnitFlow",0.15495,2.01016,0.425,0.25,"InAirStream",0.855,317.938
Fan,"UNDEFINED","RetFan_ElecResistance+BaseSys4DX-3","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-3",1,"n/a",317.938,-99996,0.65,"PowerPerUnitFlow",0.15495,2.01016,0.425,0.25,"InAirStream",0.855,317.938
Fan,"UNDEFINED","SupFan_ElecResistance+BaseSys4DX-5","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-5",1,"n/a",1611.38,-99996,0.65,"PowerPerUnitFlow",0.785322,2.01016,0.425,1,"InAirStream",0.855,1611.38
Fan,"UNDEFINED","RetFan_ElecResistance+BaseSys4DX-5","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-5",1,"n/a",1611.38,-99996,0.65,"PowerPerUnitFlow",0.785322,2.01016,0.425,1,"InAirStream",0.855,1611.38
Fan,"UNDEFINED","SupFan_ElecResistance+BaseSys4DX-6","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-6",1,"n/a",553.708,-99996,0.65,"PowerPerUnitFlow",0.269855,2.01016,0.425,0.5,"InAirStream",0.855,553.708
Fan,"UNDEFINED","RetFan_ElecResistance+BaseSys4DX-6","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-6",1,"n/a",553.708,-99996,0.65,"PowerPerUnitFlow",0.269855,2.01016,0.425,0.5,"InAirStream",0.855,553.708
Fan,"UNDEFINED","SupFan_ElecResistance+BaseSys4DX-7","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-7",1,"n/a",235.262,-99996,0.65,"PowerPerUnitFlow",0.114657,2.01016,0.425,0.125,"InAirStream",0.855,235.262
Fan,"UNDEFINED","RetFan_Elecresistance+BaseSys4DX-7","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-7",1,"n/a",235.262,-99996,0.65,"PowerPerUnitFlow",0.114657,2.01016,0.425,0.125,"InAirStream",0.855,235.262
Fan,"UNDEFINED","SupFan_ElecResistance+BaseSys4DX-8","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-8",1,"n/a",269.757,-99996,0.65,"PowerPerUnitFlow",0.131468,2.01016,0.425,0.25,"InAirStream",0.855,269.757
Fan,"UNDEFINED","RetFan_Elecresistance+BaseSys4DX-8","ConstantVolume","New","Centrifugal","AirFoil","Elecresistance+BaseSys4DX-8",1,"n/a",269.757,-99996,0.65,"PowerPerUnitFlow",0.131468,2.01016,0.425,0.25,"InAirStream",0.855,269.757
Fan,"UNDEFINED","SupFan_ERV1","ConstantVolume","New","Centrifugal","AirFoil","ERV1",1,"UNDEFINED",1540,-99996,0.65,"PowerPerUnitFlow",0.683427,1.83043,0.387,0.75,"InAirStream",0.855,1540
Fan,"UNDEFINED","RetFan_ERV1","ConstantVolume","New","Centrifugal","AirFoil","ERV1",1,"UNDEFINED",1540,-99996,0.65,"PowerPerUnitFlow",0.683427,1.83043,0.387,0.75,"InAirStream",0.855,1540
Fan,"UNDEFINED","Fan_HP2/3","ConstantVolume","New","Centrifugal","AirFoil","HP2/3",2,"Thermal Zone: L02-204_FitnComlPthp",500,-99996,0.5,"PowerPerUnitFlow",0.0536481,0.340426,0.1,0.083,"InAirStream",0.8,1000
Fan,"UNDEFINED","Fan_HP-4","ConstantVolume","New","Centrifugal","AirFoil","HP4",1,"Thermal Zone: L02-216_MprpComlPthp",240,-99996,0.5,"PowerPerUnitFlow",0.0257511,0.340426,0.1,0.083,"InAirStream",0.8,240

,,Outside Air Control
,,,,,,Relationships,,Control
,,Name,Control,Status,Design OA,Name,Sys Cnt,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,,,(cfm),,(#),,,(F),(F),(Btu/lb),,(hrs)
OACtrl,"UNDEFINED","OACtrl_Elecresistance+BaseSys4DX-1","FixedDryBulb","New",0,"Elecresistance+BaseSys4DX-1",1,"NonIntegrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","OACtrl_Elecresistance+BaseSys4DX-2","FixedDryBulb","New",0,"Elecresistance+BaseSys4DX-2",1,"NonIntegrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","OACtrl_Elecresistance+BaseSys4DX-3","FixedDryBulb","New",0,"Elecresistance+BaseSys4DX-3",1,"NonIntegrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","OACtrl_Elecresistance+BaseSys4DX-5","FixedDryBulb","New",0,"Elecresistance+BaseSys4DX-5",1,"NonIntegrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","OACtrl_Elecresistance+BaseSys4DX-6","FixedDryBulb","New",0,"Elecresistance+BaseSys4DX-6",1,"NonIntegrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","OACtrl_Elecresistance+BaseSys4DX-7","FixedDryBulb","New",0,"Elecresistance+BaseSys4DX-7",1,"NonIntegrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","OACtrl_Elecresistance+BaseSys4DX-8","FixedDryBulb","New",0,"Elecresistance+BaseSys4DX-8",1,"NonIntegrated",0.9,75,-99996,50,"FollowHVACAvailability",0,"NONE"
OACtrl,"UNDEFINED","ERV-1 OAControl","NoEconomizer","New",1540,"ERV1",1,"UNDEFINED",-99996,-99996,-99996,-99996,"Constant",-99996,"NONE"
