    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2499</td>
    <td align="right">      660.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    8243.778</td>
    <td align="right">    6374.048</td>
    <td align="right">  254.173663</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">     8339.08</td>
    <td align="right">     7761.22</td>
    <td align="right">  254.173663</td>
    <td align="right">       73.61</td>
    <td align="right">       61.43</td>
    <td align="right">  0.00884503</td>
    <td align="right">       52.33</td>
    <td align="right">       52.33</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     10.1785</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873701</td>
    <td align="right">     47.2262</td>
    <td align="right">     3526.99</td>
    <td align="right">        0.00</td>
    <td align="right">     8234.99</td>
    <td align="right">     6358.83</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    8491.877</td>
    <td align="right">    8491.877</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     8491.88</td>
    <td align="right">     6894.20</td>
    <td align="right">  254.201519</td>
    <td align="right">       65.26</td>
    <td align="right">       56.03</td>
    <td align="right">  0.00745765</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     10.1774</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798029</td>
    <td align="right">     51.1256</td>
    <td align="right">     5572.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">   10175.978</td>
    <td align="right">    7864.687</td>
    <td align="right">  313.408059</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    10518.41</td>
    <td align="right">     8220.18</td>
    <td align="right">  313.408059</td>
    <td align="right">       73.52</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00979012</td>
    <td align="right">       52.36</td>
    <td align="right">       52.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     15.3302</td>
    <td align="right">       74.98</td>
    <td align="right">  0.00997226</td>
    <td align="right">     53.8270</td>
    <td align="right">     6109.18</td>
    <td align="right">        0.00</td>
    <td align="right">    10165.13</td>
    <td align="right">     7845.57</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">   11426.626</td>
    <td align="right">   11426.626</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    11426.63</td>
    <td align="right">     9276.84</td>
    <td align="right">  313.443076</td>
    <td align="right">       63.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00718697</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     15.3285</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797302</td>
    <td align="right">     51.0798</td>
    <td align="right">     6871.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lb]</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   33801.097</td>
    <td align="right">   26139.957</td>
    <td align="right"> 1042.683753</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1042.683753</td>
    <td align="right">  1.30356370</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    33985.77</td>
    <td align="right">    32360.33</td>
    <td align="right">      1.0055</td>
    <td align="right">  1.30356370</td>
    <td align="right"> 1042.683753</td>
    <td align="right">       75.30</td>
    <td align="right">       61.88</td>
    <td align="right">  0.00875154</td>
    <td align="right">        27.6</td>
    <td align="right">       52.34</td>
    <td align="right">       52.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    3049.271</td>
    <td align="right">    30936.50</td>
    <td align="right">       77.58</td>
    <td align="right">  0.00873135</td>
    <td align="right">       62.65</td>
    <td align="right"> 91.08086489</td>
    <td align="right">      8.7352</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00875419</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00875553</td>
    <td align="right">     47.3252</td>
    <td align="right">    17143.90</td>
    <td align="right">        0.00</td>
    <td align="right">    33765.07</td>
    <td align="right">    26078.08</td>
    <td align="right">  1.25208279</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.32</td>
    <td align="right">       56.28</td>
    <td align="right">  0.00962935</td>
    <td align="right">        24.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34381.573</td>
    <td align="right">   34381.573</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1042.683753</td>
    <td align="right">  1.30356370</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    34381.57</td>
    <td align="right">    27912.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.30371399</td>
    <td align="right"> 1042.803965</td>
    <td align="right">       65.58</td>
    <td align="right">       56.28</td>
    <td align="right">  0.00752628</td>
    <td align="right">        23.9</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    34381.57</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 91.08086489</td>
    <td align="right">      8.7342</td>
    <td align="right">       69.38</td>
    <td align="right">  0.00797428</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797428</td>
    <td align="right">     51.0878</td>
    <td align="right">    22861.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60689.381</td>
    <td align="right">   47909.901</td>
    <td align="right"> 1946.932940</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2448</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1946.932940</td>
    <td align="right">  2.43405644</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    63419.75</td>
    <td align="right">    40252.09</td>
    <td align="right">      1.0450</td>
    <td align="right">  2.43405644</td>
    <td align="right"> 1946.932940</td>
    <td align="right">       71.03</td>
    <td align="right">       63.54</td>
    <td align="right">  0.01083912</td>
    <td align="right">        28.9</td>
    <td align="right">       52.37</td>
    <td align="right">       52.37</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    5646.748</td>
    <td align="right">    57773.00</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">0.657862E+03</td>
    <td align="right">     33.7897</td>
    <td align="right">       75.24</td>
    <td align="right">  0.01218567</td>
    <td align="right">       74.96</td>
    <td align="right">  0.01237242</td>
    <td align="right">     66.5867</td>
    <td align="right">    31730.01</td>
    <td align="right">        0.00</td>
    <td align="right">    60624.70</td>
    <td align="right">    47803.56</td>
    <td align="right">  2.33792961</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.76</td>
    <td align="right">       56.73</td>
    <td align="right">  0.00979539</td>
    <td align="right">        24.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   85398.455</td>
    <td align="right">   85398.455</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1946.932940</td>
    <td align="right">  2.43405644</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    85398.46</td>
    <td align="right">    74991.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.43405644</td>
    <td align="right"> 1946.932940</td>
    <td align="right">       54.86</td>
    <td align="right">       49.41</td>
    <td align="right">  0.00623761</td>
    <td align="right">        19.9</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    85398.46</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">0.657862E+03</td>
    <td align="right">     33.7897</td>
    <td align="right">       69.65</td>
    <td align="right">  0.00796899</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796899</td>
    <td align="right">     51.0543</td>
    <td align="right">    35512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11920.905</td>
    <td align="right">    9199.049</td>
    <td align="right">  365.697229</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  365.697229</td>
    <td align="right">  0.45719484</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11987.78</td>
    <td align="right">    11453.60</td>
    <td align="right">      1.0056</td>
    <td align="right">  0.45719484</td>
    <td align="right">  365.697229</td>
    <td align="right">       76.99</td>
    <td align="right">       62.47</td>
    <td align="right">  0.00875099</td>
    <td align="right">        28.0</td>
    <td align="right">       52.29</td>
    <td align="right">       52.29</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1089.740</td>
    <td align="right">    10898.04</td>
    <td align="right">       79.37</td>
    <td align="right">  0.00873292</td>
    <td align="right">       63.26</td>
    <td align="right"> 85.00462501</td>
    <td align="right">     23.2445</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00876621</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00877096</td>
    <td align="right">     47.4067</td>
    <td align="right">     4038.78</td>
    <td align="right">        0.00</td>
    <td align="right">    11908.20</td>
    <td align="right">     9178.60</td>
    <td align="right">  0.43913910</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.23</td>
    <td align="right">       56.21</td>
    <td align="right">  0.00960999</td>
    <td align="right">        23.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15045.875</td>
    <td align="right">   15045.875</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  365.697229</td>
    <td align="right">  0.45719484</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    15045.88</td>
    <td align="right">    12215.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.45724611</td>
    <td align="right">  365.738236</td>
    <td align="right">       59.53</td>
    <td align="right">       52.47</td>
    <td align="right">  0.00677827</td>
    <td align="right">        21.6</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    15045.88</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 85.00462501</td>
    <td align="right">     23.2419</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00796924</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796924</td>
    <td align="right">     51.0560</td>
    <td align="right">     8017.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10256.774</td>
    <td align="right">    7911.827</td>
    <td align="right">  314.334955</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  314.334955</td>
    <td align="right">  0.39298170</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10290.50</td>
    <td align="right">     9824.63</td>
    <td align="right">      1.0033</td>
    <td align="right">  0.39298170</td>
    <td align="right">  314.334955</td>
    <td align="right">       78.09</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00876660</td>
    <td align="right">        28.3</td>
    <td align="right">       52.30</td>
    <td align="right">       52.30</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     931.927</td>
    <td align="right">     9358.58</td>
    <td align="right">       81.06</td>
    <td align="right">  0.00873441</td>
    <td align="right">       63.84</td>
    <td align="right"> 85.00483985</td>
    <td align="right">     27.0428</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00880003</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00880575</td>
    <td align="right">     47.5922</td>
    <td align="right">     3627.57</td>
    <td align="right">        0.00</td>
    <td align="right">    10245.84</td>
    <td align="right">     7893.91</td>
    <td align="right">  0.37746190</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.22</td>
    <td align="right">       56.20</td>
    <td align="right">  0.00960616</td>
    <td align="right">        23.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13744.929</td>
    <td align="right">   13744.929</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  314.334955</td>
    <td align="right">  0.39298170</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13744.93</td>
    <td align="right">    11158.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39302532</td>
    <td align="right">  314.369843</td>
    <td align="right">       57.62</td>
    <td align="right">       51.34</td>
    <td align="right">  0.00660716</td>
    <td align="right">        21.0</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13744.93</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 85.00483985</td>
    <td align="right">     27.0398</td>
    <td align="right">       69.38</td>
    <td align="right">  0.00800145</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800145</td>
    <td align="right">     51.2593</td>
    <td align="right">     6891.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16720.506</td>
    <td align="right">   13389.294</td>
    <td align="right">  557.454850</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  557.454850</td>
    <td align="right">  0.69693031</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16919.41</td>
    <td align="right">    15325.24</td>
    <td align="right">      1.0119</td>
    <td align="right">  0.69693031</td>
    <td align="right">  557.454850</td>
    <td align="right">       75.31</td>
    <td align="right">       62.29</td>
    <td align="right">  0.00902111</td>
    <td align="right">        27.9</td>
    <td align="right">       52.36</td>
    <td align="right">       52.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1616.803</td>
    <td align="right">    15302.61</td>
    <td align="right">       77.58</td>
    <td align="right">  0.00873135</td>
    <td align="right">       62.65</td>
    <td align="right"> 59.13356449</td>
    <td align="right">     10.6078</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00906137</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00906137</td>
    <td align="right">     48.9660</td>
    <td align="right">    10637.73</td>
    <td align="right">        0.00</td>
    <td align="right">    16702.69</td>
    <td align="right">    13356.20</td>
    <td align="right">  0.66940683</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       57.32</td>
    <td align="right">       57.16</td>
    <td align="right">  0.00991820</td>
    <td align="right">        24.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16775.604</td>
    <td align="right">   16775.604</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  557.454850</td>
    <td align="right">  0.69693031</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16775.60</td>
    <td align="right">    15234.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69693031</td>
    <td align="right">  557.454850</td>
    <td align="right">       65.07</td>
    <td align="right">       55.87</td>
    <td align="right">  0.00740842</td>
    <td align="right">        23.7</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    16775.60</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 59.13356449</td>
    <td align="right">     10.6078</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00794994</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794994</td>
    <td align="right">     50.9343</td>
    <td align="right">     9009.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23531.023</td>
    <td align="right">   18210.184</td>
    <td align="right">  727.156931</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  727.156931</td>
    <td align="right">  0.90909192</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    23704.02</td>
    <td align="right">    21483.60</td>
    <td align="right">      1.0074</td>
    <td align="right">  0.90909192</td>
    <td align="right">  727.156931</td>
    <td align="right">       75.09</td>
    <td align="right">       62.21</td>
    <td align="right">  0.00901282</td>
    <td align="right">        27.9</td>
    <td align="right">       52.34</td>
    <td align="right">       52.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2124.140</td>
    <td align="right">    21579.88</td>
    <td align="right">       78.21</td>
    <td align="right">  0.00873190</td>
    <td align="right">       62.86</td>
    <td align="right"> 18.47930169</td>
    <td align="right">      2.5413</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00902145</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00902145</td>
    <td align="right">     48.7478</td>
    <td align="right">    13598.31</td>
    <td align="right">        0.00</td>
    <td align="right">    23505.94</td>
    <td align="right">    18168.36</td>
    <td align="right">  0.87318966</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.34</td>
    <td align="right">       56.30</td>
    <td align="right">  0.00963610</td>
    <td align="right">        24.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21007.028</td>
    <td align="right">   21007.028</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  727.156931</td>
    <td align="right">  0.90909192</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21007.03</td>
    <td align="right">    17054.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90919292</td>
    <td align="right">  727.237717</td>
    <td align="right">       68.61</td>
    <td align="right">       57.98</td>
    <td align="right">  0.00784534</td>
    <td align="right">        25.0</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    21007.03</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 18.47930169</td>
    <td align="right">      2.5410</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00797571</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797571</td>
    <td align="right">     51.0968</td>
    <td align="right">    15943.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   62022.825</td>
    <td align="right">   47993.742</td>
    <td align="right"> 1916.176369</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1916.176369</td>
    <td align="right">  2.39560456</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    62437.34</td>
    <td align="right">    56514.37</td>
    <td align="right">      1.0067</td>
    <td align="right">  2.39560456</td>
    <td align="right"> 1916.176369</td>
    <td align="right">       75.18</td>
    <td align="right">       62.25</td>
    <td align="right">  0.00902202</td>
    <td align="right">        27.9</td>
    <td align="right">       52.34</td>
    <td align="right">       52.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    5596.487</td>
    <td align="right">    56840.85</td>
    <td align="right">       78.47</td>
    <td align="right">  0.00873213</td>
    <td align="right">       62.96</td>
    <td align="right"> 66.52545082</td>
    <td align="right">      3.4718</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00903791</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00904007</td>
    <td align="right">     48.8443</td>
    <td align="right">    28062.44</td>
    <td align="right">        0.00</td>
    <td align="right">    61956.72</td>
    <td align="right">    47883.06</td>
    <td align="right">  2.30099629</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.34</td>
    <td align="right">       56.29</td>
    <td align="right">  0.00963519</td>
    <td align="right">        24.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57263.923</td>
    <td align="right">   57263.923</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1916.176369</td>
    <td align="right">  2.39560456</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    57263.92</td>
    <td align="right">    46490.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.39586866</td>
    <td align="right"> 1916.387617</td>
    <td align="right">       67.87</td>
    <td align="right">       57.65</td>
    <td align="right">  0.00781476</td>
    <td align="right">        24.8</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    57263.92</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 66.52545082</td>
    <td align="right">      3.4714</td>
    <td align="right">       69.38</td>
    <td align="right">  0.00799348</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799348</td>
    <td align="right">     51.2089</td>
    <td align="right">    42012.36</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1584.714</td>
    <td align="right">    1259.140</td>
    <td align="right">   51.505058</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   51.505058</td>
    <td align="right">  0.06439165</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1608.78</td>
    <td align="right">     1567.33</td>
    <td align="right">      1.0152</td>
    <td align="right">  0.06439165</td>
    <td align="right">   51.505058</td>
    <td align="right">       75.20</td>
    <td align="right">       61.66</td>
    <td align="right">  0.00863182</td>
    <td align="right">        27.5</td>
    <td align="right">       51.74</td>
    <td align="right">       51.74</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     184.058</td>
    <td align="right">     1424.72</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       75.20</td>
    <td align="right">  0.00863182</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00863182</td>
    <td align="right">     46.6629</td>
    <td align="right">      982.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1583.03</td>
    <td align="right">     1255.95</td>
    <td align="right">  0.06184866</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.92</td>
    <td align="right">       56.88</td>
    <td align="right">  0.00984495</td>
    <td align="right">        24.3</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1238.339</td>
    <td align="right">    1238.339</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   51.505058</td>
    <td align="right">  0.06439165</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     1238.34</td>
    <td align="right">     1156.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06439165</td>
    <td align="right">   51.505058</td>
    <td align="right">       69.52</td>
    <td align="right">       58.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">        25.4</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     1238.34</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.52</td>
    <td align="right">  0.00800000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2499</td>
    <td align="right">      660.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8243.778</td>
    <td align="right">    6374.048</td>
    <td align="right">  254.173663</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  254.173663</td>
    <td align="right">  0.31776803</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8339.08</td>
    <td align="right">     7761.22</td>
    <td align="right">      1.0116</td>
    <td align="right">  0.31776803</td>
    <td align="right">  254.173663</td>
    <td align="right">       73.61</td>
    <td align="right">       61.43</td>
    <td align="right">  0.00884503</td>
    <td align="right">        27.3</td>
    <td align="right">       52.33</td>
    <td align="right">       52.33</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     744.591</td>
    <td align="right">     7594.49</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right"> 25.87100067</td>
    <td align="right">     10.1785</td>
    <td align="right">       75.24</td>
    <td align="right">  0.00886720</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873701</td>
    <td align="right">     47.2262</td>
    <td align="right">     3526.99</td>
    <td align="right">        0.00</td>
    <td align="right">     8234.99</td>
    <td align="right">     6358.83</td>
    <td align="right">  0.30521859</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.31</td>
    <td align="right">       56.27</td>
    <td align="right">  0.00962743</td>
    <td align="right">        23.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8491.877</td>
    <td align="right">    8491.877</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  254.173663</td>
    <td align="right">  0.31776803</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8491.88</td>
    <td align="right">     6894.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31780285</td>
    <td align="right">  254.201519</td>
    <td align="right">       65.26</td>
    <td align="right">       56.03</td>
    <td align="right">  0.00745765</td>
    <td align="right">        23.8</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8491.88</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 25.87100067</td>
    <td align="right">     10.1774</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00798029</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00798029</td>
    <td align="right">     51.1256</td>
    <td align="right">     5572.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10175.978</td>
    <td align="right">    7864.687</td>
    <td align="right">  313.408059</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2443</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  313.408059</td>
    <td align="right">  0.39182290</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10518.41</td>
    <td align="right">     8220.18</td>
    <td align="right">      1.0337</td>
    <td align="right">  0.39182290</td>
    <td align="right">  313.408059</td>
    <td align="right">       73.52</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00979012</td>
    <td align="right">        28.3</td>
    <td align="right">       52.36</td>
    <td align="right">       52.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     910.784</td>
    <td align="right">     9607.62</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right"> 48.04615514</td>
    <td align="right">     15.3302</td>
    <td align="right">       75.29</td>
    <td align="right">  0.00999815</td>
    <td align="right">       74.98</td>
    <td align="right">  0.00997226</td>
    <td align="right">     53.8270</td>
    <td align="right">     6109.18</td>
    <td align="right">        0.00</td>
    <td align="right">    10165.13</td>
    <td align="right">     7845.57</td>
    <td align="right">  0.37634885</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.29</td>
    <td align="right">       56.26</td>
    <td align="right">  0.00962328</td>
    <td align="right">        23.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11426.626</td>
    <td align="right">   11426.626</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">BASESYS3 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  313.408059</td>
    <td align="right">  0.39182290</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    11426.63</td>
    <td align="right">     9276.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39186667</td>
    <td align="right">  313.443076</td>
    <td align="right">       63.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00718697</td>
    <td align="right">        22.9</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    11426.63</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 48.04615514</td>
    <td align="right">     15.3285</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00797302</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797302</td>
    <td align="right">     51.0798</td>
    <td align="right">     6871.51</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">BASESYS3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG</td>
    <td align="right">BASESYS3 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">BASESYS3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-10</td>
    <td align="right">BASESYS3 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-2</td>
    <td align="right">BASESYS3 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-3</td>
    <td align="right">BASESYS3 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-4</td>
    <td align="right">BASESYS3 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-5</td>
    <td align="right">BASESYS3 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-6</td>
    <td align="right">BASESYS3 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-7</td>
    <td align="right">BASESYS3 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">BASESYS3 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-8</td>
    <td align="right">BASESYS3 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">BASESYS3 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-9</td>
    <td align="right">BASESYS3 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">BASESYS3 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.68</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-10</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     1946.93</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-2</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      365.70</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-3</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      314.33</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-4</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      557.45</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-5</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      727.16</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-6</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     1916.18</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-7</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">       51.51</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-8</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      254.17</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 OACTRL-9</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      313.41</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.096944</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-6 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.032412</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-8 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.137908</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-9 MECH VENT CONTROLLER</td>
    <td align="right">    0.261765</td>
    <td align="right">    0.215216</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-10 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.412385</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-5 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.030941</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.245219</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.247674</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-4 MECH VENT CONTROLLER</td>
    <td align="right">    0.331237</td>
    <td align="right">    0.196873</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">BASESYS3 OACTRL-7 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2947.00</td>
    <td align="right">     3481.75</td>
    <td align="right">     2421.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2384.50</td>
    <td align="right">     3457.50</td>
    <td align="right">     1844.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     2572.25</td>
    <td align="right">     3435.25</td>
    <td align="right">     2005.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     2337.75</td>
    <td align="right">     3414.50</td>
    <td align="right">     1747.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     2812.50</td>
    <td align="right">     3690.00</td>
    <td align="right">     2422.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     2396.25</td>
    <td align="right">     3345.25</td>
    <td align="right">     1753.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     2241.50</td>
    <td align="right">     3572.00</td>
    <td align="right">     1782.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     2423.25</td>
    <td align="right">     3605.00</td>
    <td align="right">     1990.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     2421.00</td>
    <td align="right">     3420.75</td>
    <td align="right">     1850.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     1527.75</td>
    <td align="right">     2875.50</td>
    <td align="right">      943.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3543.50</td>
    <td align="right">     3903.75</td>
    <td align="right">     3347.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4059.50</td>
    <td align="right">     4149.00</td>
    <td align="right">     3779.75</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       40.25</td>
    <td align="right">        0.00</td>
    <td align="right">       40.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       36.75</td>
    <td align="right">        0.00</td>
    <td align="right">       36.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       35.00</td>
    <td align="right">        0.25</td>
    <td align="right">       34.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       44.75</td>
    <td align="right">        0.50</td>
    <td align="right">       44.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       31.50</td>
    <td align="right">        0.50</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       28.75</td>
    <td align="right">        0.00</td>
    <td align="right">       28.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
    <td align="right">       37.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       17.25</td>
    <td align="right">        3.25</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">        4.75</td>
    <td align="right">      105.00</td>
    <td align="right">        4.75</td>
    <td align="right">       99.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       51.25</td>
    <td align="right">      109.25</td>
    <td align="right">       49.00</td>
    <td align="right">       99.75</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">GLBHCLGSETPT</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-10 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-10 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-10 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-10 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-10 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-2 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-2 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-2 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-2 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-2 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-3 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-3 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-3 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-3 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-3 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-4 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-4 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-4 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-4 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-4 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-5 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-5 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-5 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-5 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-5 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-6 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-6 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-6 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-6 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-6 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-7 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-7 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-7 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-7 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-7 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-8 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-8 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-8 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-8 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-8 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-9 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS3 OACTRL-9 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS3 OACTRL-9 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-9 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">BASESYS3 COILCLG-9 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS3 COILHTG-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS3 FAN-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">BASEAIRSYS3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-10 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-10 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-10 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">BASEAIRSYS3-10 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-10 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-2 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-2 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-2 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">BASEAIRSYS3-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-2 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-3 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-3 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-3 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">BASEAIRSYS3-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-3 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-4 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-4 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-4 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">BASEAIRSYS3-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-4 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-5 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-5 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-5 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">BASEAIRSYS3-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-5 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-6 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-6 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-6 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">BASEAIRSYS3-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-6 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-7 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-7 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-7 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">BASEAIRSYS3-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-7 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-8 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-8 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-8 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">BASEAIRSYS3-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-8 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-9 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">BASEAIRSYS3-9 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-9 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">BASEAIRSYS3-9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">BASEAIRSYS3-9 ZONE MIXER</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Supply</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY SPLITTER</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY BRANCH 1</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Demand</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND SPLITTER</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND BRANCH 1</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-211_RESTCOMLINCD WATER USE CONNECTION</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Demand</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND SPLITTER</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND BRANCH 2</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-208_RESTCOMLINCD WATER USE CONNECTION</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Demand</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND SPLITTER</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND BYPASS PIPE</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">BASEGASSHWSYSTEM DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.52</td>
    <td align="right">       4.01</td>
    <td align="right">    14096.36</td>
    <td align="right">       0.712</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       1.70</td>
    <td align="right">      13.21</td>
    <td align="right">    26220.94</td>
    <td align="right">       0.625</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.61</td>
    <td align="right">       0.94</td>
    <td align="right">     2581.78</td>
    <td align="right">       1.221</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       4.80</td>
    <td align="right">       7.44</td>
    <td align="right">     3113.07</td>
    <td align="right">       1.665</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      10.37</td>
    <td align="right">      32.16</td>
    <td align="right">    22245.46</td>
    <td align="right">       2.279</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       9.31</td>
    <td align="right">     7441.40</td>
    <td align="right">       1.035</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.34</td>
    <td align="right">       0.52</td>
    <td align="right">     4241.42</td>
    <td align="right">       1.428</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.33</td>
    <td align="right">       0.51</td>
    <td align="right">     4198.57</td>
    <td align="right">       1.499</td>
    <td align="right">       0.075</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       2.78</td>
    <td align="right">       8.63</td>
    <td align="right">     3805.29</td>
    <td align="right">       2.054</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      580.97</td>
    <td align="right">       1.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.52</td>
    <td align="right">       4.01</td>
    <td align="right">    14096.36</td>
    <td align="right">       0.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       1.70</td>
    <td align="right">      13.21</td>
    <td align="right">    26220.94</td>
    <td align="right">       0.146</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.61</td>
    <td align="right">       0.94</td>
    <td align="right">     2581.78</td>
    <td align="right">       0.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       4.80</td>
    <td align="right">       7.44</td>
    <td align="right">     3113.07</td>
    <td align="right">       0.891</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      10.37</td>
    <td align="right">      32.16</td>
    <td align="right">    22245.46</td>
    <td align="right">       1.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       9.31</td>
    <td align="right">     7441.40</td>
    <td align="right">       0.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.34</td>
    <td align="right">       0.52</td>
    <td align="right">     4241.42</td>
    <td align="right">       1.156</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.33</td>
    <td align="right">       0.51</td>
    <td align="right">     4198.57</td>
    <td align="right">       1.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       2.78</td>
    <td align="right">       8.63</td>
    <td align="right">     3805.29</td>
    <td align="right">       0.897</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      580.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">       0.52</td>
    <td align="right">       4.01</td>
    <td align="right">    14096.36</td>
    <td align="right">      939.71</td>
    <td align="right">     91.0809</td>
    <td align="right">      91.081</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">       1.70</td>
    <td align="right">      13.21</td>
    <td align="right">    26220.94</td>
    <td align="right">     2052.92</td>
    <td align="right">     66.5255</td>
    <td align="right">      66.525</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">       0.61</td>
    <td align="right">       0.94</td>
    <td align="right">     2581.78</td>
    <td align="right">      187.64</td>
    <td align="right">     25.8710</td>
    <td align="right">      25.871</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">       4.80</td>
    <td align="right">       7.44</td>
    <td align="right">     3113.07</td>
    <td align="right">      223.29</td>
    <td align="right">     49.9944</td>
    <td align="right">      48.046</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">      10.37</td>
    <td align="right">      32.16</td>
    <td align="right">    22245.46</td>
    <td align="right">     1595.59</td>
    <td align="right">    657.8624</td>
    <td align="right">     657.862</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">       1.00</td>
    <td align="right">       9.31</td>
    <td align="right">     7441.40</td>
    <td align="right">      597.37</td>
    <td align="right">     18.4793</td>
    <td align="right">      18.479</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">       0.34</td>
    <td align="right">       0.52</td>
    <td align="right">     4241.42</td>
    <td align="right">      346.72</td>
    <td align="right">     85.0048</td>
    <td align="right">      85.005</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">       0.33</td>
    <td align="right">       0.51</td>
    <td align="right">     4198.57</td>
    <td align="right">      343.28</td>
    <td align="right">     85.0046</td>
    <td align="right">      85.005</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">       2.78</td>
    <td align="right">       8.63</td>
    <td align="right">     3805.29</td>
    <td align="right">      300.43</td>
    <td align="right">     61.9929</td>
    <td align="right">      59.134</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      580.97</td>
    <td align="right">       45.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.50</td>
    <td align="right">      76.81</td>
    <td align="right">    88525.25</td>
    <td align="right">     6632.86</td>
    <td align="right">   1141.8158</td>
    <td align="right">    1137.008</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right"> 47361485.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 47361485.85</td>
    <td align="right">  5509069.21</td>
    <td align="right"> 52870555.07</td>
    <td align="right"> 47884449.35</td>
    <td align="right">     3465.07</td>
    <td align="right">     3045.80</td>
    <td align="right">     2249.13</td>
    <td align="right">     1145.93</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right"> 70559597.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 70559597.09</td>
    <td align="right">  6061950.05</td>
    <td align="right"> 76621547.14</td>
    <td align="right"> 34974795.02</td>
    <td align="right">     3847.91</td>
    <td align="right">     1563.71</td>
    <td align="right">     3348.38</td>
    <td align="right">      763.09</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right"> 14226298.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 14226298.52</td>
    <td align="right">  1048006.60</td>
    <td align="right"> 15274305.12</td>
    <td align="right"> 13601304.98</td>
    <td align="right">     4545.15</td>
    <td align="right">     1358.71</td>
    <td align="right">     2856.14</td>
    <td align="right">      903.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right"> 22733649.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 22733649.65</td>
    <td align="right">  1741791.84</td>
    <td align="right"> 24475441.50</td>
    <td align="right"> 25259572.20</td>
    <td align="right">     4603.81</td>
    <td align="right">      992.14</td>
    <td align="right">     3164.05</td>
    <td align="right">      903.31</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">0.207015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.207015E+09</td>
    <td align="right">  8728785.69</td>
    <td align="right">0.215743E+09</td>
    <td align="right">0.345862E+09</td>
    <td align="right">     4610.69</td>
    <td align="right">     2087.22</td>
    <td align="right">     2062.10</td>
    <td align="right">      308.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right"> 32425687.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 32425687.24</td>
    <td align="right">  4164768.89</td>
    <td align="right"> 36590456.13</td>
    <td align="right">  9715225.99</td>
    <td align="right">     3872.01</td>
    <td align="right">     1110.20</td>
    <td align="right">     3777.79</td>
    <td align="right">      738.99</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right"> 26103608.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 26103608.20</td>
    <td align="right">  1284203.89</td>
    <td align="right"> 27387812.08</td>
    <td align="right"> 44690066.93</td>
    <td align="right">     4611.00</td>
    <td align="right">     2805.79</td>
    <td align="right">     1343.21</td>
    <td align="right">      669.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right"> 27897260.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 27897260.47</td>
    <td align="right">  2527102.76</td>
    <td align="right"> 30424363.22</td>
    <td align="right"> 44689953.98</td>
    <td align="right">     4610.65</td>
    <td align="right">     2822.79</td>
    <td align="right">     1326.56</td>
    <td align="right">      940.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right"> 32356817.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 32356817.35</td>
    <td align="right">  3517761.89</td>
    <td align="right"> 35874579.24</td>
    <td align="right"> 31088617.54</td>
    <td align="right">     4575.70</td>
    <td align="right">      944.55</td>
    <td align="right">     3239.75</td>
    <td align="right">      360.47</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">  3414575.99</td>
    <td align="right">        0.00</td>
    <td align="right">  3414575.99</td>
    <td align="right">        0.00</td>
    <td align="right">  3414575.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1975.74</td>
    <td align="right">      103.70</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">0.484094E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.484094E+09</td>
    <td align="right"> 34583440.82</td>
    <td align="right">0.518677E+09</td>
    <td align="right">0.597766E+09</td>
    <td align="right">     4611.00</td>
    <td align="right">     3984.09</td>
    <td align="right">     4204.70</td>
    <td align="right">     1550.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    164.3793</td>
    <td align="right">      0.0000</td>
    <td align="right">    164.3793</td>
    <td align="right">     11.3114</td>
    <td align="right">    175.6907</td>
    <td align="right">     91.0809</td>
    <td align="right">        0.00</td>
    <td align="right">     2033.45</td>
    <td align="right">     2115.55</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">    266.8162</td>
    <td align="right">      0.0000</td>
    <td align="right">    266.8162</td>
    <td align="right">     12.4466</td>
    <td align="right">    279.2628</td>
    <td align="right">     66.5255</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.03</td>
    <td align="right">     2995.97</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     51.5263</td>
    <td align="right">      0.0000</td>
    <td align="right">     51.5263</td>
    <td align="right">      2.1518</td>
    <td align="right">     53.6781</td>
    <td align="right">     25.8710</td>
    <td align="right">        0.00</td>
    <td align="right">     1353.50</td>
    <td align="right">     2795.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     84.3267</td>
    <td align="right">      0.0000</td>
    <td align="right">     84.3267</td>
    <td align="right">      3.5763</td>
    <td align="right">     87.9030</td>
    <td align="right">     48.0462</td>
    <td align="right">        0.00</td>
    <td align="right">      992.02</td>
    <td align="right">     3156.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    827.5085</td>
    <td align="right">      0.0000</td>
    <td align="right">    827.5085</td>
    <td align="right">     17.9223</td>
    <td align="right">    845.4308</td>
    <td align="right">    657.8624</td>
    <td align="right">        0.00</td>
    <td align="right">     2087.22</td>
    <td align="right">     2061.78</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">    125.1140</td>
    <td align="right">      0.0000</td>
    <td align="right">    125.1140</td>
    <td align="right">      8.5513</td>
    <td align="right">    133.6652</td>
    <td align="right">     18.4793</td>
    <td align="right">        0.00</td>
    <td align="right">      729.46</td>
    <td align="right">     3419.54</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     99.6943</td>
    <td align="right">      0.0000</td>
    <td align="right">     99.6943</td>
    <td align="right">      2.6368</td>
    <td align="right">    102.3311</td>
    <td align="right">     85.0048</td>
    <td align="right">        0.00</td>
    <td align="right">     2805.79</td>
    <td align="right">     1343.21</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">    103.6388</td>
    <td align="right">      0.0000</td>
    <td align="right">    103.6388</td>
    <td align="right">      5.1887</td>
    <td align="right">    108.8276</td>
    <td align="right">     85.0046</td>
    <td align="right">        0.00</td>
    <td align="right">     2822.70</td>
    <td align="right">     1326.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">    127.4250</td>
    <td align="right">      0.0000</td>
    <td align="right">    127.4250</td>
    <td align="right">      7.2228</td>
    <td align="right">    134.6478</td>
    <td align="right">     59.1336</td>
    <td align="right">        0.00</td>
    <td align="right">      944.05</td>
    <td align="right">     3204.95</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     13.3225</td>
    <td align="right">      0.0000</td>
    <td align="right">     13.3225</td>
    <td align="right">      0.0000</td>
    <td align="right">     13.3225</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1872.03</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   1863.7515</td>
    <td align="right">      0.0000</td>
    <td align="right">   1863.7515</td>
    <td align="right">     71.0080</td>
    <td align="right">   1934.7596</td>
    <td align="right">   1137.0082</td>
    <td align="right">        0.00</td>
    <td align="right">     2880.31</td>
    <td align="right">     3485.07</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right"> 47361485.85</td>
    <td align="right">        0.00</td>
    <td align="right"> 47361485.85</td>
    <td align="right"> 47884449.35</td>
    <td align="right">     3465.07</td>
    <td align="right">     3045.80</td>
    <td align="right">     2249.13</td>
    <td align="right">     1145.93</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">0.207015E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.207015E+09</td>
    <td align="right">0.345862E+09</td>
    <td align="right">     4610.69</td>
    <td align="right">     2087.22</td>
    <td align="right">     2062.10</td>
    <td align="right">      304.66</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right"> 27897260.47</td>
    <td align="right">        0.00</td>
    <td align="right"> 27897260.47</td>
    <td align="right"> 44689953.98</td>
    <td align="right">     4610.65</td>
    <td align="right">     2822.79</td>
    <td align="right">     1326.56</td>
    <td align="right">      940.29</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right"> 26103608.20</td>
    <td align="right">        0.00</td>
    <td align="right"> 26103608.20</td>
    <td align="right"> 44690066.93</td>
    <td align="right">     4611.00</td>
    <td align="right">     2805.79</td>
    <td align="right">     1343.21</td>
    <td align="right">      669.71</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right"> 32356817.35</td>
    <td align="right">        0.00</td>
    <td align="right"> 32356817.35</td>
    <td align="right"> 31088617.54</td>
    <td align="right">     4575.70</td>
    <td align="right">      944.55</td>
    <td align="right">     3239.75</td>
    <td align="right">      345.93</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right"> 32425687.24</td>
    <td align="right">        0.00</td>
    <td align="right"> 32425687.24</td>
    <td align="right">  9715225.99</td>
    <td align="right">     3872.01</td>
    <td align="right">     1110.20</td>
    <td align="right">     3777.79</td>
    <td align="right">      738.99</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right"> 70559597.09</td>
    <td align="right">        0.00</td>
    <td align="right"> 70559597.09</td>
    <td align="right"> 34974795.02</td>
    <td align="right">     3847.91</td>
    <td align="right">     1563.71</td>
    <td align="right">     3348.38</td>
    <td align="right">      763.09</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">  3414575.99</td>
    <td align="right">        0.00</td>
    <td align="right">  3414575.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1975.74</td>
    <td align="right">       83.58</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right"> 14226298.52</td>
    <td align="right">        0.00</td>
    <td align="right"> 14226298.52</td>
    <td align="right"> 13601304.98</td>
    <td align="right">     4545.15</td>
    <td align="right">     1358.71</td>
    <td align="right">     2856.14</td>
    <td align="right">      903.84</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right"> 22733649.65</td>
    <td align="right">        0.00</td>
    <td align="right"> 22733649.65</td>
    <td align="right"> 25259572.20</td>
    <td align="right">     4603.81</td>
    <td align="right">      992.14</td>
    <td align="right">     3164.05</td>
    <td align="right">      903.31</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">    164.3793</td>
    <td align="right">      0.0000</td>
    <td align="right">    164.3793</td>
    <td align="right">     91.0809</td>
    <td align="right">        0.00</td>
    <td align="right">     2033.45</td>
    <td align="right">     2115.55</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">    827.5085</td>
    <td align="right">      0.0000</td>
    <td align="right">    827.5085</td>
    <td align="right">    657.8624</td>
    <td align="right">        0.00</td>
    <td align="right">     2087.22</td>
    <td align="right">     2061.78</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    103.6388</td>
    <td align="right">      0.0000</td>
    <td align="right">    103.6388</td>
    <td align="right">     85.0046</td>
    <td align="right">        0.00</td>
    <td align="right">     2822.70</td>
    <td align="right">     1326.30</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">     99.6943</td>
    <td align="right">      0.0000</td>
    <td align="right">     99.6943</td>
    <td align="right">     85.0048</td>
    <td align="right">        0.00</td>
    <td align="right">     2805.79</td>
    <td align="right">     1343.21</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">    127.4250</td>
    <td align="right">      0.0000</td>
    <td align="right">    127.4250</td>
    <td align="right">     59.1336</td>
    <td align="right">        0.00</td>
    <td align="right">      944.05</td>
    <td align="right">     3204.95</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">    125.1140</td>
    <td align="right">      0.0000</td>
    <td align="right">    125.1140</td>
    <td align="right">     18.4793</td>
    <td align="right">        0.00</td>
    <td align="right">      729.46</td>
    <td align="right">     3419.54</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">    266.8162</td>
    <td align="right">      0.0000</td>
    <td align="right">    266.8162</td>
    <td align="right">     66.5255</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.03</td>
    <td align="right">     2995.97</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">     13.3225</td>
    <td align="right">      0.0000</td>
    <td align="right">     13.3225</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1872.03</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">     51.5263</td>
    <td align="right">      0.0000</td>
    <td align="right">     51.5263</td>
    <td align="right">     25.8710</td>
    <td align="right">        0.00</td>
    <td align="right">     1353.50</td>
    <td align="right">     2795.50</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">     84.3267</td>
    <td align="right">      0.0000</td>
    <td align="right">     84.3267</td>
    <td align="right">     48.0462</td>
    <td align="right">        0.00</td>
    <td align="right">      992.02</td>
    <td align="right">     3156.98</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">     2265.00</td>
    <td align="right">     1008.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2021.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2388.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2065.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.12</td>
    <td align="right">     1492.57</td>
    <td align="right">      869.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2727.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1537.15</td>
    <td align="right">      601.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2679.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.04</td>
    <td align="right">     3564.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      930.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3782.18</td>
    <td align="right">      380.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      725.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3356.96</td>
    <td align="right">     1555.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">        0.00</td>
    <td align="right">      556.92</td>
    <td align="right">     1208.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2882.63</td>
    <td align="right">      835.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1334.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3242.85</td>
    <td align="right">      829.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      979.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    233.9769</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     91.0966</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    995.9835</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    657.9657</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    139.4243</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     85.0145</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    126.4982</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     85.0339</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.1993</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     59.1385</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    147.7320</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     18.4980</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">    343.4414</td>
    <td align="right">     66.5675</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">      0.0000</td>
    <td align="right">     46.3889</td>
    <td align="right">     26.0224</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     63.7042</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.8762</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     95.5520</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     48.0767</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         111</td>
    <td align="right">          41</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          31</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          36</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          31</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          54</td>
    <td align="right">          54</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        2253</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1067</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4594</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         105</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         195</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         487</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         524</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-00:30</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    43694.32</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">    12617.77</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     4069.45</td>
    <td align="right">       34.21</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1179.24</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    43694.32</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">    12617.77</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">    21622.49</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     7685.43</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     1874.01</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      666.09</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    21622.49</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     7685.43</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">    21622.49</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     7685.43</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     1874.01</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      666.09</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">    21622.49</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     7685.43</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">    11608.46</td>
    <td align="right">       47.53</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     3754.84</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     8558.20</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     3041.90</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     8558.20</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     3041.90</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     5811.52</td>
    <td align="right">       42.81</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1731.24</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     3063.95</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1089.04</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     3063.95</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1089.04</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1367.55</td>
    <td align="right">       14.07</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      376.17</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      464.51</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      165.10</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      464.51</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      165.10</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1695.94</td>
    <td align="right">       16.75</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      471.77</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      603.03</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      214.34</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      603.03</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      214.34</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    10127.83</td>
    <td align="right">      108.08</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     2755.65</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     3191.75</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1134.46</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     3191.75</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1134.46</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     3078.09</td>
    <td align="right">       21.39</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      926.15</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1639.66</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      582.80</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1639.66</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      582.80</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      846.74</td>
    <td align="right">        3.47</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      273.88</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      624.25</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      221.88</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      624.25</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      221.88</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      838.34</td>
    <td align="right">        3.43</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      271.17</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      618.06</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      219.68</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      618.06</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      219.68</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     2094.97</td>
    <td align="right">       19.71</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      590.69</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      830.12</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      295.06</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      830.12</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      295.06</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     2155.42</td>
    <td align="right">      225.46</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      286.96</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      154.96</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       55.08</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      154.96</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       55.08</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    22071.82</td>
    <td align="right">      536.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4932.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2195.44</td>
    <td align="right">       34.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      513.15</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    22071.82</td>
    <td align="right">      536.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4932.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">    20100.82</td>
    <td align="right">      311.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4707.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2195.44</td>
    <td align="right">       34.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      513.15</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    20100.82</td>
    <td align="right">      311.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4707.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3050.27</td>
    <td align="right">       47.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      712.94</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3050.27</td>
    <td align="right">       47.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      712.94</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2747.57</td>
    <td align="right">       42.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.20</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2747.57</td>
    <td align="right">       42.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.20</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      903.04</td>
    <td align="right">       14.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      211.07</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      903.04</td>
    <td align="right">       14.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      211.07</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1092.90</td>
    <td align="right">       16.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      257.43</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1092.90</td>
    <td align="right">       16.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      257.43</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     6936.09</td>
    <td align="right">      108.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1621.19</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     6936.09</td>
    <td align="right">      108.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1621.19</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1438.43</td>
    <td align="right">       21.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      343.35</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1438.43</td>
    <td align="right">       21.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      343.35</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      222.49</td>
    <td align="right">        3.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.00</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      222.49</td>
    <td align="right">        3.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.00</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      220.28</td>
    <td align="right">        3.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       51.49</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      220.28</td>
    <td align="right">        3.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       51.49</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     1264.85</td>
    <td align="right">       19.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      295.64</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     1264.85</td>
    <td align="right">       19.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      295.64</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     2000.46</td>
    <td align="right">      225.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      231.88</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       29.46</td>
    <td align="right">        0.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        6.88</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    75818.10</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-20:15</td>
    <td align="right">    23108.19</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    32123.78</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    13401.22</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    31713.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     6285.33</td>
    <td align="right">15-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">    31713.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     6285.33</td>
    <td align="right">15-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      410.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7115.89</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      410.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7115.89</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     1356.97</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   308897.74</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     1196.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   305721.96</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     1196.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   305721.96</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     1196.35</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   305721.96</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      160.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4884.23</td>
    <td align="right">24-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">      160.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4884.23</td>
    <td align="right">24-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">      160.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4884.23</td>
    <td align="right">24-JAN-08:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     2065.47</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-24:00</td>
    <td align="right">        0.01</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   215002.94</td>
    <td align="right">      171.80</td>
    <td align="right">13-AUG-21:30</td>
    <td align="right">   381172.02</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">   130264.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   173781.20</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    19902.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    27467.55</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    69942.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   173781.20</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    17890.48</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    27467.55</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    69942.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   173781.20</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    17890.48</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    27467.55</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    60321.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    67281.37</td>
    <td align="right">23-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2012.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5483.46</td>
    <td align="right">08-JUL-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    60321.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    67281.37</td>
    <td align="right">23-JUL-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2012.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5483.46</td>
    <td align="right">08-JUL-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">    26096.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    48361.28</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">    18743.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    48361.28</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">    18743.13</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    48361.28</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     7353.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19713.84</td>
    <td align="right">23-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     7353.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19713.84</td>
    <td align="right">23-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     3691.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     5894.25</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     2175.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     5894.25</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     2175.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     5894.25</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1516.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1936.78</td>
    <td align="right">23-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1516.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1936.78</td>
    <td align="right">23-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     6290.45</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     7054.54</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1968.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">     7054.54</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1968.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:45</td>
    <td align="right">     7054.54</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     4321.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4005.34</td>
    <td align="right">23-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     4321.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4005.34</td>
    <td align="right">23-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    44120.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    40028.58</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    13337.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    40028.58</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    13337.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">    40028.58</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    30783.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19088.99</td>
    <td align="right">23-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    30783.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19088.99</td>
    <td align="right">23-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">    10784.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    17368.52</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     5167.10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    17368.52</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     5167.10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    17368.52</td>
    <td align="right">06-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     5617.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6854.12</td>
    <td align="right">23-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     5617.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6854.12</td>
    <td align="right">23-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     4600.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     8327.05</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     2978.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     8327.05</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     2978.47</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     8327.05</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     1621.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1947.16</td>
    <td align="right">09-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     1621.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1947.16</td>
    <td align="right">09-SEP-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     5766.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     9297.80</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     4573.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     9297.80</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     4573.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     9297.80</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     1193.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2440.42</td>
    <td align="right">08-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     1193.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2440.42</td>
    <td align="right">08-JUL-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     8081.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     9541.40</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     2984.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     9541.40</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     2984.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     9541.40</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     5096.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8537.22</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     5096.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8537.22</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      929.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1478.50</td>
    <td align="right">09-AUG-04:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      124.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1252.54</td>
    <td align="right">05-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      124.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">     1252.54</td>
    <td align="right">05-JAN-13:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      804.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1478.50</td>
    <td align="right">09-AUG-04:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      804.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1478.50</td>
    <td align="right">09-AUG-04:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     8277.92</td>
    <td align="right">      171.79</td>
    <td align="right">10-AUG-00:45</td>
    <td align="right">     2175.17</td>
    <td align="right">13-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     8277.92</td>
    <td align="right">      171.79</td>
    <td align="right">10-AUG-00:45</td>
    <td align="right">     2175.17</td>
    <td align="right">13-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     8277.92</td>
    <td align="right">      171.79</td>
    <td align="right">10-AUG-00:45</td>
    <td align="right">     2175.17</td>
    <td align="right">13-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     8277.92</td>
    <td align="right">      171.79</td>
    <td align="right">10-AUG-00:45</td>
    <td align="right">     2175.17</td>
    <td align="right">13-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    76460.90</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   206458.62</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     5525.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    87062.79</td>
    <td align="right">23-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    70935.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   206458.62</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     8277.92</td>
    <td align="right">      171.79</td>
    <td align="right">10-AUG-00:45</td>
    <td align="right">     2175.17</td>
    <td align="right">13-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     8277.92</td>
    <td align="right">      171.79</td>
    <td align="right">10-AUG-00:45</td>
    <td align="right">     2175.17</td>
    <td align="right">13-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     8277.92</td>
    <td align="right">      171.79</td>
    <td align="right">10-AUG-00:45</td>
    <td align="right">     2175.17</td>
    <td align="right">13-JAN-16:30</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   17890.775</td>
    <td align="right">     -167.60</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2637.759</td>
    <td align="right">    6398.655</td>
    <td align="right">    7496.155</td>
    <td align="right">   12716.326</td>
    <td align="right">       0.000</td>
    <td align="right">       1.152</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">   -16475.84</td>
    <td align="right">       0.000</td>
    <td align="right">    -1664.98</td>
    <td align="right">   -26987.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   18743.720</td>
    <td align="right">     -612.39</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8661.144</td>
    <td align="right">   10461.612</td>
    <td align="right">    5909.955</td>
    <td align="right">   10221.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">   -13649.34</td>
    <td align="right">       0.000</td>
    <td align="right">    -2108.95</td>
    <td align="right">   -30885.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2175.130</td>
    <td align="right">     -126.29</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     614.105</td>
    <td align="right">    1586.021</td>
    <td align="right">    3083.351</td>
    <td align="right">     670.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">    -4267.07</td>
    <td align="right">       0.000</td>
    <td align="right">     -348.39</td>
    <td align="right">    -1996.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1968.861</td>
    <td align="right">     -359.89</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5359.522</td>
    <td align="right">    2059.008</td>
    <td align="right">    3669.301</td>
    <td align="right">     575.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">    -2115.33</td>
    <td align="right">       0.000</td>
    <td align="right">     -610.56</td>
    <td align="right">    -6584.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13336.799</td>
    <td align="right">    -2563.60</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21485.855</td>
    <td align="right">   10897.951</td>
    <td align="right">   23682.701</td>
    <td align="right">    5872.383</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -15442.13</td>
    <td align="right">       0.000</td>
    <td align="right">    -2785.46</td>
    <td align="right">   -26264.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5167.289</td>
    <td align="right">     -467.79</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5999.699</td>
    <td align="right">    5598.484</td>
    <td align="right">    4687.009</td>
    <td align="right">    3623.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">    -2977.24</td>
    <td align="right">       0.000</td>
    <td align="right">    -1512.93</td>
    <td align="right">   -14968.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2978.473</td>
    <td align="right">     -135.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     374.475</td>
    <td align="right">    2131.435</td>
    <td align="right">     759.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -403.41</td>
    <td align="right">    -4219.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4573.211</td>
    <td align="right">      -99.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     370.762</td>
    <td align="right">    2110.303</td>
    <td align="right">     752.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -759.99</td>
    <td align="right">    -5853.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2984.553</td>
    <td align="right">     -424.42</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5543.087</td>
    <td align="right">    2834.377</td>
    <td align="right">    4318.736</td>
    <td align="right">    1959.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">    -2839.75</td>
    <td align="right">       0.000</td>
    <td align="right">    -1232.51</td>
    <td align="right">    -8471.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     124.508</td>
    <td align="right">      -67.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.072</td>
    <td align="right">     529.111</td>
    <td align="right">     773.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -667.43</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4667.200</td>
    <td align="right">   29221.257</td>
    <td align="right">   10414.881</td>
    <td align="right">   31508.394</td>
    <td align="right">       0.000</td>
    <td align="right">       7.276</td>
    <td align="right">       0.334</td>
    <td align="right">       0.000</td>
    <td align="right">   -15872.97</td>
    <td align="right">       0.000</td>
    <td align="right">    -2618.38</td>
    <td align="right">   -57327.65</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   69943.320</td>
    <td align="right">    -5023.41</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55758.680</td>
    <td align="right">   73828.214</td>
    <td align="right">   65547.466</td>
    <td align="right">   67147.013</td>
    <td align="right">       0.000</td>
    <td align="right">       8.747</td>
    <td align="right">       0.447</td>
    <td align="right">       0.000</td>
    <td align="right">   -73639.67</td>
    <td align="right">       0.000</td>
    <td align="right">   -14045.55</td>
    <td align="right">  -184226.94</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">24-JUL-18:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.04</td>
    <td align="right">      116.72</td>
    <td align="right">    13551.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -122.4</td>
    <td align="right">     -5147.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">10-JUL-17:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.24</td>
    <td align="right">       92.02</td>
    <td align="right">    11721.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35026.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -110.3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">10-JUL-17:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.21</td>
    <td align="right">       48.01</td>
    <td align="right">      160.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2795.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -19.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">23-JUL-19:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.71</td>
    <td align="right">       57.14</td>
    <td align="right">     1654.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5761.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -23.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">11-JUL-15:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      241.92</td>
    <td align="right">     5531.49</td>
    <td align="right">     1575.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20584.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -342.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">10-JUL-17:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      124.28</td>
    <td align="right">       72.98</td>
    <td align="right">      159.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9403.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -75.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">23-JUL-19:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       47.32</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3929.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -17.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">23-JUL-19:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.85</td>
    <td align="right">       11.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6569.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -34.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">23-JUL-19:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.92</td>
    <td align="right">       67.25</td>
    <td align="right">     2144.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14705.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -49.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">25-MAY-04:36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.72</td>
    <td align="right">       70.47</td>
    <td align="right">       86.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2105.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-JUL-19:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1638.92</td>
    <td align="right">     1086.94</td>
    <td align="right">    15535.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   104300.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -2784.0</td>
    <td align="right">        0.00</td>
    <td align="right">      -648.4</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">13-JAN-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35216.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.46</td>
    <td align="right">      852.27</td>
    <td align="right">      700.34</td>
    <td align="right">      978.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.9</td>
    <td align="right">    -37926.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">15-DEC-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59804.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.50</td>
    <td align="right">      928.95</td>
    <td align="right">      552.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -787.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -344.6</td>
    <td align="right">    -60815.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">22-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8535.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.45</td>
    <td align="right">      211.25</td>
    <td align="right">      288.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -390.6</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.5</td>
    <td align="right">     -8647.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">22-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11295.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      204.67</td>
    <td align="right">      274.25</td>
    <td align="right">      342.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -176.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -33.3</td>
    <td align="right">    -11907.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">22-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82148.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      820.49</td>
    <td align="right">     1451.55</td>
    <td align="right">     2212.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1396.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -174.5</td>
    <td align="right">    -85061.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">15-DEC-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21784.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.23</td>
    <td align="right">      497.12</td>
    <td align="right">      437.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -156.7</td>
    <td align="right">        0.00</td>
    <td align="right">      -239.4</td>
    <td align="right">    -22782.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">13-JAN-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13376.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">      283.90</td>
    <td align="right">       70.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.7</td>
    <td align="right">    -13754.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">22-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14699.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.16</td>
    <td align="right">      281.08</td>
    <td align="right">       70.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -47.7</td>
    <td align="right">    -15017.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">13-JAN-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16557.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.35</td>
    <td align="right">      377.52</td>
    <td align="right">      403.48</td>
    <td align="right">      141.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -17.2</td>
    <td align="right">    -17885.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">05-JAN-13:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1417.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.44</td>
    <td align="right">       70.47</td>
    <td align="right">       86.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1578.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">22-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   264668.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2129.29</td>
    <td align="right">     9833.51</td>
    <td align="right">     6137.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6170.7</td>
    <td align="right">        0.00</td>
    <td align="right">      -675.3</td>
    <td align="right">   -275922.9</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">   1042.6838</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0130</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     91.0809</td>
    <td align="right">   1042.6838</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     91.0809</td>
    <td align="right">     0.0874</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">   1946.9329</td>
    <td align="right">     0.0000</td>
    <td align="right">    32.1565</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    657.8624</td>
    <td align="right">   1946.9329</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    657.8624</td>
    <td align="right">     0.3379</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    365.6972</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5149</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     85.0046</td>
    <td align="right">    365.6972</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     85.0046</td>
    <td align="right">     0.2324</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">    314.3350</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5200</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     85.0048</td>
    <td align="right">    314.3350</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     85.0048</td>
    <td align="right">     0.2704</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">    557.4549</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.6323</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     61.9929</td>
    <td align="right">    557.4549</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     61.9929</td>
    <td align="right">     0.1112</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">    727.1569</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.3083</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     18.4793</td>
    <td align="right">    727.1569</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     18.4793</td>
    <td align="right">     0.0254</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">   1916.1764</td>
    <td align="right">     0.0000</td>
    <td align="right">    13.2112</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     66.5255</td>
    <td align="right">   1916.1764</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     66.5255</td>
    <td align="right">     0.0347</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">     51.5051</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0688</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">     51.5051</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    254.1737</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9381</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     25.8710</td>
    <td align="right">    254.1737</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     25.8710</td>
    <td align="right">     0.1018</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">    313.4081</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.4427</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     49.9944</td>
    <td align="right">    313.4081</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     49.9944</td>
    <td align="right">     0.1595</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">   1042.6838</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0130</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     91.0809</td>
    <td align="right">   1042.6838</td>
    <td align="right">     0.0873</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     91.0809</td>
    <td align="right">     0.0874</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">   1946.9329</td>
    <td align="right">     0.0000</td>
    <td align="right">    32.1565</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    657.8624</td>
    <td align="right">   1946.9329</td>
    <td align="right">     0.4061</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    657.8624</td>
    <td align="right">     0.3379</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    365.6972</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5149</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     85.0046</td>
    <td align="right">    365.6972</td>
    <td align="right">     0.2324</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     85.0046</td>
    <td align="right">     0.2324</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">    314.3350</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5200</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     85.0048</td>
    <td align="right">    314.3350</td>
    <td align="right">     0.2704</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     85.0048</td>
    <td align="right">     0.2704</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">    557.4549</td>
    <td align="right">     0.0000</td>
    <td align="right">     8.6323</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     61.9929</td>
    <td align="right">    557.4549</td>
    <td align="right">     0.1509</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     61.9929</td>
    <td align="right">     0.1112</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">    727.1569</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.3083</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     18.4793</td>
    <td align="right">    727.1569</td>
    <td align="right">     0.0254</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     18.4793</td>
    <td align="right">     0.0254</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">   1916.1764</td>
    <td align="right">     0.0000</td>
    <td align="right">    13.2112</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     66.5255</td>
    <td align="right">   1916.1764</td>
    <td align="right">     0.0347</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     66.5255</td>
    <td align="right">     0.0347</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">     51.5051</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0688</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">     51.5051</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    254.1737</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9381</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     25.8710</td>
    <td align="right">    254.1737</td>
    <td align="right">     0.1018</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     25.8710</td>
    <td align="right">     0.1018</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">    313.4081</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.4427</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     49.9944</td>
    <td align="right">    313.4081</td>
    <td align="right">     0.1595</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     49.9944</td>
    <td align="right">     0.1595</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">    0.000000</td>
    <td align="right">     4.0130</td>
    <td align="right">    0.096944</td>
    <td align="right">      939.71</td>
    <td align="right">     91.0809</td>
    <td align="right">     1.0000</td>
    <td align="right">     91.0809</td>
    <td align="right">      1.000</td>
    <td align="right">     91.0809</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">    0.000000</td>
    <td align="right">    13.2112</td>
    <td align="right">    0.032412</td>
    <td align="right">     2052.92</td>
    <td align="right">     66.5255</td>
    <td align="right">     1.0000</td>
    <td align="right">     66.5255</td>
    <td align="right">      1.000</td>
    <td align="right">     66.5255</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.9381</td>
    <td align="right">    0.137908</td>
    <td align="right">      187.64</td>
    <td align="right">     25.8710</td>
    <td align="right">     1.0000</td>
    <td align="right">     25.8710</td>
    <td align="right">      1.000</td>
    <td align="right">     25.8710</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">    0.261765</td>
    <td align="right">     7.4427</td>
    <td align="right">    0.215216</td>
    <td align="right">      223.29</td>
    <td align="right">     49.9944</td>
    <td align="right">     1.0000</td>
    <td align="right">     49.9944</td>
    <td align="right">      1.000</td>
    <td align="right">     49.9944</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">    0.000000</td>
    <td align="right">    32.1565</td>
    <td align="right">    0.412385</td>
    <td align="right">     1595.59</td>
    <td align="right">    657.8624</td>
    <td align="right">     1.0000</td>
    <td align="right">    657.8624</td>
    <td align="right">      1.000</td>
    <td align="right">    657.8624</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     9.3083</td>
    <td align="right">    0.030941</td>
    <td align="right">      597.37</td>
    <td align="right">     18.4793</td>
    <td align="right">     1.0000</td>
    <td align="right">     18.4793</td>
    <td align="right">      1.000</td>
    <td align="right">     18.4793</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.5200</td>
    <td align="right">    0.245219</td>
    <td align="right">      346.72</td>
    <td align="right">     85.0048</td>
    <td align="right">     1.0000</td>
    <td align="right">     85.0048</td>
    <td align="right">      1.000</td>
    <td align="right">     85.0048</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.5149</td>
    <td align="right">    0.247674</td>
    <td align="right">      343.28</td>
    <td align="right">     85.0046</td>
    <td align="right">     1.0000</td>
    <td align="right">     85.0046</td>
    <td align="right">      1.000</td>
    <td align="right">     85.0046</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">    0.331237</td>
    <td align="right">     8.6323</td>
    <td align="right">    0.196873</td>
    <td align="right">      300.43</td>
    <td align="right">     61.9929</td>
    <td align="right">     1.0000</td>
    <td align="right">     61.9929</td>
    <td align="right">      1.000</td>
    <td align="right">     61.9929</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.0688</td>
    <td align="right">    0.000000</td>
    <td align="right">       45.90</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">    0.000000</td>
    <td align="right">       4.01</td>
    <td align="right">    0.096944</td>
    <td align="right">    939.7139</td>
    <td align="right">     91.0809</td>
    <td align="right">     91.0809</td>
    <td align="right">     91.0809</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">    0.000000</td>
    <td align="right">      32.16</td>
    <td align="right">    0.412385</td>
    <td align="right">   1595.5924</td>
    <td align="right">    657.8624</td>
    <td align="right">    657.8624</td>
    <td align="right">    657.8624</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.51</td>
    <td align="right">    0.247674</td>
    <td align="right">    343.2835</td>
    <td align="right">     85.0046</td>
    <td align="right">     85.0046</td>
    <td align="right">     85.0046</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.52</td>
    <td align="right">    0.245219</td>
    <td align="right">    346.7212</td>
    <td align="right">     85.0048</td>
    <td align="right">     85.0048</td>
    <td align="right">     85.0048</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">    0.331237</td>
    <td align="right">       8.63</td>
    <td align="right">    0.196873</td>
    <td align="right">    300.4268</td>
    <td align="right">     61.9929</td>
    <td align="right">     61.9929</td>
    <td align="right">     61.9929</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">    0.000000</td>
    <td align="right">       9.31</td>
    <td align="right">    0.030941</td>
    <td align="right">    597.3700</td>
    <td align="right">     18.4793</td>
    <td align="right">     18.4793</td>
    <td align="right">     18.4793</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">    0.000000</td>
    <td align="right">      13.21</td>
    <td align="right">    0.032412</td>
    <td align="right">   2052.9173</td>
    <td align="right">     66.5255</td>
    <td align="right">     66.5255</td>
    <td align="right">     66.5255</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.07</td>
    <td align="right">    0.000000</td>
    <td align="right">     45.9044</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.94</td>
    <td align="right">    0.137908</td>
    <td align="right">    187.6353</td>
    <td align="right">     25.8710</td>
    <td align="right">     25.8710</td>
    <td align="right">     25.8710</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">    0.261765</td>
    <td align="right">       7.44</td>
    <td align="right">    0.215216</td>
    <td align="right">    223.2929</td>
    <td align="right">     49.9944</td>
    <td align="right">     49.9944</td>
    <td align="right">     49.9944</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">No</td>
    <td align="right">     91.0809</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">No</td>
    <td align="right">     66.5255</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">No</td>
    <td align="right">     25.8710</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">No</td>
    <td align="right">     49.9944</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">No</td>
    <td align="right">    657.8624</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">No</td>
    <td align="right">     18.4793</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">No</td>
    <td align="right">     85.0048</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">No</td>
    <td align="right">     85.0046</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">No</td>
    <td align="right">     61.9929</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">     91.0809</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">    657.8624</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">     85.0046</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">     85.0048</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">     61.9929</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">     18.4793</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">     66.5255</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">     25.8710</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">     49.9944</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">No</td>
    <td align="right">     91.0809</td>
    <td align="right">     0.0873</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">No</td>
    <td align="right">     66.5255</td>
    <td align="right">     0.0347</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">No</td>
    <td align="right">     25.8710</td>
    <td align="right">     0.1018</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">No</td>
    <td align="right">     49.9944</td>
    <td align="right">     0.1595</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">No</td>
    <td align="right">    657.8624</td>
    <td align="right">     0.4061</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">No</td>
    <td align="right">     18.4793</td>
    <td align="right">     0.0254</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">No</td>
    <td align="right">     85.0048</td>
    <td align="right">     0.2704</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">No</td>
    <td align="right">     85.0046</td>
    <td align="right">     0.2324</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">No</td>
    <td align="right">     61.9929</td>
    <td align="right">     0.1509</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">   1042.6838</td>
    <td align="right">     91.0809</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">   1946.9329</td>
    <td align="right">    657.8624</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">    365.6972</td>
    <td align="right">     85.0046</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">    314.3350</td>
    <td align="right">     85.0048</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">    557.4549</td>
    <td align="right">     61.9929</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">    727.1569</td>
    <td align="right">     18.4793</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">   1916.1764</td>
    <td align="right">     66.5255</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">     51.5051</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">    254.1737</td>
    <td align="right">     25.8710</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">    313.4081</td>
    <td align="right">     49.9944</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3 ** Seattle-King County Intl AP-Boeing Field WA USA TMY3 WMO#=727935</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">    11386.29</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      939.71</td>
    <td align="right">      939.71</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2052.92</td>
    <td align="right">     2052.92</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      187.64</td>
    <td align="right">      187.64</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      223.29</td>
    <td align="right">      223.29</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     1595.59</td>
    <td align="right">     1595.59</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">      597.37</td>
    <td align="right">      597.37</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      346.72</td>
    <td align="right">      346.72</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      343.28</td>
    <td align="right">      343.28</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       45.90</td>
    <td align="right">       45.90</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     4753.43</td>
    <td align="right">0.00</td>
    <td align="right">     4753.43</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    11386.29</td>
    <td align="right">     6632.86</td>
    <td align="right">     4753.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       49.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       99.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      148.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Water Use [kBtu]</td>
    <td align="right">District Heating Water Demand [Btu/h]</td>
    <td align="right">District Heating Steam Use [kBtu]</td>
    <td align="right">District Heating Steam Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1196.35</td>
    <td align="right">   305721.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      410.24</td>
    <td align="right">     7115.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">    21622.49</td>
    <td align="right">     7685.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">    20100.82</td>
    <td align="right">     4707.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Internal Transport</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Interior Fans</td>
    <td align="right">    31713.54</td>
    <td align="right">     6285.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.63</td>
    <td align="right">     4884.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    75362.42</td>
    <td align="right">   258874.61</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">   135697.44</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    75362.42</td>
    <td align="right">   394572.06</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        1.90</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        2.79</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        6.66</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        6.66</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       10.49</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       11.90</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       30.32</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.07</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">GLBHOCC</td>
    <td align="right">       2684.</td>
    <td align="right">       4239.</td>
  </tr>
  <tr>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       2296.</td>
    <td align="right">       7953.</td>
  </tr>
  <tr>
    <td align="right">GLBHRECEPT</td>
    <td align="right">       3252.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXH</td>
    <td align="right">        730.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">ELEV</td>
    <td align="right">        197.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">GLBHSHW</td>
    <td align="right">       1573.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON-USER</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       60.00</td>
    <td align="right">          60</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NOCLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       95.00</td>
    <td align="right">         365</td>
    <td align="right">       95.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">GLBHCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         305</td>
    <td align="right">       85.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
