Program Version,EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.05.26 12:41
! <Version>, Version ID
 Version, 25.1
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 4, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.560, 0.560, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   6.24,   5.69,   6.66,   8.19,  12.17,  15.25,  17.33,  17.96,  16.88,  14.49,  11.30,   8.34
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Seattle-King County Intl AP-Boeing Field WA USA TMY3 WMO#=727935,47.53,-122.30,-8.00,20.00,101085,1.2015
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Schedule,WATERMAINSEATTLE,0.00,0.00,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Building 1,122.000,Suburbs,4.00000E-002,0.40000,FullExterior,50,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,11,263,54
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: L01-102_OFCECOMLPTHP,0.0,0.00,0.00,0.00,8.45,-8.92,1.55,1,1,1,0.83,15.97,-15.29,-2.60,-5.29E-024,4.57,4.57,399.11,TARP,DOE-2,87.29,100.30,61.95,38.36,20,17,0,Yes
 Zone Information, THERMAL ZONE: L01-105_ISTOCOMLUNCD,0.0,0.00,0.00,0.00,0.43,-19.85,2.29,1,1,1,-14.09,14.92,-34.41,-5.50,-6.35E-027,4.57,4.57,2018.83,TARP,DOE-2,441.56,243.77,185.77,58.01,28,10,0,Yes
 Zone Information, THERMAL ZONE: L02-201_CORRCOMLPTHP,0.0,0.00,0.00,0.00,1.72,-15.28,6.54,1,1,1,-9.23,15.97,-30.12,-5.79,4.57,8.87,3.89,742.39,TARP,DOE-2,190.70,80.44,55.11,25.32,40,9,0,Yes
 Zone Information, THERMAL ZONE: L02-202_OFCECOMLPTHP,0.0,0.00,0.00,0.00,11.22,-12.51,6.67,1,1,1,8.05,14.35,-15.29,-9.69,4.57,8.87,4.19,73.10,TARP,DOE-2,17.43,13.84,6.15,7.70,7,1,0,Yes
 Zone Information, THERMAL ZONE: L02-203_BRKRCOMLPTHP,0.0,0.00,0.00,0.00,10.85,-15.68,6.70,1,1,1,6.69,14.92,-18.89,-12.42,4.57,8.99,4.25,88.14,TARP,DOE-2,20.74,22.99,19.23,3.76,7,1,0,Yes
 Zone Information, THERMAL ZONE: L02-204_FITNCOMLPTHP,0.0,0.00,0.00,0.00,5.32,-24.53,6.70,1,1,1,-3.01,13.56,-34.41,-14.59,4.57,8.99,4.25,629.83,TARP,DOE-2,148.22,115.20,81.86,33.33,10,12,0,Yes
 Zone Information, THERMAL ZONE: L02-206_MPRPCOMLPTHP,0.0,0.00,0.00,0.00,-7.40,-23.83,6.47,1,1,1,-14.09,-1.88,-28.81,-19.51,4.57,8.56,3.80,210.69,TARP,DOE-2,55.49,55.38,50.15,5.23,26,2,0,Yes
 Zone Information, THERMAL ZONE: L02-209_ASTOCOMLPTHP,0.0,0.00,0.00,0.00,-7.19,-19.47,6.43,1,1,1,-11.78,-3.90,-23.34,-15.43,4.57,8.42,3.70,120.09,TARP,DOE-2,32.21,17.10,17.10,0.00,9,0,0,Yes
 Zone Information, THERMAL ZONE: L02-214_ASTOCOMLPTHP,0.0,0.00,0.00,0.00,-1.07,-9.62,6.43,1,1,1,-5.57,3.05,-12.51,-5.50,4.57,8.42,3.70,118.87,TARP,DOE-2,31.89,33.65,33.65,0.00,10,0,0,Yes
 Zone Information, THERMAL ZONE: L02-216_MPRPCOMLPTHP,0.0,0.00,0.00,0.00,5.02,-6.34,6.50,1,1,1,0.83,9.27,-8.91,-2.60,4.57,8.56,3.85,107.74,TARP,DOE-2,27.91,46.74,41.68,5.05,14,2,0,Yes
 Zone Information, THERMAL ZONE: L02-218_MECHCOMLPTHP,0.0,0.00,0.00,0.00,3.85,-8.54,6.50,1,1,1,2.43,5.26,-9.97,-7.10,4.57,8.47,3.86,16.45,TARP,DOE-2,4.26,0.00,0.00,0.00,7,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,21.753,4.597E-002,9.538,7.838,0.000,0.000,0.000,0.000,17.376,No
 Zone Internal Gains Nominal, THERMAL ZONE: L01-105_ISTOCOMLUNCD,441.56,7.1,61.935,1.615E-002,8.611,2.153,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,14.435,6.928E-002,7.138,4.490,0.000,0.000,0.000,0.000,11.628,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-202_OFCECOMLPTHP,17.43,0.9,18.581,5.382E-002,11.840,16.146,0.000,0.000,0.000,0.000,27.986,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-203_BRKRCOMLPTHP,20.74,7.4,2.787,0.359,12.917,17.351,0.000,0.000,0.000,0.000,30.268,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,4.609,0.217,9.567,14.584,0.000,0.000,0.000,0.000,24.151,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,5.962,0.168,13.128,9.331,0.000,0.000,0.000,0.000,22.459,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-209_ASTOCOMLPTHP,32.21,0.5,61.935,1.615E-002,8.611,2.153,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-214_ASTOCOMLPTHP,31.89,0.5,61.935,1.615E-002,8.611,2.153,0.000,0.000,0.000,0.000,10.764,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,3.233,0.309,13.216,14.124,0.000,0.000,0.000,0.000,27.340,No
 Zone Internal Gains Nominal, THERMAL ZONE: L02-218_MECHCOMLPTHP,4.26,6.9E-002,61.935,1.615E-002,16.146,2347.237,0.000,0.000,0.000,0.000,2363.382,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Minimum Number of People for All Day Types,Maximum Number of People for All Day Types,Minimum Number of People for Weekdays, Maximum Number of People for Weekdays, Minimum Number of People for Weekends/Holidays, Maximum Number of People for Weekends /Holidays,Minimum Number of People for Summer Design Days, Maximum Number of People for Summer Design Days,Minimum Number of People for Winter Design Days, Maximum Number of People for Winter Design Days
 People Internal Gains Nominal, L01-100_VESTCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,0.5,5.990E-003,166.933,0.300,0.700,0.500,L01-100_VESTCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.5,0.0,0.4,0.0,0.4,0.5,0.5,0.0,0.0,
 People Internal Gains Nominal, L01-101A_STRSCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,0.9,1.019E-002,98.159,0.300,0.700,0.500,L01-101A_STRSCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.9,0.0,0.7,0.0,0.7,0.9,0.9,0.0,0.0,
 People Internal Gains Nominal, L01-101_LBBYCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,1.3,1.434E-002,69.734,0.300,0.700,0.500,L01-101_LBBYCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,1.3,0.0,1.0,0.0,1.0,1.3,1.3,0.0,0.0,
 People Internal Gains Nominal, L01-102_OFCECOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,1.2,1.357E-002,73.670,0.300,0.700,0.556,L01-102_OFCECOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,1.2,0.0,0.9,0.0,0.9,1.2,1.2,0.0,0.0,
 People Internal Gains Nominal, L01-103_ASTOCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,0.2,1.878E-003,532.386,0.300,0.700,0.367,L01-103_ASTOCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.2,0.0,0.1,0.0,0.1,0.2,0.2,0.0,0.0,
 People Internal Gains Nominal, L01-105_ISTOCOMLUNCD PEOPLE,GLBHOCC,THERMAL ZONE: L01-105_ISTOCOMLUNCD,441.56,7.1,7.1,1.615E-002,61.935,0.300,0.700,0.556,L01-105_ISTOCOMLUNCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,7.1,0.0,5.7,0.0,5.7,7.1,7.1,0.0,0.0,
 People Internal Gains Nominal, L02-201A_STRSCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,0.9,4.663E-003,214.440,0.300,0.700,0.500,L02-201A_STRSCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.9,0.0,0.7,0.0,0.7,0.9,0.9,0.0,0.0,
 People Internal Gains Nominal, L02-201B_UTILCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,2.6E-002,1.361E-004,7348.129,0.300,0.700,0.367,L02-201B_UTILCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,2.6E-002,0.0,2.1E-002,0.0,2.1E-002,2.6E-002,2.6E-002,0.0,0.0,
 People Internal Gains Nominal, L02-201_CORRCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,4.7,2.480E-002,40.326,0.300,0.700,0.500,L02-201_CORRCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,4.7,0.0,3.8,0.0,3.8,4.7,4.7,0.0,0.0,
 People Internal Gains Nominal, L02-211_RESTCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,7.4,3.880E-002,25.771,0.300,0.700,0.500,L02-211_RESTCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,7.4,0.0,5.9,0.0,5.9,7.4,7.4,0.0,0.0,
 People Internal Gains Nominal, L02-215_LNDYCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,0.2,8.749E-004,1143.007,0.300,0.700,0.367,L02-215_LNDYCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.2,0.0,0.1,0.0,0.1,0.2,0.2,0.0,0.0,
 People Internal Gains Nominal, L02-202_OFCECOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-202_OFCECOMLPTHP,17.43,0.9,0.9,5.382E-002,18.581,0.300,0.700,0.556,L02-202_OFCECOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.9,0.0,0.8,0.0,0.8,0.9,0.9,0.0,0.0,
 People Internal Gains Nominal, L02-203_BRKRCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-203_BRKRCOMLPTHP,20.74,7.4,7.4,0.359,2.787,0.300,0.700,0.500,L02-203_BRKRCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,7.4,0.0,6.0,0.0,6.0,7.4,7.4,0.0,0.0,
 People Internal Gains Nominal, L02-204_FITNCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,31.9,0.215,4.648,0.300,0.700,0.226,L02-204_FITNCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,31.9,0.0,25.5,0.0,25.5,31.9,31.9,0.0,0.0,
 People Internal Gains Nominal, L02-205_ASTOCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,0.3,1.803E-003,554.719,0.300,0.700,0.367,L02-205_ASTOCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.3,0.0,0.2,0.0,0.2,0.3,0.3,0.0,0.0,
 People Internal Gains Nominal, L02-206_MPRPCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,7.9,0.142,7.019,0.300,0.700,0.613,L02-206_MPRPCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,7.9,0.0,6.3,0.0,6.3,7.9,7.9,0.0,0.0,
 People Internal Gains Nominal, L02-207A_MECHCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,7.9E-002,1.421E-003,703.718,0.300,0.700,0.500,L02-207A_MECHCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,7.9E-002,0.0,6.3E-002,0.0,6.3E-002,7.9E-002,7.9E-002,0.0,0.0,
 People Internal Gains Nominal, L02-207B_MECHCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,8.0E-002,1.433E-003,697.775,0.300,0.700,0.500,L02-207B_MECHCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,8.0E-002,0.0,6.4E-002,0.0,6.4E-002,8.0E-002,8.0E-002,0.0,0.0,
 People Internal Gains Nominal, L02-207C_MECHCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,8.2E-002,1.473E-003,679.029,0.300,0.700,0.500,L02-207C_MECHCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,8.2E-002,0.0,6.5E-002,0.0,6.5E-002,8.2E-002,8.2E-002,0.0,0.0,
 People Internal Gains Nominal, L02-207_UTILCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,0.1,2.668E-003,374.865,0.300,0.700,0.367,L02-207_UTILCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.1,0.0,0.1,0.0,0.1,0.1,0.1,0.0,0.0,
 People Internal Gains Nominal, L02-208_RESTCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,1.0,1.827E-002,54.740,0.300,0.700,0.500,L02-208_RESTCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,1.0,0.0,0.8,0.0,0.8,1.0,1.0,0.0,0.0,
 People Internal Gains Nominal, L02-209_ASTOCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-209_ASTOCOMLPTHP,32.21,0.5,0.5,1.615E-002,61.935,0.300,0.700,0.367,L02-209_ASTOCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.5,0.0,0.4,0.0,0.4,0.5,0.5,0.0,0.0,
 People Internal Gains Nominal, L02-214_ASTOCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-214_ASTOCOMLPTHP,31.89,0.5,0.5,1.615E-002,61.935,0.300,0.700,0.367,L02-214_ASTOCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,0.5,0.0,0.4,0.0,0.4,0.5,0.5,0.0,0.0,
 People Internal Gains Nominal, L02-216_MPRPCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,8.6,0.307,3.258,0.300,0.700,0.613,L02-216_MPRPCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,8.6,0.0,6.9,0.0,6.9,8.6,8.6,0.0,0.0,
 People Internal Gains Nominal, L02-217_ASTOCOMLINCD PEOPLE,GLBHOCC,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,6.5E-002,2.332E-003,428.737,0.300,0.700,0.367,L02-217_ASTOCOMLINCD PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,6.5E-002,0.0,5.2E-002,0.0,5.2E-002,6.5E-002,6.5E-002,0.0,0.0,
 People Internal Gains Nominal, L02-218_MECHCOMLPTHP PEOPLE,GLBHOCC,THERMAL ZONE: L02-218_MECHCOMLPTHP,4.26,6.9E-002,6.9E-002,1.615E-002,61.935,0.300,0.700,0.500,L02-218_MECHCOMLPTHP PEOPLE ACTIVITY LEVEL,No,3.8200E-008,0.0,6.9E-002,0.0,5.5E-002,0.0,5.5E-002,6.9E-002,6.9E-002,0.0,0.0,
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use, Minimum Lighting Level for All Day Types {W},Maximum Lighting Level for All Day Types {W},Minimum Lighting Level for Weekdays {W}, Maximum Lighting Level for Weekdays {W},Minimum Lighting Level for Weekends/Holidays {W}, Maximum Lighting Level for Weekends /Holidays {W},Minimum Lighting Level for Summer Design Days {W}, Maximum Lighting Level for Summer Design Days {W},Minimum Lighting Level for Winter Design Days {W}, Maximum Lighting Level for Winter Design Days {W}
 Lights Internal Gains Nominal, L01-100_VESTCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,52.293,0.599,13.031,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,52.293,0.000,41.8,0.000,41.834,52.293,52.293,0.000,0.000
 Lights Internal Gains Nominal, L01-101A_STRSCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,106.717,1.223,26.593,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,106.717,0.000,85.4,0.000,85.374,106.717,106.717,0.000,0.000
 Lights Internal Gains Nominal, L01-101_LBBYCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,325.472,3.728,81.105,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,325.472,0.000,260.4,0.000,260.377,325.472,325.472,0.000,0.000
 Lights Internal Gains Nominal, L01-102_OFCECOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,260.685,2.986,64.961,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,260.685,0.000,208.5,0.000,208.548,260.685,260.685,0.000,0.000
 Lights Internal Gains Nominal, L01-103_ASTOCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,87.449,1.002,21.792,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,87.449,0.000,70.0,0.000,69.959,87.449,87.449,0.000,0.000
 Lights Internal Gains Nominal, L01-105_ISTOCOMLUNCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L01-105_ISTOCOMLUNCD,441.56,7.1,3802.373,8.611,533.333,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,3802.373,0.000,3041.9,0.000,3041.898,3802.373,3802.373,0.000,0.000
 Lights Internal Gains Nominal, L02-201A_STRSCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,106.717,0.560,8.078,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,106.717,0.000,85.4,0.000,85.374,106.717,106.717,0.000,0.000
 Lights Internal Gains Nominal, L02-201B_UTILCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,15.572,8.165E-002,1.179,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,15.572,0.000,12.5,0.000,12.457,15.572,15.572,0.000,0.000
 Lights Internal Gains Nominal, L02-201_CORRCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,472.903,2.480,35.796,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,472.903,0.000,378.3,0.000,378.322,472.903,472.903,0.000,0.000
 Lights Internal Gains Nominal, L02-211_RESTCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,666.004,3.492,50.412,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,666.004,0.000,532.8,0.000,532.803,666.004,666.004,0.000,0.000
 Lights Internal Gains Nominal, L02-215_LNDYCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,100.106,0.525,7.577,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,100.106,0.000,80.1,0.000,80.085,100.106,100.106,0.000,0.000
 Lights Internal Gains Nominal, L02-202_OFCECOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-202_OFCECOMLPTHP,17.43,0.9,206.379,11.840,220.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,206.379,0.000,165.1,0.000,165.103,206.379,206.379,0.000,0.000
 Lights Internal Gains Nominal, L02-203_BRKRCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-203_BRKRCOMLPTHP,20.74,7.4,267.925,12.917,35.998,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,267.925,0.000,214.3,0.000,214.340,267.925,267.925,0.000,0.000
 Lights Internal Gains Nominal, L02-204_FITNCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,1275.573,8.606,39.668,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,1275.573,0.000,1020.5,0.000,1020.458,1275.573,1275.573,0.000,0.000
 Lights Internal Gains Nominal, L02-205_ASTOCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,142.507,0.961,4.432,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,142.507,0.000,114.0,0.000,114.005,142.507,142.507,0.000,0.000
 Lights Internal Gains Nominal, L02-206_MPRPCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,308.333,5.556,33.125,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,308.333,0.000,246.7,0.000,246.667,308.333,308.333,0.000,0.000
 Lights Internal Gains Nominal, L02-207A_MECHCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,78.856,1.421,8.472,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,78.856,0.000,63.1,0.000,63.084,78.856,78.856,0.000,0.000
 Lights Internal Gains Nominal, L02-207B_MECHCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,79.527,1.433,8.544,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,79.527,0.000,63.6,0.000,63.622,79.527,79.527,0.000,0.000
 Lights Internal Gains Nominal, L02-207C_MECHCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,81.723,1.473,8.780,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,81.723,0.000,65.4,0.000,65.378,81.723,81.723,0.000,0.000
 Lights Internal Gains Nominal, L02-207_UTILCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,88.819,1.601,9.542,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,88.819,0.000,71.1,0.000,71.055,88.819,88.819,0.000,0.000
 Lights Internal Gains Nominal, L02-208_RESTCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,91.237,1.644,9.802,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,91.237,0.000,73.0,0.000,72.989,91.237,91.237,0.000,0.000
 Lights Internal Gains Nominal, L02-209_ASTOCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-209_ASTOCOMLPTHP,32.21,0.5,277.350,8.611,533.333,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,277.350,0.000,221.9,0.000,221.880,277.350,277.350,0.000,0.000
 Lights Internal Gains Nominal, L02-214_ASTOCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-214_ASTOCOMLPTHP,31.89,0.5,274.600,8.611,533.333,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,274.600,0.000,219.7,0.000,219.680,274.600,274.600,0.000,0.000
 Lights Internal Gains Nominal, L02-216_MPRPCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,334.103,11.972,38.704,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,334.103,0.000,267.3,0.000,267.282,334.103,334.103,0.000,0.000
 Lights Internal Gains Nominal, L02-217_ASTOCOMLINCD REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,34.716,1.244,4.022,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,34.716,0.000,27.8,0.000,27.773,34.716,34.716,0.000,0.000
 Lights Internal Gains Nominal, L02-218_MECHCOMLPTHP REGULATED LIGHTS,GLBHLIGHTS,THERMAL ZONE: L02-218_MECHCOMLPTHP,4.26,6.9E-002,68.850,16.146,1000.000,0.000,0.580,0.000,0.420,1.000,ComplianceLtg,0.000,68.850,0.000,55.1,0.000,55.080,68.850,68.850,0.000,0.000
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Minimum Equipment Level for All Day Types {W},Maximum Equipment Level for All Day Types {W},Minimum Equipment Level for Weekdays {W}, Maximum Equipment Level for Weekdays {W},Minimum Equipment Level for Weekends/Holidays {W}, Maximum Equipment Level for Weekends /Holidays {W},Minimum Equipment Level for Summer Design Days {W}, Maximum Equipment Level for Summer Design Days {W},Minimum Equipment Level for Winter Design Days {W}, Maximum Equipment Level for Winter Design Days {W}
 ElectricEquipment Internal Gains Nominal, L01-100_VESTCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,20.917,0.240,5.212,0.000,0.200,0.000,0.800,Receptacle,0.000,20.917,1.046,15.688,1.046,15.688,20.917,20.917,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L01-101A_STRSCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,35.572,0.408,8.864,0.000,0.200,0.000,0.800,Receptacle,0.000,35.572,1.779,26.679,1.779,26.679,35.572,35.572,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L01-101_LBBYCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,250.363,2.868,62.389,0.000,0.200,0.000,0.800,Receptacle,0.000,250.363,12.518,187.772,12.518,187.772,250.363,250.363,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L01-102_OFCECOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,355.479,4.072,88.583,0.000,0.200,0.000,0.800,Receptacle,0.000,355.479,17.774,266.609,17.774,266.609,355.479,355.479,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L01-103_ASTOCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,21.862,0.250,5.448,0.000,0.200,0.000,0.800,Receptacle,0.000,21.862,1.093,16.397,1.093,16.397,21.862,21.862,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L01-105_ISTOCOMLUNCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L01-105_ISTOCOMLUNCD,441.56,7.1,950.593,2.153,133.333,0.000,0.200,0.000,0.800,Receptacle,0.000,950.593,47.530,712.945,47.530,712.945,950.593,950.593,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-201A_STRSCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,35.572,0.187,2.693,0.000,0.200,0.000,0.800,Receptacle,0.000,35.572,1.779,26.679,1.779,26.679,35.572,35.572,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-201B_UTILCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,3.460,1.815E-002,0.262,0.000,0.200,0.000,0.800,Receptacle,0.000,3.460,0.173,2.595,0.173,2.595,3.460,3.460,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-201_CORRCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,189.161,0.992,14.318,0.000,0.200,0.000,0.800,Receptacle,0.000,189.161,9.458,141.871,9.458,141.871,189.161,189.161,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-211_RESTCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,148.001,0.776,11.203,0.000,0.200,0.000,0.800,Receptacle,0.000,148.001,7.400,111.001,7.400,111.001,148.001,148.001,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-215_LNDYCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,480.065,2.517,36.338,4.000E-002,0.000,0.620,0.340,Receptacle,0.000,480.065,24.003,360.049,24.003,360.049,480.065,480.065,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-202_OFCECOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-202_OFCECOMLPTHP,17.43,0.9,281.425,16.146,300.000,0.000,0.200,0.000,0.800,Receptacle,0.000,281.425,14.071,211.069,14.071,211.069,281.425,281.425,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-203_BRKRCOMLPTHP PROCESS ELECTRIC LOADS,EXH,THERMAL ZONE: L02-203_BRKRCOMLPTHP,20.74,7.4,25.006,1.206,3.360,0.000,0.000,1.000,0.000,Receptacle,0.000,6.252,0.000,6.252,0.000,6.252,0.000,6.252,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-203_BRKRCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-203_BRKRCOMLPTHP,20.74,7.4,334.907,16.146,44.998,0.000,0.200,0.000,0.800,Receptacle,0.000,334.907,16.745,251.180,16.745,251.180,334.907,334.907,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-204_FITNCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,2125.955,14.343,66.113,0.000,0.200,0.000,0.800,Receptacle,0.000,2125.955,106.298,1594.466,106.298,1594.466,2125.955,2125.955,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-205_ASTOCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,35.627,0.240,1.108,0.000,0.200,0.000,0.800,Receptacle,0.000,35.627,1.781,26.720,1.781,26.720,35.627,35.627,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-206_MPRPCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,355.769,6.411,38.221,0.000,0.200,0.000,0.800,Receptacle,0.000,355.769,17.788,266.827,17.788,266.827,355.769,355.769,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-207A_MECHCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,10.514,0.189,1.130,0.000,0.200,0.000,0.800,Receptacle,0.000,10.514,0.526,7.886,0.526,7.886,10.514,10.514,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-207B_MECHCOMLINCD PROCESS ELECTRIC LOADS,EXH,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,90.025,1.622,9.672,0.000,0.000,1.000,0.000,Receptacle,0.000,22.506,0.000,22.506,0.000,22.506,0.000,22.506,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-207B_MECHCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,10.604,0.191,1.139,0.000,0.200,0.000,0.800,Receptacle,0.000,10.604,0.530,7.953,0.530,7.953,10.604,10.604,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-207C_MECHCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,10.896,0.196,1.171,0.000,0.200,0.000,0.800,Receptacle,0.000,10.896,0.545,8.172,0.545,8.172,10.896,10.896,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-207_UTILCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,19.738,0.356,2.120,0.000,0.200,0.000,0.800,Receptacle,0.000,19.738,0.987,14.803,0.987,14.803,19.738,19.738,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-208_RESTCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,20.275,0.365,2.178,0.000,0.200,0.000,0.800,Receptacle,0.000,20.275,1.014,15.206,1.014,15.206,20.275,20.275,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-209_ASTOCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-209_ASTOCOMLPTHP,32.21,0.5,69.337,2.153,133.333,0.000,0.200,0.000,0.800,Receptacle,0.000,69.337,3.467,52.003,3.467,52.003,69.337,69.337,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-214_ASTOCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-214_ASTOCOMLPTHP,31.89,0.5,68.650,2.153,133.333,0.000,0.200,0.000,0.800,Receptacle,0.000,68.650,3.433,51.488,3.433,51.488,68.650,68.650,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-216_MPRPCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,385.503,13.813,44.658,0.000,0.200,0.000,0.800,Receptacle,0.000,385.503,19.275,289.127,19.275,289.127,385.503,385.503,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-217_ASTOCOMLINCD RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,8.679,0.311,1.005,0.000,0.200,0.000,0.800,Receptacle,0.000,8.679,0.434,6.509,0.434,6.509,8.679,8.679,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-218_MECHCOMLPTHP ELEVATOR,ELEV,THERMAL ZONE: L02-218_MECHCOMLPTHP,4.26,6.9E-002,10000.000,2345.084,145243.606,0.000,0.000,0.900,1.000E-001,Internal Transport,0.000,225.000,225.000,225.000,225.000,225.000,225.000,225.000,0.000,0.000
 ElectricEquipment Internal Gains Nominal, L02-218_MECHCOMLPTHP RECEPTICLE LOADS,GLBHRECEPT,THERMAL ZONE: L02-218_MECHCOMLPTHP,4.26,6.9E-002,9.180,2.153,133.333,0.000,0.200,0.000,0.800,Receptacle,0.000,9.180,0.459,6.885,0.459,6.885,9.180,9.180,0.000,0.000
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, L01-001_ELEVCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L01-100_VESTCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,2.579E-003,2.954E-005,2.571E-005,2.326E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L01-101A_STRSCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,6.785E-003,7.772E-005,6.764E-005,6.120E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L01-101_LBBYCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,1.987E-003,2.276E-005,1.981E-005,1.792E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L01-102_OFCECOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,5.029E-003,5.761E-005,5.014E-005,4.536E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L01-103_ASTOCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L01-102_OFCECOMLPTHP,87.29,4.0,1.200E-003,1.375E-005,1.196E-005,1.082E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L01-105_ISTOCOMLUNCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L01-105_ISTOCOMLUNCD,441.56,7.1,4.272E-002,9.676E-005,1.753E-004,7.619E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-001_ELEVCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-201A_STRSCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,6.281E-003,3.294E-005,2.315E-005,3.046E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-201B_UTILCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-201_CORRCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,3.507E-003,1.839E-005,1.293E-005,1.701E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-211_RESTCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,4.309E-003,2.259E-005,1.588E-005,2.089E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-215_LNDYCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-201_CORRCOMLPTHP,190.70,13.2,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-202_OFCECOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-202_OFCECOMLPTHP,17.43,0.9,2.426E-003,1.392E-004,7.755E-005,0.119,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-203_BRKRCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-203_BRKRCOMLPTHP,20.74,7.4,4.029E-003,1.942E-004,9.209E-005,0.165,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-204_FITNCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,1.258E-002,8.487E-005,4.773E-005,7.190E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-205_ASTOCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-204_FITNCOMLPTHP,148.22,32.2,7.610E-003,5.135E-005,2.888E-005,4.350E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-206_MPRPCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,3.443E-003,6.205E-005,3.104E-005,5.884E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-207A_MECHCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,1.190E-003,2.144E-005,1.072E-005,2.033E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-207B_MECHCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,1.176E-003,2.119E-005,1.060E-005,2.009E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-207C_MECHCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,2.862E-003,5.158E-005,2.581E-005,4.891E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-207_UTILCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,1.035E-003,1.865E-005,9.330E-006,1.768E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-208_RESTCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-206_MPRPCOMLPTHP,55.49,9.3,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-209_ASTOCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-209_ASTOCOMLPTHP,32.21,0.5,2.997E-003,9.306E-005,6.075E-005,8.986E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-214_ASTOCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-214_ASTOCOMLPTHP,31.89,0.5,5.898E-003,1.850E-004,8.996E-005,0.179,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-216_MPRPCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,6.790E-003,2.433E-004,9.093E-005,0.227,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-217_ASTOCOMLINCD SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-216_MPRPCOMLPTHP,27.91,8.6,1.401E-003,5.021E-005,1.877E-005,4.683E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, L02-218_MECHCOMLPTHP SPACE INFILTRATION DESIGN FLOW RATE 1,ON-USER,THERMAL ZONE: L02-218_MECHCOMLPTHP,4.26,6.9E-002,0.000,0.000,0.000,0.000,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: L01-102_OFCECOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L01-105_ISTOCOMLUNCD,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-201_CORRCOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-202_OFCECOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-203_BRKRCOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-204_FITNCOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-206_MPRPCOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-209_ASTOCOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-214_ASTOCOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-216_MPRPCOMLPTHP,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: L02-218_MECHCOMLPTHP,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.0000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.0000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: L01-102_OFCECOMLPTHP, Cooling, 4524.21946, 4524.21946, 0.33205, 0.33205, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 09:15:00, 22.67575, 8.72720E-003, 87.29376, 4.01295, 4.29902E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L01-102_OFCECOMLPTHP, Heating, 6697.69345, 6697.69345, 0.49202, 0.49202, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 87.29376, 4.01295, 4.29902E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-201_CORRCOMLPTHP, Cooling, 7564.42442, 7564.42442, 0.55518, 0.55518, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00, 27.70000, 8.73512E-003, 190.70365, 13.21118, 3.14000E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-201_CORRCOMLPTHP, Heating, 12313.12462, 12313.12462, 0.90454, 0.90454, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 190.70365, 13.21118, 3.14000E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-202_OFCECOMLPTHP, Cooling, 2383.36775, 2383.36775, 0.17493, 0.17493, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 10:15:00, 24.30925, 8.72976E-003, 17.43019, 0.93808, 1.22111E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-202_OFCECOMLPTHP, Heating, 1633.30621, 1633.30621, 0.11998, 0.11998, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 17.43019, 0.93808, 1.22111E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-203_BRKRCOMLPTHP, Cooling, 2059.89798, 2059.89798, 0.15118, 0.15118, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 06:00:00, 17.99800, 8.71998E-003, 20.74256, 7.44274, 2.26778E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-203_BRKRCOMLPTHP, Heating, 2013.91293, 2013.91293, 0.14794, 0.14794, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 20.74256, 7.44274, 2.26778E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-204_FITNCOMLPTHP, Cooling, 14139.21593, 14139.21593, 1.03774, 1.03774, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 10:30:00, 24.68050, 8.73034E-003, 148.22092, 32.15652, 0.31051, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-204_FITNCOMLPTHP, Heating, 10407.91156, 10407.91156, 0.76458, 0.76458, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 148.22092, 32.15652, 0.31051, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-206_MPRPCOMLPTHP, Cooling, 4117.69281, 4117.69281, 0.30221, 0.30221, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 16:00:00, 27.10600, 8.73417E-003, 55.49207, 9.30825, 8.72223E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-206_MPRPCOMLPTHP, Heating, 4672.62598, 4672.62598, 0.34326, 0.34326, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 55.49207, 9.30825, 8.72223E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-209_ASTOCOMLPTHP, Cooling, 965.43197, 965.43197, 7.08571E-002, 7.08571E-002, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 17:30:00, 25.81900, 8.73213E-003, 32.20831, 0.52003, 4.01223E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-209_ASTOCOMLPTHP, Heating, 2019.87693, 2019.87693, 0.14838, 0.14838, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 32.20831, 0.52003, 4.01223E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-214_ASTOCOMLPTHP, Cooling, 989.07376, 989.07376, 7.25923E-002, 7.25923E-002, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 17:00:00, 26.31400, 8.73292E-003, 31.88897, 0.51488, 4.01222E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-214_ASTOCOMLPTHP, Heating, 2349.92789, 2349.92789, 0.17263, 0.17263, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 31.88897, 0.51488, 4.01222E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-216_MPRPCOMLPTHP, Cooling, 2243.61361, 2243.61361, 0.16467, 0.16467, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 06:00:00, 17.99800, 8.71998E-003, 27.90784, 8.63226, 2.79110E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-216_MPRPCOMLPTHP, Heating, 2640.44235, 2640.44235, 0.19397, 0.19397, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 27.90784, 8.63226, 2.79110E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-218_MECHCOMLPTHP, Cooling, 269.93370, 269.93370, 1.98116E-002, 1.98116E-002, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 06:00:00, 17.99800, 8.71998E-003, 4.26424, 6.88498E-002, 0.00000, 0.00000
 Zone Sizing Information, THERMAL ZONE: L02-218_MECHCOMLPTHP, Heating, 193.62225, 193.62225, 1.42237E-002, 1.42237E-002, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00, -3.40000, 2.84500E-003, 4.26424, 6.88498E-002, 0.00000, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity [W], Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, BASEAIRSYS3, Cooling, Sensible, 4390.93, 0.33205, 0.33205, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 10:30:00
 System Sizing Information, BASEAIRSYS3, Heating, Sensible, 8059.11, 0.49202, 0.49202, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-10, Cooling, Sensible, 14196.79, 1.03774, 1.03774, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 11:00:00
 System Sizing Information, BASEAIRSYS3-10, Heating, Sensible, 19551.63, 0.76458, 0.76458, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-2, Cooling, Sensible, 1091.21, 7.25923E-002, 7.25923E-002, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 16:00:00
 System Sizing Information, BASEAIRSYS3-2, Heating, Sensible, 3527.91, 0.17263, 0.17263, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-3, Cooling, Sensible, 1043.96, 7.08571E-002, 7.08571E-002, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 16:00:00
 System Sizing Information, BASEAIRSYS3-3, Heating, Sensible, 3222.85, 0.14838, 0.14838, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-4, Cooling, Sensible, 2033.65, 0.16467, 0.16467, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 15:45:00
 System Sizing Information, BASEAIRSYS3-4, Heating, Sensible, 3459.33, 0.19397, 0.19397, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-5, Cooling, Sensible, 4086.73, 0.30221, 0.30221, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 16:00:00
 System Sizing Information, BASEAIRSYS3-5, Heating, Sensible, 4925.65, 0.34326, 0.34326, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-6, Cooling, Sensible, 7590.43, 0.55518, 0.55518, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 15:00:00
 System Sizing Information, BASEAIRSYS3-6, Heating, Sensible, 13427.04, 0.90454, 0.90454, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-7, Cooling, Sensible, 268.10, 1.98116E-002, 1.98116E-002, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 06:00:00
 System Sizing Information, BASEAIRSYS3-7, Heating, Sensible, 195.35, 1.42237E-002, 1.42237E-002, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-8, Cooling, Sensible, 2352.50, 0.17493, 0.17493, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 10:15:00
 System Sizing Information, BASEAIRSYS3-8, Heating, Sensible, 1991.16, 0.11998, 0.11998, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
 System Sizing Information, BASEAIRSYS3-9, Cooling, Sensible, 1888.32, 0.15118, 0.15118, SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=>MWB, 7/21 13:00:00
 System Sizing Information, BASEAIRSYS3-9, Heating, Sensible, 2679.27, 0.14794, 0.14794, SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB, 12/21 06:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT, Design Size Maximum Air Flow Rate [m3/s], 0.49202
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT, User-Specified Maximum Air Flow Rate [m3/s], 0.49196
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-6, Design Size Maximum Air Flow Rate [m3/s], 0.90454
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-6, User-Specified Maximum Air Flow Rate [m3/s], 0.90444
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-8, Design Size Maximum Air Flow Rate [m3/s], 0.17493
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-8, User-Specified Maximum Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-9, Design Size Maximum Air Flow Rate [m3/s], 0.15118
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-9, User-Specified Maximum Air Flow Rate [m3/s], 0.17384
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-10, Design Size Maximum Air Flow Rate [m3/s], 1.03774
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-10, User-Specified Maximum Air Flow Rate [m3/s], 1.19326
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-5, Design Size Maximum Air Flow Rate [m3/s], 0.34326
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-5, User-Specified Maximum Air Flow Rate [m3/s], 0.34322
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-3, Design Size Maximum Air Flow Rate [m3/s], 0.14838
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-3, User-Specified Maximum Air Flow Rate [m3/s], 0.14837
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-2, Design Size Maximum Air Flow Rate [m3/s], 0.17263
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-2, User-Specified Maximum Air Flow Rate [m3/s], 0.17261
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-4, Design Size Maximum Air Flow Rate [m3/s], 0.19397
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-4, User-Specified Maximum Air Flow Rate [m3/s], 0.19395
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-7, Design Size Maximum Air Flow Rate [m3/s], 1.98116E-002
 Component Sizing Information, AirTerminal:SingleDuct:ConstantVolume:NoReheat, BASEUNCTRL TRMLUNIT-7, User-Specified Maximum Air Flow Rate [m3/s], 2.27810E-002
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.49196
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.49196
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.49196
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, Adjusted Heating Design Air Flow Rate [m3/s], 0.49202
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.49196
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, Adjusted Main Design Air Flow Rate [m3/s], 0.49202
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.19326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.19326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.19326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, Adjusted Heating Design Air Flow Rate [m3/s], 1.19326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, Adjusted Cooling Design Air Flow Rate [m3/s], 1.19326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, Adjusted Main Design Air Flow Rate [m3/s], 1.19326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-10, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17261
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17261
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17261
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, Adjusted Heating Design Air Flow Rate [m3/s], 0.17263
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17261
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, Adjusted Main Design Air Flow Rate [m3/s], 0.17263
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.14837
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.14837
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.14837
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, Adjusted Heating Design Air Flow Rate [m3/s], 0.14838
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, Adjusted Cooling Design Air Flow Rate [m3/s], 0.14837
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, Adjusted Main Design Air Flow Rate [m3/s], 0.14838
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.19395
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.19395
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.19395
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, Adjusted Heating Design Air Flow Rate [m3/s], 0.19397
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, Adjusted Cooling Design Air Flow Rate [m3/s], 0.19395
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, Adjusted Main Design Air Flow Rate [m3/s], 0.19397
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.34322
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.34322
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.34322
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, Adjusted Heating Design Air Flow Rate [m3/s], 0.34326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, Adjusted Cooling Design Air Flow Rate [m3/s], 0.34322
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, Adjusted Main Design Air Flow Rate [m3/s], 0.34326
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.90444
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.90444
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.90444
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, Adjusted Heating Design Air Flow Rate [m3/s], 0.90454
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, Adjusted Cooling Design Air Flow Rate [m3/s], 0.90444
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, Adjusted Main Design Air Flow Rate [m3/s], 0.90454
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.27810E-002
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.27810E-002
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.27810E-002
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, Adjusted Heating Design Air Flow Rate [m3/s], 2.27810E-002
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, Adjusted Cooling Design Air Flow Rate [m3/s], 2.27810E-002
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, Adjusted Main Design Air Flow Rate [m3/s], 2.27810E-002
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-7, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.20114
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.20114
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.20114
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, Adjusted Heating Design Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, Adjusted Cooling Design Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, Adjusted Main Design Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-8, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.17384
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.17384
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.17384
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, Adjusted Heating Design Air Flow Rate [m3/s], 0.17384
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, Adjusted Cooling Design Air Flow Rate [m3/s], 0.17384
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, Adjusted Main Design Air Flow Rate [m3/s], 0.17384
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, BASEAIRSYS3-9, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN, User-Specified Maximum Flow Rate [m3/s], 0.49196
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN, Design Electric Power Consumption [W], 459.02290
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,BASESYS3 OACTRL MECH VENT CONTROLLER,BASESYS3 OACTRL SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L01-102_OFCECOMLPTHP,THERMAL ZONE: L01-102_OFCECOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-10 MECH VENT CONTROLLER,BASESYS3 OACTRL-10 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L02-204_FITNCOMLPTHP,THERMAL ZONE: L02-204_FITNCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-2 MECH VENT CONTROLLER,BASESYS3 OACTRL-2 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L02-214_ASTOCOMLPTHP,THERMAL ZONE: L02-214_ASTOCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-3 MECH VENT CONTROLLER,BASESYS3 OACTRL-3 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L02-209_ASTOCOMLPTHP,THERMAL ZONE: L02-209_ASTOCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-4 MECH VENT CONTROLLER,BASESYS3 OACTRL-4 SCHEDULE,Yes,ZoneSum,1.00,1,THERMAL ZONE: L02-216_MPRPCOMLPTHP,THERMAL ZONE: L02-216_MPRPCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-5 MECH VENT CONTROLLER,BASESYS3 OACTRL-5 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L02-206_MPRPCOMLPTHP,THERMAL ZONE: L02-206_MPRPCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-6 MECH VENT CONTROLLER,BASESYS3 OACTRL-6 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L02-201_CORRCOMLPTHP,THERMAL ZONE: L02-201_CORRCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-7 MECH VENT CONTROLLER,BASESYS3 OACTRL-7 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L02-218_MECHCOMLPTHP,THERMAL ZONE: L02-218_MECHCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-8 MECH VENT CONTROLLER,BASESYS3 OACTRL-8 SCHEDULE,No,ZoneSum,1.00,1,THERMAL ZONE: L02-202_OFCECOMLPTHP,THERMAL ZONE: L02-202_OFCECOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Controller:MechanicalVentilation,BASESYS3 OACTRL-9 MECH VENT CONTROLLER,BASESYS3 OACTRL-9 SCHEDULE,Yes,ZoneSum,1.00,1,THERMAL ZONE: L02-203_BRKRCOMLPTHP,THERMAL ZONE: L02-203_BRKRCOMLPTHP DESIGN SPECIFICATION OUTDOOR AIR,
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL, Maximum Outdoor Air Flow Rate [m3/s], 0.49202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG, User-Specified Rated Air Flow Rate [m3/s], 0.49196
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG, Design Size Gross Rated Total Cooling Capacity [W], 8143.73008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG, User-Specified Gross Rated Total Cooling Capacity [W], 9902.84215
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG, Design Size Gross Rated Sensible Heat Ratio, 0.77335
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP {W/W}, EER {Btu/W-h}, SEER User {Btu/W-h}, SEER Standard {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG, 9506.6, 2.59, 8.82, 11.06, 9.68, 9.6
! <DX Cooling Coil AHRI 2023 Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rating Net COP2 {W/W}, EER2 {Btu/W-h}, SEER2 User {Btu/W-h}, SEER2 Standard {Btu/W-h}, IEER 2022 {Btu/W-h}
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG, 9427.4, 2.51, 8.57, 10.70, 9.63, 9.1
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG, Design Size Nominal Capacity [W], 8059.11376
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG, User-Specified Nominal Capacity [W], 10073.46813
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN, User-Specified Maximum Flow Rate [m3/s], 0.49196
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN, Design Electric Power Consumption [W], 467.07814
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-10, Maximum Outdoor Air Flow Rate [m3/s], 1.19326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-10, User-Specified Rated Air Flow Rate [m3/s], 1.19326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-10, User-Specified Gross Rated Total Cooling Capacity [W], 24732.23830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-10, Design Size Gross Rated Sensible Heat Ratio, 0.76263
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-10, 23770.1, 2.60, 8.86, 11.11, 9.72, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-10, 23577.8, 2.52, 8.61, 10.76, 9.68, 9.2
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-10, Design Size Nominal Capacity [W], 25402.87442
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-10, User-Specified Nominal Capacity [W], 29098.85071
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-10, User-Specified Maximum Flow Rate [m3/s], 1.19326
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-10, Design Electric Power Consumption [W], 2148.97962
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-2, User-Specified Maximum Flow Rate [m3/s], 0.17261
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-2, Design Electric Power Consumption [W], 144.62681
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-2, Maximum Outdoor Air Flow Rate [m3/s], 0.17263
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-2, User-Specified Rated Air Flow Rate [m3/s], 0.17261
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-2, Design Size Gross Rated Total Cooling Capacity [W], 3072.85640
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-2, User-Specified Gross Rated Total Cooling Capacity [W], 3493.81746
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-2, Design Size Gross Rated Sensible Heat Ratio, 0.77167
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-2, 3354.8, 2.59, 8.83, 11.07, 9.68, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-2, 3327.0, 2.51, 8.57, 10.71, 9.64, 9.2
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-2, Design Size Nominal Capacity [W], 3527.90776
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-2, User-Specified Nominal Capacity [W], 4409.69386
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-2, User-Specified Maximum Flow Rate [m3/s], 0.17261
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-2, Design Electric Power Consumption [W], 180.69291
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-3, User-Specified Maximum Flow Rate [m3/s], 0.14837
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-3, Design Electric Power Consumption [W], 121.41975
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-3, Maximum Outdoor Air Flow Rate [m3/s], 0.14838
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-3, User-Specified Rated Air Flow Rate [m3/s], 0.14837
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-3, Design Size Gross Rated Total Cooling Capacity [W], 2591.20335
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-3, User-Specified Gross Rated Total Cooling Capacity [W], 3006.08858
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-3, Design Size Gross Rated Sensible Heat Ratio, 0.77137
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-3, 2886.6, 2.59, 8.83, 11.07, 9.69, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-3, 2862.7, 2.51, 8.58, 10.71, 9.64, 9.2
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-3, Design Size Nominal Capacity [W], 3222.85068
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-3, User-Specified Nominal Capacity [W], 4028.40840
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-3, User-Specified Maximum Flow Rate [m3/s], 0.14837
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-3, Design Electric Power Consumption [W], 157.91839
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-4, Maximum Outdoor Air Flow Rate [m3/s], 0.19397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-4, User-Specified Rated Air Flow Rate [m3/s], 0.19395
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-4, Design Size Gross Rated Total Cooling Capacity [W], 3210.53166
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-4, User-Specified Gross Rated Total Cooling Capacity [W], 4093.85117
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-4, Design Size Gross Rated Sensible Heat Ratio, 0.75533
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-4, 3937.3, 2.60, 8.88, 11.14, 9.75, 9.7
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-4, 3906.1, 2.53, 8.63, 10.80, 9.72, 9.3
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-4, Design Size Nominal Capacity [W], 3459.33184
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-4, User-Specified Nominal Capacity [W], 4323.97057
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-4, User-Specified Maximum Flow Rate [m3/s], 0.19395
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-4, Design Electric Power Consumption [W], 349.28675
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-4, User-Specified Maximum Flow Rate [m3/s], 0.34322
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-4, Design Electric Power Consumption [W], 310.72631
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-5, Maximum Outdoor Air Flow Rate [m3/s], 0.34326
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-5, User-Specified Rated Air Flow Rate [m3/s], 0.34322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-5, Design Size Gross Rated Total Cooling Capacity [W], 5892.23067
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-5, User-Specified Gross Rated Total Cooling Capacity [W], 6896.54842
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-5, Design Size Gross Rated Sensible Heat Ratio, 0.77388
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-5, 6620.1, 2.59, 8.82, 11.05, 9.67, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-5, 6564.8, 2.51, 8.56, 10.70, 9.63, 9.1
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-5, Design Size Nominal Capacity [W], 4925.64697
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-5, User-Specified Nominal Capacity [W], 6156.80774
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-5, User-Specified Maximum Flow Rate [m3/s], 0.34322
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-5, Design Electric Power Consumption [W], 315.28109
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-5, User-Specified Maximum Flow Rate [m3/s], 0.90444
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-5, Design Electric Power Consumption [W], 822.78003
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-6, Maximum Outdoor Air Flow Rate [m3/s], 0.90454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-6, User-Specified Rated Air Flow Rate [m3/s], 0.90444
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-6, Design Size Gross Rated Total Cooling Capacity [W], 15893.92791
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-6, User-Specified Gross Rated Total Cooling Capacity [W], 18177.85036
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-6, Design Size Gross Rated Sensible Heat Ratio, 0.77381
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-6, 17449.5, 2.59, 8.82, 11.06, 9.67, 9.6
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-6, 17303.8, 2.51, 8.56, 10.70, 9.63, 9.1
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-6, Design Size Nominal Capacity [W], 13427.03761
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-6, User-Specified Nominal Capacity [W], 16783.09583
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-6, User-Specified Maximum Flow Rate [m3/s], 0.90444
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-6, Design Electric Power Consumption [W], 834.60617
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-7, Maximum Outdoor Air Flow Rate [m3/s], 2.27810E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-7, User-Specified Rated Air Flow Rate [m3/s], 2.27810E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-7, Design Size Gross Rated Total Cooling Capacity [W], 377.10562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-7, User-Specified Gross Rated Total Cooling Capacity [W], 435.23105
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-7, Design Size Gross Rated Sensible Heat Ratio, 0.79455
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-7, 416.9, 2.57, 8.76, 10.96, 9.59, 9.5
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-7, 413.3, 2.49, 8.49, 10.59, 9.53, 9.0
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-7, User-Specified Nominal Capacity [W], 340.10018
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-7, User-Specified Maximum Flow Rate [m3/s], 2.27810E-002
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-7, Design Electric Power Consumption [W], 50.55045
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-6, User-Specified Maximum Flow Rate [m3/s], 0.20114
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-6, Design Electric Power Consumption [W], 180.44716
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-8, Maximum Outdoor Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-8, User-Specified Rated Air Flow Rate [m3/s], 0.20114
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-8, User-Specified Gross Rated Total Cooling Capacity [W], 3551.37661
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-8, Design Size Gross Rated Sensible Heat Ratio, 0.80070
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-8, 3390.2, 2.53, 8.65, 10.82, 9.46, 9.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-8, 3357.8, 2.45, 8.36, 10.42, 9.38, 8.8
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-8, User-Specified Nominal Capacity [W], 3422.98218
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-8, User-Specified Maximum Flow Rate [m3/s], 0.20114
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-8, Design Electric Power Consumption [W], 192.74916
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-7, User-Specified Maximum Flow Rate [m3/s], 0.17384
 Component Sizing Information, Fan:VariableVolume, BASESYS RETFAN-7, Design Electric Power Consumption [W], 159.12155
 Component Sizing Information, Controller:OutdoorAir, BASESYS3 OACTRL-9, Maximum Outdoor Air Flow Rate [m3/s], 0.17384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-9, User-Specified Rated Air Flow Rate [m3/s], 0.17384
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-9, User-Specified Gross Rated Total Cooling Capacity [W], 3073.17255
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-9, Design Size Gross Rated Sensible Heat Ratio, 0.80027
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-9, 2933.8, 2.54, 8.65, 10.82, 9.47, 9.3
 DX Cooling Coil AHRI 2023 Standard Rating Information, Coil:Cooling:DX:SingleSpeed, BASESYS3 COILCLG-9, 2905.8, 2.45, 8.37, 10.43, 9.38, 8.8
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-9, Design Size Nominal Capacity [W], 3031.56530
 Component Sizing Information, Coil:Heating:Fuel, BASESYS3 COILHTG-9, User-Specified Nominal Capacity [W], 3404.04979
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-9, User-Specified Maximum Flow Rate [m3/s], 0.17384
 Component Sizing Information, Fan:ConstantVolume, BASESYS3 FAN-9, Design Electric Power Consumption [W], 169.86940
Water Heater Information,WaterHeater:Mixed,BASEGASWATERHEATER,0.1135,8880.6,0.801,0.5847
 Component Sizing Information, PlantLoop, BASEGASSHWSYSTEM, Maximum Loop Flow Rate [m3/s], 1.05104E-005
 Component Sizing Information, PlantLoop, BASEGASSHWSYSTEM, Plant Loop Volume [m3], 1.26124E-003
 Component Sizing Information, PlantLoop, BASEGASSHWSYSTEM, Design Supply Temperature [C], 48.88889
 Component Sizing Information, PlantLoop, BASEGASSHWSYSTEM, Design Return Temperature [C], 12.77778
 Component Sizing Information, PlantLoop, BASEGASSHWSYSTEM, Sizing option (Coincident/NonCoincident), 1.00000
 Component Sizing Information, PlantLoop, BASEGASSHWSYSTEM, Minimum Loop Flow Rate [m3/s], 0.00000
 Component Sizing Information, PlantLoop, BASEGASSHWSYSTEM, Design Capacity [W], 1593.12531
 Component Sizing Information, Pump:VariableSpeed, BASEGASSHWSYSTEM PUMP, Design Flow Rate [m3/s], 1.05104E-005
 Component Sizing Information, Pump:VariableSpeed, BASEGASSHWSYSTEM PUMP, Design Power Consumption [W], 0.00000
 Component Sizing Information, WaterHeater:Mixed, BASEGASWATERHEATER, Use Side Design Flow Rate [m3/s], 1.05104E-005
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,Yes,Yes,Yes,Clark and Allen
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,CHRISTMAS DAY,Holiday,InputFile,12/25,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,MARTIN LUTHER KING DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,NEW YEAR'S DAY,Holiday,InputFile,01/02,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,THANKSGIVING DAY,Holiday,InputFile,11/23,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/13,  1
Environment:WarmupDays, 12
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: L01-102_OFCECOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,5.4639536321E-003,1.0261292714E-002,Pass,Pass,4.9520352113E-002,0.1348748245,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L01-105_ISTOCOMLUNCD,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,7.8512628732E-002,9.3922405067E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-201_CORRCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1123954247,3.6118953979E-002,Pass,Pass,0.4791268715,0.7304684994,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-202_OFCECOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1305964450,6.0183820189E-002,Pass,Pass,0.2131469594,0.2832009590,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-203_BRKRCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1184333545,5.8321908524E-002,Pass,Pass,0.3265762954,0.3982254227,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-204_FITNCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1402253512,8.9284430552E-002,Pass,Pass,0.1974198614,0.3064673635,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-206_MPRPCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1145671604,7.0559492594E-002,Pass,Pass,0.2475753494,0.3372417895,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-209_ASTOCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1290405387,4.2686772430E-002,Pass,Pass,0.8233873814,1.1591759731,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-214_ASTOCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1089554999,8.6015796083E-002,Pass,Pass,0.2585758865,0.4381055009,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-216_MPRPCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1647741566,7.3451420894E-002,Pass,Pass,0.2150390579,0.2517936885,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: L02-218_MECHCOMLPTHP,RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3,0.1007916271,0.1193310968,Pass,Pass,0.1587529969,0.3868818673,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
