04:00:00,1.006784E+03,0.000000E+00,7.108721E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555510E+01,6.933776E+01,2.727341E+01,5.125962E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702633E+01,6.188017E+01,2.733681E+01,6.460709E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.572122E+01,6.481231E+01,2.817341E+01,4.860377E+01,0.000000E+00,5.109040E+02,0.000000E+00,4.505145E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.648504E+01,5.920898E+01,2.942946E+01,5.438698E+01,7.456385E+02,2.569368E+03,5.264819E-02,2.265665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555510E+01,6.680128E+01,2.941148E+01,8.871063E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.701709E+01,5.707272E+01,2.887558E+01,6.825405E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.807360E+01,5.641759E+01,2.643080E+01,5.314087E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.721424E+01,5.541532E+01,2.616189E+01,5.262483E+01,0.000000E+00,4.146758E+02,0.000000E+00,3.656606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.593887E+01,5.657691E+01,2.943648E+01,5.066126E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.982698E+01,5.547713E+01,2.656085E+01,4.596766E+01
04:15:00,1.042776E+03,0.000000E+00,7.362855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555509E+01,6.937834E+01,2.728730E+01,5.195407E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.690504E+01,6.214147E+01,2.740866E+01,6.583233E+01,1.117025E+01,0.000000E+00,7.887110E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.556323E+01,6.508450E+01,2.827052E+01,4.905892E+01,0.000000E+00,5.294822E+02,0.000000E+00,4.668967E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.633803E+01,5.929196E+01,2.942968E+01,5.328235E+01,8.385657E+02,2.632005E+03,5.920962E-02,2.320899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555506E+01,6.682151E+01,2.941156E+01,8.705254E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.689442E+01,5.706225E+01,2.899944E+01,6.962591E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.797936E+01,5.649845E+01,2.648805E+01,5.363047E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.709727E+01,5.535681E+01,2.620165E+01,5.305185E+01,0.000000E+00,4.361846E+02,0.000000E+00,3.846271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.578798E+01,5.642570E+01,2.943656E+01,4.958868E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.977285E+01,5.566374E+01,2.663960E+01,4.617668E+01
04:30:00,1.075891E+03,0.000000E+00,7.596673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555508E+01,6.942650E+01,2.729913E+01,5.264137E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678484E+01,6.240052E+01,2.747916E+01,6.703629E+01,2.331304E+01,0.000000E+00,1.646091E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555541E+01,6.486927E+01,2.836551E+01,4.950113E+01,0.000000E+00,5.459455E+02,0.000000E+00,4.814141E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.619247E+01,5.937311E+01,2.942985E+01,5.237414E+01,9.332387E+02,2.687161E+03,6.589430E-02,2.369535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555502E+01,6.688458E+01,2.941168E+01,8.557000E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.677299E+01,5.705049E+01,2.912136E+01,7.093805E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.788568E+01,5.657851E+01,2.654464E+01,5.410977E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698134E+01,5.529815E+01,2.624061E+01,5.346519E+01,6.895963E+00,4.552630E+02,4.869115E-04,4.014504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.563926E+01,5.627515E+01,2.943668E+01,4.864903E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.971752E+01,5.585523E+01,2.671780E+01,4.638443E+01
04:45:00,1.106694E+03,0.000000E+00,7.814170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555507E+01,6.947977E+01,2.730924E+01,5.332089E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.666573E+01,6.265736E+01,2.754836E+01,6.821947E+01,4.063066E+01,0.000000E+00,2.868858E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555530E+01,6.472548E+01,2.845836E+01,4.993111E+01,0.000000E+00,5.607638E+02,0.000000E+00,4.944808E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.604832E+01,5.945259E+01,2.942997E+01,5.162892E+01,1.028366E+03,2.772945E+03,7.261106E-02,2.445180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555499E+01,6.698588E+01,2.941181E+01,8.425966E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665271E+01,5.703775E+01,2.924131E+01,7.219326E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.779250E+01,5.665795E+01,2.660054E+01,5.457906E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686642E+01,5.523953E+01,2.627877E+01,5.386536E+01,2.318931E+01,4.728155E+02,1.637355E-03,4.169281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555573E+01,5.601962E+01,2.943681E+01,4.783983E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.966104E+01,5.605144E+01,2.679538E+01,4.659118E+01
05:00:00,1.135322E+03,0.000000E+00,8.016306E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555507E+01,6.953619E+01,2.735258E+01,5.388272E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.654766E+01,6.291207E+01,2.763180E+01,6.931963E+01,6.161240E+01,0.000000E+00,4.350340E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555517E+01,6.468792E+01,2.860647E+01,5.018212E+01,0.000000E+00,5.742329E+02,0.000000E+00,5.063578E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.590557E+01,5.953038E+01,2.943002E+01,5.101212E+01,1.119861E+03,2.904721E+03,7.907134E-02,2.561379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555496E+01,6.711930E+01,2.941032E+01,8.274664E+01,0.000000E+00,2.078266E+01,0.000000E+00,1.832612E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.653352E+01,5.702425E+01,2.937455E+01,7.332959E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.769979E+01,5.673689E+01,2.665580E+01,5.503852E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675245E+01,5.518111E+01,2.631608E+01,5.425298E+01,4.346656E+01,4.891723E+02,3.069096E-03,4.313515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555506E+01,5.572395E+01,2.943691E+01,4.714211E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960348E+01,5.625223E+01,2.687246E+01,4.679658E+01
05:15:00,3.077687E+03,1.167009E+03,2.173099E-01,1.029067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.073731E+01,5.131491E+01,2.401470E+01,5.802596E+01,2.788010E+03,2.516118E+03,1.968563E-01,2.218710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.098739E+01,4.925955E+01,2.407979E+01,6.872269E+01,4.208788E+02,3.917232E+02,2.971749E-02,3.454210E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.077715E+01,4.948047E+01,2.432658E+01,5.373850E+01,4.360513E+02,1.028711E+03,3.078880E-02,9.071163E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.079893E+01,4.778572E+01,2.445531E+01,5.583569E+01,4.056605E+03,5.522543E+03,2.864296E-01,4.869771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.077994E+01,5.034507E+01,2.438124E+01,7.687083E+01,8.910722E+02,1.316703E+03,6.291701E-02,1.161067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.090516E+01,4.697879E+01,2.441930E+01,6.585729E+01,3.211359E+02,2.787548E+02,2.267483E-02,2.458056E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.116141E+01,4.738681E+01,2.392545E+01,5.882620E+01,4.375454E+02,2.350400E+02,3.089429E-02,2.072579E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099160E+01,4.598588E+01,2.387986E+01,5.810011E+01,6.077202E+02,1.092698E+03,4.291003E-02,9.635399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.075710E+01,4.634900E+01,2.445525E+01,5.250426E+01,2.184112E+01,6.132259E+01,1.542162E-03,5.407418E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.118310E+01,5.102384E+01,2.409173E+01,5.130990E+01
05:30:00,4.040126E+03,1.167009E+03,2.852660E-01,1.029067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.112335E+01,5.033070E+01,2.388836E+01,5.639665E+01,4.275008E+03,2.643498E+03,3.018506E-01,2.331033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.121966E+01,4.894476E+01,2.388771E+01,6.455432E+01,6.803510E+02,4.793341E+02,4.803836E-02,4.226762E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.114475E+01,4.904646E+01,2.388820E+01,5.169759E+01,7.275076E+02,1.187782E+03,5.136800E-02,1.047385E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.114789E+01,4.778893E+01,2.388726E+01,5.629608E+01,5.432988E+03,5.912483E+03,3.836135E-01,5.213620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.114563E+01,4.962771E+01,2.388590E+01,7.607010E+01,1.481005E+03,1.668546E+03,1.045711E-01,1.471321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.117908E+01,4.713129E+01,2.388714E+01,5.861464E+01,5.056370E+02,2.787548E+02,3.570212E-02,2.458056E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.126414E+01,4.748532E+01,2.388842E+01,5.726574E+01,6.958273E+02,2.350400E+02,4.913111E-02,2.072579E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.121456E+01,4.625955E+01,2.388851E+01,5.680547E+01,9.955824E+02,1.258641E+03,7.029628E-02,1.109868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.113341E+01,4.674825E+01,2.388788E+01,5.245248E+01,4.230104E+01,8.600614E+01,2.986800E-03,7.584010E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.120521E+01,5.095466E+01,2.388849E+01,5.020237E+01
05:45:00,5.306553E+03,1.837483E+03,3.746862E-01,1.620290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.063089E+01,2.376626E+01,5.247618E+01,6.374844E+03,4.226089E+03,4.501162E-01,3.726560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111106E+01,4.984458E+01,2.388791E+01,5.500603E+01,9.801224E+02,7.218585E+02,6.920468E-02,6.365339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.008981E+01,2.388717E+01,4.601796E+01,1.076371E+03,1.524514E+03,7.600060E-02,1.344315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111016E+01,4.932265E+01,2.388159E+01,5.150295E+01,7.271495E+03,7.808786E+03,5.134272E-01,6.885778E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111087E+01,5.023908E+01,2.387420E+01,6.148126E+01,2.210018E+03,2.502585E+03,1.560454E-01,2.206776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111028E+01,4.874884E+01,2.388397E+01,4.246437E+01,7.789261E+02,4.672564E+02,5.499857E-02,4.120261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111049E+01,4.863714E+01,2.388956E+01,5.398267E+01,1.044301E+03,3.877680E+02,7.373619E-02,3.419333E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111005E+01,4.795322E+01,2.381535E+01,5.450660E+01,1.441431E+03,1.648822E+03,1.017768E-01,1.453929E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110933E+01,4.880778E+01,2.388508E+01,4.861366E+01,6.860058E+01,1.325072E+02,4.843763E-03,1.168447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111135E+01,5.124912E+01,2.388764E+01,4.804975E+01
06:00:00,6.238617E+03,2.359322E+03,4.404975E-01,2.080447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,5.066539E+01,2.387029E+01,4.994762E+01,7.876664E+03,5.390714E+03,5.561571E-01,4.753524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111028E+01,5.004176E+01,2.388365E+01,5.046618E+01,1.204449E+03,9.122538E+02,8.504395E-02,8.044242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111019E+01,5.030059E+01,2.388852E+01,4.467436E+01,1.343766E+03,1.784442E+03,9.488091E-02,1.573519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110963E+01,4.966194E+01,2.388143E+01,5.180310E+01,8.527497E+03,9.240688E+03,6.021112E-01,8.148427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,5.033020E+01,2.386973E+01,6.070041E+01,2.764548E+03,3.163636E+03,1.951998E-01,2.789690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110943E+01,4.919296E+01,2.389065E+01,4.059155E+01,9.693736E+02,5.959332E+02,6.844572E-02,5.254932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110977E+01,4.898119E+01,2.388552E+01,5.173269E+01,1.299043E+03,4.973788E+02,9.172310E-02,4.385880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110903E+01,4.845401E+01,2.387887E+01,5.245701E+01,1.780468E+03,1.948963E+03,1.257156E-01,1.718593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110900E+01,4.922235E+01,2.388551E+01,4.880592E+01,8.908181E+01,1.702930E+02,6.289906E-03,1.501642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111113E+01,5.124982E+01,2.388763E+01,4.672063E+01
06:15:00,5.195799E+03,1.688611E+03,3.668660E-01,1.489015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,5.069787E+01,2.388542E+01,4.945314E+01,6.512878E+03,4.011272E+03,4.598626E-01,3.537135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111048E+01,5.028600E+01,2.388634E+01,5.008734E+01,1.061250E+03,6.970216E+02,7.493297E-02,6.146327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111040E+01,5.051008E+01,2.388960E+01,4.594674E+01,1.155775E+03,1.577106E+03,8.160721E-02,1.390690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111003E+01,5.001974E+01,2.388190E+01,5.360654E+01,6.805166E+03,8.140326E+03,4.805005E-01,7.178129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111048E+01,5.042926E+01,2.387158E+01,6.449718E+01,2.392500E+03,2.521172E+03,1.689301E-01,2.223166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110988E+01,4.969010E+01,2.389288E+01,4.560357E+01,8.309778E+02,4.415835E+02,5.867385E-02,3.893877E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111019E+01,4.942644E+01,2.388685E+01,5.081145E+01,1.102295E+03,3.650225E+02,7.783107E-02,3.218764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110962E+01,4.905807E+01,2.388642E+01,5.156719E+01,1.550061E+03,1.633119E+03,1.094470E-01,1.440082E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110958E+01,4.963535E+01,2.388585E+01,5.038054E+01,8.704758E+01,1.445014E+02,6.146273E-03,1.274211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.656046E+01
06:30:00,5.084900E+03,2.178695E+03,3.590356E-01,1.921171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.071471E+01,2.388723E+01,4.951928E+01,6.372619E+03,4.985825E+03,4.499592E-01,4.396494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,5.045444E+01,2.388684E+01,5.075672E+01,1.002017E+03,7.749003E+02,7.075064E-02,6.833061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,5.061422E+01,2.388900E+01,4.721453E+01,1.096165E+03,1.644866E+03,7.739821E-02,1.450441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111032E+01,5.021632E+01,2.388067E+01,5.483934E+01,6.528959E+03,9.230443E+03,4.609980E-01,8.139392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,5.048912E+01,2.386884E+01,6.730793E+01,2.290515E+03,2.803936E+03,1.617291E-01,2.472507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111023E+01,4.997996E+01,2.388982E+01,4.946107E+01,8.196341E+02,5.598434E+02,5.787289E-02,4.936692E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111041E+01,4.974648E+01,2.388728E+01,5.045596E+01,1.071395E+03,4.633406E+02,7.564929E-02,4.085731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111001E+01,4.945149E+01,2.388728E+01,5.115832E+01,1.468196E+03,1.732447E+03,1.036666E-01,1.527669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.110997E+01,4.984481E+01,2.388478E+01,5.145919E+01,8.550114E+01,1.533586E+02,6.037081E-03,1.352314E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388858E+01,4.672593E+01
06:45:00,4.631439E+03,1.993363E+03,3.270176E-01,1.757745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.072409E+01,2.388739E+01,4.959644E+01,5.553045E+03,4.475374E+03,3.920905E-01,3.946379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.056299E+01,2.388666E+01,5.125111E+01,8.850450E+02,6.899035E+02,6.249144E-02,6.083560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.066504E+01,2.388822E+01,4.782174E+01,9.655657E+02,1.517993E+03,6.817686E-02,1.338565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111050E+01,5.032174E+01,2.387955E+01,5.535756E+01,5.693805E+03,8.733552E+03,4.020293E-01,7.701235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,5.052418E+01,2.386593E+01,6.827910E+01,2.023252E+03,2.591342E+03,1.428582E-01,2.285042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111044E+01,5.013670E+01,2.388675E+01,5.078022E+01,7.111961E+02,4.843180E+02,5.021627E-02,4.270710E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.995849E+01,2.388748E+01,5.027590E+01,9.388248E+02,4.047670E+02,6.628873E-02,3.569230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111026E+01,4.968814E+01,2.388749E+01,5.092646E+01,1.301514E+03,1.588292E+03,9.189759E-02,1.400554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111019E+01,4.995174E+01,2.388385E+01,5.187813E+01,7.728975E+01,1.386658E+02,5.457290E-03,1.222753E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388855E+01,4.685874E+01
07:00:00,4.480739E+03,1.953348E+03,3.163769E-01,1.722459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.072601E+01,2.388739E+01,4.959108E+01,5.273980E+03,4.356131E+03,3.723863E-01,3.841231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.062686E+01,2.388649E+01,5.143487E+01,8.295864E+02,6.509694E+02,5.857560E-02,5.740240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.068349E+01,2.388781E+01,4.798563E+01,9.049135E+02,1.453681E+03,6.389431E-02,1.281854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111060E+01,5.036786E+01,2.387908E+01,5.559570E+01,5.358102E+03,8.596135E+03,3.783259E-01,7.580061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.053729E+01,2.386468E+01,6.838086E+01,1.908146E+03,2.521597E+03,1.347308E-01,2.223541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,5.021058E+01,2.388540E+01,5.075121E+01,6.783592E+02,4.639653E+02,4.789772E-02,4.091240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,5.009205E+01,2.388759E+01,5.015121E+01,8.900878E+02,3.856188E+02,6.284750E-02,3.400381E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111041E+01,4.981713E+01,2.388761E+01,5.076901E+01,1.222959E+03,1.518064E+03,8.635090E-02,1.338627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111031E+01,4.999215E+01,2.388347E+01,5.201666E+01,7.413357E+01,1.311648E+02,5.234438E-03,1.156610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388850E+01,4.691069E+01
07:15:00,4.362822E+03,1.938291E+03,3.080510E-01,1.709183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.072197E+01,2.388740E+01,4.954486E+01,5.022426E+03,4.241739E+03,3.546244E-01,3.740360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.066087E+01,2.388644E+01,5.147367E+01,7.835181E+02,6.213552E+02,5.532280E-02,5.479102E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.068209E+01,2.388769E+01,4.800592E+01,8.537397E+02,1.402571E+03,6.028102E-02,1.236786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,5.037675E+01,2.387896E+01,5.582951E+01,5.080193E+03,8.443786E+03,3.587033E-01,7.445720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.053362E+01,2.386466E+01,6.845802E+01,1.809351E+03,2.474683E+03,1.277550E-01,2.182173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111062E+01,5.023646E+01,2.388522E+01,5.047768E+01,6.468773E+02,4.438839E+02,4.567484E-02,3.914162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.017417E+01,2.388767E+01,5.006591E+01,8.467011E+02,3.703947E+02,5.978404E-02,3.266136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111050E+01,4.987901E+01,2.388769E+01,5.066259E+01,1.157360E+03,1.462325E+03,8.171913E-02,1.289476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111038E+01,4.998954E+01,2.388340E+01,5.213722E+01,7.094662E+01,1.245632E+02,5.009413E-03,1.098396E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.692599E+01
07:30:00,4.268884E+03,1.925580E+03,3.014182E-01,1.697974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.071463E+01,2.388742E+01,4.949746E+01,4.804284E+03,4.140695E+03,3.392219E-01,3.651260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111087E+01,5.067639E+01,2.388646E+01,5.149722E+01,7.448804E+02,5.991383E+02,5.259466E-02,5.283194E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.066972E+01,2.388769E+01,4.802777E+01,8.102497E+02,1.360586E+03,5.721027E-02,1.199763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,5.036457E+01,2.387890E+01,5.610513E+01,4.848935E+03,8.274173E+03,3.423745E-01,7.296155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.051954E+01,2.386495E+01,6.877560E+01,1.724932E+03,2.443315E+03,1.217944E-01,2.154512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,5.023612E+01,2.388539E+01,5.036217E+01,6.193472E+02,4.263999E+02,4.373099E-02,3.759989E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.022363E+01,2.388774E+01,5.002188E+01,8.091830E+02,3.569236E+02,5.713495E-02,3.147347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,4.990156E+01,2.388775E+01,5.060047E+01,1.101942E+03,1.416851E+03,7.780613E-02,1.249378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111041E+01,4.996266E+01,2.388338E+01,5.229978E+01,6.799850E+01,1.187373E+02,4.801252E-03,1.047024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388850E+01,4.694066E+01
07:45:00,4.192876E+03,1.912311E+03,2.960514E-01,1.686273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.070626E+01,2.388745E+01,4.946743E+01,4.613600E+03,4.054523E+03,3.257580E-01,3.575273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.068079E+01,2.388649E+01,5.155020E+01,7.121010E+02,5.820891E+02,5.028017E-02,5.132854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.065207E+01,2.388770E+01,4.807707E+01,7.729003E+02,1.325712E+03,5.457310E-02,1.169011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.034161E+01,2.387880E+01,5.638365E+01,4.654266E+03,8.088683E+03,3.286294E-01,7.132590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.050014E+01,2.386508E+01,6.925269E+01,1.652063E+03,2.423370E+03,1.166492E-01,2.136924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,5.022172E+01,2.388550E+01,5.038989E+01,5.951017E+02,4.110440E+02,4.201906E-02,3.624580E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.025187E+01,2.388778E+01,5.001561E+01,7.764736E+02,3.453488E+02,5.482540E-02,3.045282E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,4.990129E+01,2.388780E+01,5.057545E+01,1.054602E+03,1.379753E+03,7.446354E-02,1.216665E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111042E+01,4.992428E+01,2.388334E+01,5.247695E+01,6.526735E+01,1.135477E+02,4.608410E-03,1.001262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388850E+01,4.696597E+01
08:00:00,4.130308E+03,1.897744E+03,2.916336E-01,1.673428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.069811E+01,2.388748E+01,4.945767E+01,4.445724E+03,3.983657E+03,3.139046E-01,3.512784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.067838E+01,2.388650E+01,5.162605E+01,6.840267E+02,5.690027E+02,4.829790E-02,5.017459E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.063231E+01,2.388769E+01,4.813775E+01,7.405479E+02,1.296446E+03,5.228875E-02,1.143205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.031358E+01,2.387867E+01,5.663414E+01,4.488763E+03,7.887019E+03,3.169435E-01,6.954763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.047854E+01,2.386511E+01,6.979972E+01,1.588601E+03,2.412158E+03,1.121683E-01,2.127038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.019969E+01,2.388550E+01,5.045651E+01,5.736005E+02,3.975446E+02,4.050090E-02,3.505544E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.026570E+01,2.388781E+01,5.003873E+01,7.477385E+02,3.355211E+02,5.279647E-02,2.958621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111060E+01,4.988738E+01,2.388783E+01,5.057877E+01,1.013796E+03,1.349449E+03,7.158230E-02,1.189942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111043E+01,4.988155E+01,2.388326E+01,5.263879E+01,6.273400E+01,1.088920E+02,4.429535E-03,9.602085E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388851E+01,4.699997E+01
08:15:00,4.078095E+03,1.880110E+03,2.879470E-01,1.657878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.069066E+01,2.388750E+01,4.946278E+01,4.296978E+03,3.927041E+03,3.034019E-01,3.462860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.067167E+01,2.388649E+01,5.170776E+01,6.597772E+02,5.590668E+02,4.658568E-02,4.929844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.061203E+01,2.388767E+01,4.819378E+01,7.123051E+02,1.271563E+03,5.029458E-02,1.121263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.028338E+01,2.387855E+01,5.685060E+01,4.346769E+03,7.669091E+03,3.069175E-01,6.762595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.045636E+01,2.386518E+01,7.041866E+01,1.532884E+03,2.406725E+03,1.082342E-01,2.122247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.017349E+01,2.388546E+01,5.050349E+01,5.544116E+02,3.855989E+02,3.914600E-02,3.400206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.026939E+01,2.388783E+01,5.008239E+01,7.223178E+02,3.270930E+02,5.100156E-02,2.884302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.986507E+01,2.388785E+01,5.060201E+01,9.783318E+02,1.324622E+03,6.907825E-02,1.168050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111042E+01,4.983791E+01,2.388319E+01,5.277490E+01,6.038052E+01,1.046968E+02,4.263360E-03,9.232149E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388851E+01,4.703803E+01
08:30:00,4.033985E+03,1.867617E+03,2.848324E-01,1.646862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.068396E+01,2.388751E+01,4.947606E+01,4.164697E+03,3.884712E+03,2.940617E-01,3.425534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.066219E+01,2.388647E+01,5.178412E+01,6.386964E+02,5.518183E+02,4.509720E-02,4.865927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.059199E+01,2.388765E+01,4.823850E+01,6.875114E+02,1.250289E+03,4.854394E-02,1.102503E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.025250E+01,2.387845E+01,5.703838E+01,4.224085E+03,7.429753E+03,2.982551E-01,6.551546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.043443E+01,2.386525E+01,7.112765E+01,1.483676E+03,2.405224E+03,1.047597E-01,2.120923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.014512E+01,2.388542E+01,5.052215E+01,5.372125E+02,3.750422E+02,3.793161E-02,3.307117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,5.026584E+01,2.388785E+01,5.013939E+01,6.997196E+02,3.199378E+02,4.940594E-02,2.821207E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.983756E+01,2.388786E+01,5.063813E+01,9.473237E+02,1.304492E+03,6.688882E-02,1.150299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111042E+01,4.979490E+01,2.388312E+01,5.288659E+01,5.819363E+01,1.009045E+02,4.108947E-03,8.897749E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388850E+01,4.707709E+01
08:45:00,3.996193E+03,1.865277E+03,2.821640E-01,1.644798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.067797E+01,2.388750E+01,4.948811E+01,4.046542E+03,3.851357E+03,2.857190E-01,3.396121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.065097E+01,2.388645E+01,5.185113E+01,6.202757E+02,5.469665E+02,4.379655E-02,4.823144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.057256E+01,2.388763E+01,4.827170E+01,6.656495E+02,1.232062E+03,4.700031E-02,1.086430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.022174E+01,2.387836E+01,5.720419E+01,4.117474E+03,7.189928E+03,2.907275E-01,6.340070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.041316E+01,2.386528E+01,7.192384E+01,1.440041E+03,2.405328E+03,1.016787E-01,2.121015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.011585E+01,2.388539E+01,5.052378E+01,5.217451E+02,3.657429E+02,3.683948E-02,3.225116E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.025716E+01,2.388785E+01,5.020460E+01,6.795532E+02,3.139494E+02,4.798202E-02,2.768402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.980698E+01,2.388786E+01,5.068192E+01,9.200806E+02,1.288689E+03,6.496523E-02,1.136365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111041E+01,4.975322E+01,2.388306E+01,5.297836E+01,5.616178E+01,9.747179E+01,3.965482E-03,8.595050E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388850E+01,4.711586E+01
09:00:00,3.963667E+03,1.872200E+03,2.798674E-01,1.650904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.067262E+01,2.388748E+01,4.949130E+01,3.940661E+03,3.824703E+03,2.782430E-01,3.372618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.063871E+01,2.388644E+01,5.190892E+01,6.041488E+02,5.441472E+02,4.265786E-02,4.798283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.055395E+01,2.388761E+01,4.829495E+01,6.463200E+02,1.216381E+03,4.563549E-02,1.072603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.019163E+01,2.387828E+01,5.735195E+01,4.024492E+03,6.977033E+03,2.841621E-01,6.152339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.039279E+01,2.386511E+01,7.273017E+01,1.401173E+03,2.406321E+03,9.893432E-02,2.121891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.008653E+01,2.388539E+01,5.052131E+01,5.077944E+02,3.575837E+02,3.585445E-02,3.153168E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.024488E+01,2.388785E+01,5.027452E+01,6.614967E+02,3.090314E+02,4.670709E-02,2.725035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.977478E+01,2.388787E+01,5.072964E+01,8.960733E+02,1.276535E+03,6.327012E-02,1.125647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111041E+01,4.971327E+01,2.388300E+01,5.305191E+01,5.427414E+01,9.436132E+01,3.832200E-03,8.320770E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.715397E+01
09:15:00,3.935470E+03,1.887422E+03,2.778765E-01,1.664326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.066785E+01,2.388747E+01,4.948434E+01,3.845508E+03,3.802496E+03,2.715244E-01,3.353037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.062589E+01,2.388642E+01,5.195858E+01,5.899482E+02,5.429131E+02,4.165518E-02,4.787401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.053631E+01,2.388760E+01,4.831006E+01,6.291611E+02,1.202750E+03,4.442393E-02,1.060583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.016250E+01,2.387821E+01,5.748402E+01,3.943035E+03,6.801805E+03,2.784106E-01,5.997823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.037348E+01,2.386478E+01,7.344835E+01,1.366433E+03,2.406955E+03,9.648139E-02,2.122450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.005768E+01,2.388539E+01,5.051943E+01,4.951801E+02,3.504077E+02,3.496378E-02,3.089890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.023014E+01,2.388785E+01,5.034659E+01,6.452830E+02,3.049995E+02,4.556227E-02,2.689481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.974199E+01,2.388786E+01,5.077852E+01,8.748220E+02,1.267323E+03,6.176961E-02,1.117524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111040E+01,4.967532E+01,2.388296E+01,5.310975E+01,5.252065E+01,9.153907E+01,3.708388E-03,8.071904E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.719131E+01
