09:30:00,3.910857E+03,1.906347E+03,2.761386E-01,1.681015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.066360E+01,2.388746E+01,4.946932E+01,3.759671E+03,3.783420E+03,2.654636E-01,3.336215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.061287E+01,2.388641E+01,5.200169E+01,5.773990E+02,5.429984E+02,4.076911E-02,4.788153E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.051969E+01,2.388759E+01,4.831869E+01,6.138860E+02,1.190921E+03,4.334538E-02,1.050153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.013454E+01,2.387814E+01,5.760251E+01,3.871333E+03,6.670027E+03,2.733479E-01,5.881621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.035531E+01,2.386442E+01,7.404381E+01,1.335291E+03,2.406350E+03,9.428252E-02,2.121916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.002965E+01,2.388539E+01,5.051926E+01,4.837497E+02,3.441218E+02,3.415670E-02,3.034461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.021377E+01,2.388785E+01,5.041903E+01,6.306879E+02,3.017779E+02,4.453174E-02,2.661074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.970928E+01,2.388786E+01,5.082668E+01,8.559493E+02,1.260643E+03,6.043704E-02,1.111633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111040E+01,4.963946E+01,2.388292E+01,5.315482E+01,5.089189E+01,8.897587E+01,3.593385E-03,7.845881E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.722781E+01
09:45:00,3.889230E+03,1.925849E+03,2.746115E-01,1.698211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.065981E+01,2.388745E+01,4.944853E+01,3.682171E+03,3.766529E+03,2.599915E-01,3.321321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.059988E+01,2.388640E+01,5.203966E+01,5.662761E+02,5.440992E+02,3.998374E-02,4.797860E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.050408E+01,2.388758E+01,4.832189E+01,6.002550E+02,1.180719E+03,4.238293E-02,1.041156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111068E+01,5.010787E+01,2.387808E+01,5.770796E+01,3.807992E+03,6.571448E+03,2.688754E-01,5.794695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.033829E+01,2.386412E+01,7.452715E+01,1.307278E+03,2.404629E+03,9.230455E-02,2.120399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,5.000262E+01,2.388539E+01,5.052124E+01,4.733724E+02,3.386418E+02,3.342397E-02,2.986139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.019638E+01,2.388785E+01,5.049046E+01,6.175211E+02,2.992939E+02,4.360205E-02,2.639170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.967712E+01,2.388786E+01,5.087262E+01,8.391423E+02,1.255874E+03,5.925033E-02,1.107428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111039E+01,4.960570E+01,2.388289E+01,5.318880E+01,4.937907E+01,8.664669E+01,3.486567E-03,7.640494E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.726338E+01
10:00:00,3.870121E+03,1.946146E+03,2.732623E-01,1.716109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.065642E+01,2.388745E+01,4.942358E+01,3.612227E+03,3.750668E+03,2.550528E-01,3.307334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.058710E+01,2.388639E+01,5.207361E+01,5.563682E+02,5.460714E+02,3.928416E-02,4.815251E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.048946E+01,2.388757E+01,4.832035E+01,5.880718E+02,1.172071E+03,4.152269E-02,1.033531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,5.008255E+01,2.387803E+01,5.779995E+01,3.751840E+03,6.493697E+03,2.649107E-01,5.726134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.032239E+01,2.386387E+01,7.492032E+01,1.282099E+03,2.400639E+03,9.052668E-02,2.116880E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,4.997673E+01,2.388539E+01,5.052622E+01,4.639575E+02,3.338829E+02,3.275921E-02,2.944175E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.017843E+01,2.388784E+01,5.055978E+01,6.056475E+02,2.974697E+02,4.276368E-02,2.623084E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.964581E+01,2.388785E+01,5.091511E+01,8.241406E+02,1.252840E+03,5.819108E-02,1.104752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111039E+01,4.957403E+01,2.388286E+01,5.321266E+01,4.797759E+01,8.452751E+01,3.387612E-03,7.453625E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.729792E+01
10:15:00,3.853134E+03,1.967593E+03,2.720628E-01,1.735021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.065339E+01,2.388744E+01,4.939550E+01,3.548996E+03,3.735078E+03,2.505882E-01,3.293587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.057465E+01,2.388638E+01,5.210461E+01,5.475517E+02,5.487529E+02,3.866164E-02,4.838896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.047582E+01,2.388757E+01,4.831465E+01,5.771772E+02,1.164921E+03,4.075344E-02,1.027226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,5.005861E+01,2.387797E+01,5.787802E+01,3.701935E+03,6.432426E+03,2.613870E-01,5.672105E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.030761E+01,2.386366E+01,7.524069E+01,1.259425E+03,2.393823E+03,8.892576E-02,2.110870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,4.995208E+01,2.388540E+01,5.053529E+01,4.554027E+02,3.297866E+02,3.215517E-02,2.908054E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.016026E+01,2.388783E+01,5.062613E+01,5.949208E+02,2.962415E+02,4.200628E-02,2.612254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111061E+01,4.961559E+01,2.388784E+01,5.095323E+01,8.107407E+02,1.251299E+03,5.724494E-02,1.103394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111039E+01,4.954443E+01,2.388284E+01,5.322726E+01,4.667933E+01,8.260413E+01,3.295944E-03,7.284021E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388847E+01,4.733134E+01
10:30:00,3.837938E+03,1.990986E+03,2.709899E-01,1.755649E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.065067E+01,2.388744E+01,4.936483E+01,3.491719E+03,3.719101E+03,2.465440E-01,3.279499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.056262E+01,2.388638E+01,5.213396E+01,5.396894E+02,5.520068E+02,3.810649E-02,4.867589E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.046314E+01,2.388756E+01,4.830571E+01,5.674161E+02,1.159163E+03,4.006423E-02,1.022149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,5.003608E+01,2.387793E+01,5.794290E+01,3.657519E+03,6.384476E+03,2.582508E-01,5.629823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.029390E+01,2.386348E+01,7.550183E+01,1.238964E+03,2.383761E+03,8.748103E-02,2.101997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111067E+01,4.992869E+01,2.388541E+01,5.054974E+01,4.476146E+02,3.263121E+02,3.160526E-02,2.877416E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.014213E+01,2.388783E+01,5.068892E+01,5.852099E+02,2.955665E+02,4.132062E-02,2.606301E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111060E+01,4.958660E+01,2.388783E+01,5.098655E+01,7.987440E+02,1.251052E+03,5.639788E-02,1.103176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111038E+01,4.951684E+01,2.388282E+01,5.323427E+01,4.547606E+01,8.085935E+01,3.210983E-03,7.130168E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388847E+01,4.736352E+01
10:45:00,3.824263E+03,2.017261E+03,2.700243E-01,1.778818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.064820E+01,2.388743E+01,4.933106E+01,3.439755E+03,3.702196E+03,2.428749E-01,3.264592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.055105E+01,2.388638E+01,5.216276E+01,5.326633E+02,5.557249E+02,3.761040E-02,4.900375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.045137E+01,2.388756E+01,4.829421E+01,5.586560E+02,1.154653E+03,3.944570E-02,1.018171E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,5.001491E+01,2.387788E+01,5.799542E+01,3.617899E+03,6.347180E+03,2.554533E-01,5.596935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.028121E+01,2.386334E+01,7.571311E+01,1.220468E+03,2.370100E+03,8.617503E-02,2.089951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,4.990657E+01,2.388541E+01,5.057048E+01,4.405147E+02,3.234641E+02,3.110395E-02,2.852302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.012422E+01,2.388782E+01,5.074759E+01,5.764048E+02,2.954539E+02,4.069891E-02,2.605309E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111060E+01,4.955890E+01,2.388783E+01,5.101460E+01,7.879819E+02,1.251996E+03,5.563799E-02,1.104009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111038E+01,4.949116E+01,2.388280E+01,5.323467E+01,4.436056E+01,7.927273E+01,3.132219E-03,6.990259E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388847E+01,4.739439E+01
11:00:00,3.811868E+03,2.047136E+03,2.691491E-01,1.805162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.064598E+01,2.388743E+01,4.929326E+01,3.392395E+03,3.684043E+03,2.395309E-01,3.248585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.053996E+01,2.388638E+01,5.219185E+01,5.263541E+02,5.598046E+02,3.716492E-02,4.936350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.044045E+01,2.388756E+01,4.828061E+01,5.507569E+02,1.151250E+03,3.888795E-02,1.015170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,4.999506E+01,2.387785E+01,5.803651E+01,3.582371E+03,6.318436E+03,2.529447E-01,5.571588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.026948E+01,2.386321E+01,7.588173E+01,1.203666E+03,2.352663E+03,8.498869E-02,2.074575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,4.988566E+01,2.388542E+01,5.059822E+01,4.340114E+02,3.213084E+02,3.064477E-02,2.833294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.010666E+01,2.388781E+01,5.080140E+01,5.683820E+02,2.959671E+02,4.013243E-02,2.609834E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111060E+01,4.953250E+01,2.388782E+01,5.103670E+01,7.782783E+02,1.254114E+03,5.495283E-02,1.105876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111037E+01,4.946727E+01,2.388279E+01,5.322850E+01,4.332259E+01,7.783075E+01,3.058930E-03,6.863105E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388846E+01,4.742396E+01
11:15:00,3.800567E+03,2.079728E+03,2.683512E-01,1.833901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.064394E+01,2.388742E+01,4.925096E+01,3.349180E+03,3.663898E+03,2.364796E-01,3.230820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.052937E+01,2.388638E+01,5.222183E+01,5.206771E+02,5.640289E+02,3.676407E-02,4.973600E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.043032E+01,2.388756E+01,4.826527E+01,5.436235E+02,1.148702E+03,3.838428E-02,1.012924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,4.997645E+01,2.387781E+01,5.806706E+01,3.550441E+03,6.295772E+03,2.506903E-01,5.551604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.025863E+01,2.386311E+01,7.601336E+01,1.188382E+03,2.331164E+03,8.390955E-02,2.055618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,4.986595E+01,2.388543E+01,5.063336E+01,4.280485E+02,3.198876E+02,3.022373E-02,2.820765E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.008954E+01,2.388780E+01,5.084934E+01,5.610633E+02,2.971174E+02,3.961567E-02,2.619978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,4.950740E+01,2.388781E+01,5.105187E+01,7.695131E+02,1.257270E+03,5.433394E-02,1.108659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111037E+01,4.944506E+01,2.388277E+01,5.321536E+01,4.235647E+01,7.651735E+01,2.990714E-03,6.747290E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388846E+01,4.745224E+01
11:30:00,3.790209E+03,2.113908E+03,2.676198E-01,1.864041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.064209E+01,2.388742E+01,4.920554E+01,3.309726E+03,3.641567E+03,2.336938E-01,3.211129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.051928E+01,2.388638E+01,5.225397E+01,5.155627E+02,5.683002E+02,3.640295E-02,5.011264E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.042095E+01,2.388756E+01,4.824929E+01,5.371777E+02,1.146874E+03,3.792915E-02,1.011312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,4.995905E+01,2.387779E+01,5.809013E+01,3.521708E+03,6.277828E+03,2.486615E-01,5.535781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.024862E+01,2.386303E+01,7.611914E+01,1.174472E+03,2.305559E+03,8.292735E-02,2.033039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111066E+01,4.984738E+01,2.388544E+01,5.067686E+01,4.225792E+02,3.192763E+02,2.983756E-02,2.815374E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.007293E+01,2.388779E+01,5.089052E+01,5.543837E+02,2.989791E+02,3.914404E-02,2.636394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,4.948359E+01,2.388780E+01,5.105967E+01,7.615879E+02,1.261486E+03,5.377435E-02,1.112376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111037E+01,4.942441E+01,2.388276E+01,5.319669E+01,4.145759E+01,7.532279E+01,2.927246E-03,6.641954E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388845E+01,4.747920E+01
11:45:00,3.780661E+03,2.148518E+03,2.669457E-01,1.894560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.064038E+01,2.388742E+01,4.915860E+01,3.273670E+03,3.616975E+03,2.311480E-01,3.189444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.050970E+01,2.388638E+01,5.228908E+01,5.109481E+02,5.725215E+02,3.607712E-02,5.048487E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.041227E+01,2.388756E+01,4.823332E+01,5.313473E+02,1.145650E+03,3.751748E-02,1.010233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.994280E+01,2.387777E+01,5.810711E+01,3.495807E+03,6.263564E+03,2.468326E-01,5.523203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.023938E+01,2.386297E+01,7.620562E+01,1.161799E+03,2.275936E+03,8.203253E-02,2.006918E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.982991E+01,2.388545E+01,5.072926E+01,4.175586E+02,3.195043E+02,2.948306E-02,2.817385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.005688E+01,2.388778E+01,5.092400E+01,5.482818E+02,3.015763E+02,3.871319E-02,2.659296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,4.946106E+01,2.388778E+01,5.105949E+01,7.544119E+02,1.266729E+03,5.326767E-02,1.117000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111036E+01,4.940525E+01,2.388276E+01,5.317282E+01,4.062121E+01,7.424318E+01,2.868191E-03,6.546754E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388845E+01,4.750479E+01
12:00:00,3.771814E+03,2.182588E+03,2.663210E-01,1.924604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063880E+01,2.388742E+01,4.911124E+01,3.240687E+03,3.590081E+03,2.288191E-01,3.165729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.050061E+01,2.388638E+01,5.232743E+01,5.067780E+02,5.766175E+02,3.578268E-02,5.084606E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.040425E+01,2.388756E+01,4.821751E+01,5.260683E+02,1.144912E+03,3.714473E-02,1.009582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.992764E+01,2.387775E+01,5.811826E+01,3.472420E+03,6.251964E+03,2.451814E-01,5.512973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.023086E+01,2.386292E+01,7.627533E+01,1.150242E+03,2.242419E+03,8.121649E-02,1.977362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.981350E+01,2.388545E+01,5.079068E+01,4.129459E+02,3.205352E+02,2.915736E-02,2.826475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.004142E+01,2.388777E+01,5.094892E+01,5.427020E+02,3.048741E+02,3.831921E-02,2.688376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,4.943976E+01,2.388777E+01,5.105066E+01,7.479049E+02,1.272905E+03,5.280822E-02,1.122446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111036E+01,4.938747E+01,2.388275E+01,5.314343E+01,3.984288E+01,7.327025E+01,2.813234E-03,6.460961E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388845E+01,4.752898E+01
12:15:00,3.763572E+03,2.216151E+03,2.657390E-01,1.954199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063733E+01,2.388742E+01,4.906417E+01,3.210485E+03,3.561574E+03,2.266866E-01,3.140591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.049200E+01,2.388639E+01,5.236897E+01,5.030036E+02,5.806764E+02,3.551618E-02,5.120397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.039683E+01,2.388756E+01,4.820187E+01,5.212836E+02,1.144661E+03,3.680690E-02,1.009361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.991352E+01,2.387774E+01,5.812378E+01,3.451269E+03,6.243027E+03,2.436879E-01,5.505093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.022301E+01,2.386287E+01,7.632979E+01,1.139692E+03,2.205524E+03,8.047158E-02,1.944828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.979811E+01,2.388546E+01,5.086108E+01,4.087044E+02,3.223314E+02,2.885788E-02,2.842315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.002658E+01,2.388775E+01,5.096472E+01,5.375947E+02,3.088727E+02,3.795859E-02,2.723636E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,4.941966E+01,2.388776E+01,5.103279E+01,7.419958E+02,1.280062E+03,5.239099E-02,1.128757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111036E+01,4.937099E+01,2.388275E+01,5.310851E+01,3.911842E+01,7.239570E+01,2.762081E-03,6.383843E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388844E+01,4.755175E+01
12:30:00,3.755855E+03,2.248923E+03,2.651941E-01,1.983097E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063595E+01,2.388742E+01,4.901822E+01,3.182802E+03,3.531872E+03,2.247319E-01,3.114400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.048387E+01,2.388639E+01,5.241377E+01,4.995821E+02,5.846237E+02,3.527459E-02,5.155204E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.038998E+01,2.388756E+01,4.818660E+01,5.169426E+02,1.144792E+03,3.650039E-02,1.009476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.990038E+01,2.387772E+01,5.812488E+01,3.432108E+03,6.235990E+03,2.423350E-01,5.498888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.021578E+01,2.386284E+01,7.637281E+01,1.130052E+03,2.165886E+03,7.979094E-02,1.909876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.978369E+01,2.388546E+01,5.094040E+01,4.048010E+02,3.248018E+02,2.858227E-02,2.864098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.001236E+01,2.388774E+01,5.097127E+01,5.329154E+02,3.134819E+02,3.762820E-02,2.764280E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,4.940072E+01,2.388775E+01,5.100608E+01,7.366221E+02,1.288037E+03,5.201156E-02,1.135789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111036E+01,4.935571E+01,2.388274E+01,5.306913E+01,3.844394E+01,7.161250E+01,2.714458E-03,6.314781E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388844E+01,4.757309E+01
12:45:00,3.748595E+03,2.280585E+03,2.646815E-01,2.011017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063467E+01,2.388743E+01,4.897401E+01,3.157403E+03,3.501932E+03,2.229385E-01,3.087999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.047620E+01,2.388639E+01,5.246148E+01,4.964758E+02,5.884604E+02,3.505526E-02,5.189036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.038366E+01,2.388757E+01,4.817197E+01,5.130004E+02,1.145246E+03,3.622203E-02,1.009877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.988817E+01,2.387772E+01,5.812264E+01,3.414722E+03,6.230399E+03,2.411074E-01,5.493958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.020912E+01,2.386281E+01,7.640785E+01,1.121236E+03,2.124485E+03,7.916847E-02,1.873368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.977018E+01,2.388546E+01,5.102779E+01,4.012059E+02,3.278491E+02,2.832843E-02,2.890969E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,4.999878E+01,2.388773E+01,5.096874E+01,5.286244E+02,3.186063E+02,3.732522E-02,2.809466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,4.938290E+01,2.388774E+01,5.097100E+01,7.317282E+02,1.296710E+03,5.166601E-02,1.143438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111035E+01,4.934155E+01,2.388275E+01,5.302629E+01,3.781585E+01,7.091436E+01,2.670109E-03,6.253219E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388844E+01,4.759299E+01
13:00:00,3.741733E+03,2.310847E+03,2.641971E-01,2.037702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063346E+01,2.388743E+01,4.893189E+01,3.134078E+03,3.472978E+03,2.212916E-01,3.062467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.046896E+01,2.388639E+01,5.251100E+01,4.936513E+02,5.921178E+02,3.485583E-02,5.221287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.037782E+01,2.388757E+01,4.815792E+01,5.094168E+02,1.145940E+03,3.596900E-02,1.010488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.987683E+01,2.387771E+01,5.811731E+01,3.398923E+03,6.225688E+03,2.399919E-01,5.489803E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.020298E+01,2.386279E+01,7.643615E+01,1.113166E+03,2.082747E+03,7.859868E-02,1.836563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111065E+01,4.975755E+01,2.388546E+01,5.112143E+01,3.978921E+02,3.313772E+02,2.809445E-02,2.922080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,4.998582E+01,2.388772E+01,5.095751E+01,5.246858E+02,3.241518E+02,3.704712E-02,2.858366E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,4.936613E+01,2.388773E+01,5.092814E+01,7.272648E+02,1.305933E+03,5.135086E-02,1.151570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111035E+01,4.932844E+01,2.388275E+01,5.298051E+01,3.723079E+01,7.029560E+01,2.628799E-03,6.198657E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.761146E+01
13:15:00,3.735221E+03,2.339097E+03,2.637372E-01,2.062613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063231E+01,2.388744E+01,4.889203E+01,3.112637E+03,3.446691E+03,2.197777E-01,3.039288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.046215E+01,2.388639E+01,5.256061E+01,4.910791E+02,5.955264E+02,3.467421E-02,5.251344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.037242E+01,2.388757E+01,4.814452E+01,5.061561E+02,1.146785E+03,3.573877E-02,1.011233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.986631E+01,2.387770E+01,5.810933E+01,3.384544E+03,6.221153E+03,2.389765E-01,5.485805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.019733E+01,2.386277E+01,7.645916E+01,1.105773E+03,2.042454E+03,7.807666E-02,1.801033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.974574E+01,2.388545E+01,5.121827E+01,3.948353E+02,3.352822E+02,2.787861E-02,2.956515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.997347E+01,2.388771E+01,5.093815E+01,5.210674E+02,3.300052E+02,3.679163E-02,2.909982E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,4.935039E+01,2.388772E+01,5.087827E+01,7.231885E+02,1.315491E+03,5.106304E-02,1.159998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111035E+01,4.931630E+01,2.388275E+01,5.293234E+01,3.668566E+01,6.975107E+01,2.590308E-03,6.150640E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.762849E+01
13:30:00,3.729014E+03,2.366644E+03,2.632990E-01,2.086903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063122E+01,2.388744E+01,4.885519E+01,3.092911E+03,3.426334E+03,2.183849E-01,3.021337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.045573E+01,2.388638E+01,5.260828E+01,4.887331E+02,5.986779E+02,3.450856E-02,5.279134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.036744E+01,2.388757E+01,4.813213E+01,5.031865E+02,1.147740E+03,3.552909E-02,1.012076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.985656E+01,2.387770E+01,5.810025E+01,3.371436E+03,6.216519E+03,2.380510E-01,5.481719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.019212E+01,2.386276E+01,7.648168E+01,1.098994E+03,2.005757E+03,7.759800E-02,1.768674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.973471E+01,2.388544E+01,5.131432E+01,3.920135E+02,3.394787E+02,2.767936E-02,2.993518E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.996173E+01,2.388770E+01,5.091159E+01,5.177405E+02,3.360820E+02,3.655672E-02,2.963566E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,4.933560E+01,2.388771E+01,5.082267E+01,7.194604E+02,1.325701E+03,5.079980E-02,1.169002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111035E+01,4.930505E+01,2.388276E+01,5.288351E+01,3.617758E+01,6.927609E+01,2.554434E-03,6.108757E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.764409E+01
13:45:00,3.723111E+03,2.398779E+03,2.628821E-01,2.115240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063018E+01,2.388745E+01,4.882041E+01,3.074901E+03,3.416607E+03,2.171132E-01,3.012760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.044970E+01,2.388636E+01,5.264985E+01,4.866070E+02,6.014998E+02,3.435844E-02,5.304018E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.036284E+01,2.388758E+01,4.812092E+01,5.005023E+02,1.148735E+03,3.533957E-02,1.012953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.984752E+01,2.387770E+01,5.809075E+01,3.359565E+03,6.211350E+03,2.372128E-01,5.477160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.018733E+01,2.386276E+01,7.650608E+01,1.092827E+03,1.973464E+03,7.716257E-02,1.740198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.972442E+01,2.388541E+01,5.140407E+01,3.894305E+02,3.438872E+02,2.749699E-02,3.032393E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.995058E+01,2.388769E+01,5.087879E+01,5.147065E+02,3.423151E+02,3.634250E-02,3.018530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,4.932174E+01,2.388771E+01,5.076253E+01,7.160749E+02,1.338048E+03,5.056076E-02,1.179889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111035E+01,4.929462E+01,2.388277E+01,5.283215E+01,3.570844E+01,6.886652E+01,2.521309E-03,6.072641E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.765828E+01
14:00:00,3.717475E+03,2.440381E+03,2.624842E-01,2.151925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062919E+01,2.388744E+01,4.878264E+01,3.058445E+03,3.421579E+03,2.159513E-01,3.017144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.044406E+01,2.388634E+01,5.267836E+01,4.846785E+02,6.039938E+02,3.422228E-02,5.326009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.035861E+01,2.388758E+01,4.811089E+01,4.980753E+02,1.149741E+03,3.516820E-02,1.013840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.983918E+01,2.387770E+01,5.808081E+01,3.348804E+03,6.205585E+03,2.364530E-01,5.472077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.018292E+01,2.386276E+01,7.653252E+01,1.087215E+03,1.945565E+03,7.676629E-02,1.715597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.971485E+01,2.388539E+01,5.148521E+01,3.870648E+02,3.484358E+02,2.732995E-02,3.072502E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.994003E+01,2.388769E+01,5.084068E+01,5.119375E+02,3.486836E+02,3.614699E-02,3.074687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.930879E+01,2.388770E+01,5.069879E+01,7.129974E+02,1.354156E+03,5.034346E-02,1.194093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111035E+01,4.928502E+01,2.388275E+01,5.276803E+01,3.527541E+01,6.851906E+01,2.490733E-03,6.042002E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.767107E+01
14:15:00,3.712069E+03,2.494621E+03,2.621025E-01,2.199753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062825E+01,2.388743E+01,4.873648E+01,3.043368E+03,3.443570E+03,2.148868E-01,3.036536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.043878E+01,2.388630E+01,5.268693E+01,4.829242E+02,6.060194E+02,3.409841E-02,5.343872E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.035473E+01,2.388758E+01,4.810192E+01,4.958752E+02,1.150637E+03,3.501286E-02,1.014630E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.983151E+01,2.387770E+01,5.807040E+01,3.339018E+03,6.198706E+03,2.357621E-01,5.466011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.017888E+01,2.386275E+01,7.656003E+01,1.082094E+03,1.921281E+03,7.640472E-02,1.694183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.970598E+01,2.388537E+01,5.155834E+01,3.848924E+02,3.530352E+02,2.717656E-02,3.113060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.993007E+01,2.388768E+01,5.079818E+01,5.094035E+02,3.551783E+02,3.596807E-02,3.131958E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.929672E+01,2.388770E+01,5.063214E+01,7.101910E+02,1.375428E+03,5.014531E-02,1.212850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.927618E+01,2.388272E+01,5.268108E+01,3.487492E+01,6.823161E+01,2.462455E-03,6.016655E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.768248E+01
14:30:00,3.706865E+03,2.562447E+03,2.617351E-01,2.259563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062734E+01,2.388741E+01,4.868037E+01,3.029535E+03,3.482975E+03,2.139100E-01,3.071283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.043385E+01,2.388627E+01,5.267188E+01,4.813248E+02,6.075081E+02,3.398548E-02,5.356999E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.035116E+01,2.388759E+01,4.809464E+01,4.938779E+02,1.151360E+03,3.487183E-02,1.015267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.982446E+01,2.387771E+01,5.806173E+01,3.330101E+03,6.190559E+03,2.351324E-01,5.458827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.017517E+01,2.386276E+01,7.659334E+01,1.077415E+03,1.899376E+03,7.607435E-02,1.674868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.969775E+01,2.388535E+01,5.162570E+01,3.828951E+02,3.576262E+02,2.703553E-02,3.153543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.992067E+01,2.388768E+01,5.075251E+01,5.070813E+02,3.618790E+02,3.580410E-02,3.191045E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.928546E+01,2.388770E+01,5.056340E+01,7.076270E+02,1.402767E+03,4.996427E-02,1.236958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.926803E+01,2.388269E+01,5.256902E+01,3.450423E+01,6.800347E+01,2.436282E-03,5.996538E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.769249E+01
14:45:00,3.701809E+03,2.639832E+03,2.613780E-01,2.327800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062646E+01,2.388740E+01,4.861540E+01,3.016674E+03,3.537590E+03,2.130019E-01,3.119442E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.042923E+01,2.388623E+01,5.263192E+01,4.798474E+02,6.084471E+02,3.388116E-02,5.365279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.034787E+01,2.388759E+01,4.808940E+01,4.920394E+02,1.151876E+03,3.474202E-02,1.015723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.981794E+01,2.387772E+01,5.805577E+01,3.321864E+03,6.181377E+03,2.345508E-01,5.450730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.017176E+01,2.386277E+01,7.663428E+01,1.073081E+03,1.879508E+03,7.576831E-02,1.657348E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.969010E+01,2.388533E+01,5.168830E+01,3.810331E+02,3.621530E+02,2.690406E-02,3.193461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.991180E+01,2.388768E+01,5.070471E+01,5.049233E+02,3.688702E+02,3.565172E-02,3.252693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.927494E+01,2.388769E+01,5.049285E+01,7.052513E+02,1.435680E+03,4.979653E-02,1.265981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.926049E+01,2.388267E+01,5.243415E+01,3.415638E+01,6.783529E+01,2.411721E-03,5.981707E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.770111E+01
