15:00:00,3.696884E+03,2.722482E+03,2.610303E-01,2.400681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062561E+01,2.388739E+01,4.854424E+01,3.004704E+03,3.604914E+03,2.121568E-01,3.178809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.042490E+01,2.388620E+01,5.256763E+01,4.784792E+02,6.088056E+02,3.378456E-02,5.368440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.034482E+01,2.388759E+01,4.808603E+01,4.903442E+02,1.152145E+03,3.462232E-02,1.015960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.981191E+01,2.387772E+01,5.805193E+01,3.314238E+03,6.171158E+03,2.340124E-01,5.441719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.016860E+01,2.386277E+01,7.667999E+01,1.069061E+03,1.861549E+03,7.548445E-02,1.641512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.968297E+01,2.388532E+01,5.174618E+01,3.792959E+02,3.665633E+02,2.678140E-02,3.232351E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.990342E+01,2.388768E+01,5.065562E+01,5.029160E+02,3.761958E+02,3.550999E-02,3.317290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.926511E+01,2.388769E+01,5.042034E+01,7.030461E+02,1.473371E+03,4.964082E-02,1.299216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.925348E+01,2.388267E+01,5.228121E+01,3.382955E+01,6.772855E+01,2.388644E-03,5.972295E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.770830E+01
15:15:00,3.692086E+03,2.806508E+03,2.606916E-01,2.474776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062478E+01,2.388739E+01,4.847010E+01,2.993583E+03,3.682229E+03,2.113715E-01,3.246985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.042085E+01,2.388617E+01,5.248111E+01,4.772131E+02,6.084876E+02,3.369516E-02,5.365636E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.034199E+01,2.388760E+01,4.808427E+01,4.887833E+02,1.152079E+03,3.451211E-02,1.015902E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.980633E+01,2.387772E+01,5.804961E+01,3.307184E+03,6.159337E+03,2.335143E-01,5.431296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.016569E+01,2.386276E+01,7.672747E+01,1.065338E+03,1.845237E+03,7.522160E-02,1.627128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111064E+01,4.967633E+01,2.388530E+01,5.179920E+01,3.776782E+02,3.707952E+02,2.666718E-02,3.269667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.989551E+01,2.388768E+01,5.060598E+01,5.010525E+02,3.838131E+02,3.537842E-02,3.384459E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.925591E+01,2.388769E+01,5.034583E+01,7.010013E+02,1.514877E+03,4.949644E-02,1.335817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.924696E+01,2.388267E+01,5.211594E+01,3.352302E+01,6.768500E+01,2.367000E-03,5.968454E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.771400E+01
15:30:00,3.687407E+03,2.889126E+03,2.603612E-01,2.547627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062397E+01,2.388740E+01,4.839705E+01,2.983248E+03,3.767197E+03,2.106418E-01,3.321909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.041704E+01,2.388615E+01,5.237672E+01,4.760406E+02,6.075063E+02,3.361237E-02,5.356983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.033936E+01,2.388760E+01,4.808481E+01,4.873457E+02,1.151663E+03,3.441060E-02,1.015535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.980116E+01,2.387773E+01,5.805136E+01,3.300654E+03,6.145899E+03,2.330533E-01,5.419446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.016299E+01,2.386278E+01,7.678371E+01,1.061891E+03,1.830296E+03,7.497819E-02,1.613952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.967014E+01,2.388529E+01,5.184857E+01,3.761718E+02,3.748010E+02,2.656081E-02,3.304990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.988805E+01,2.388768E+01,5.055682E+01,4.993225E+02,3.916491E+02,3.525626E-02,3.453556E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.924730E+01,2.388769E+01,5.027008E+01,6.991042E+02,1.559271E+03,4.936249E-02,1.374963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.924090E+01,2.388270E+01,5.194585E+01,3.323559E+01,6.770602E+01,2.346705E-03,5.970309E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.771818E+01
15:45:00,3.682838E+03,2.968258E+03,2.600386E-01,2.617406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062318E+01,2.388741E+01,4.832781E+01,2.973641E+03,3.857498E+03,2.099634E-01,3.401537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.041348E+01,2.388614E+01,5.225885E+01,4.749538E+02,6.058153E+02,3.353563E-02,5.342071E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.033693E+01,2.388760E+01,4.808790E+01,4.860211E+02,1.150847E+03,3.431708E-02,1.014816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.979638E+01,2.387774E+01,5.805777E+01,3.294605E+03,6.130365E+03,2.326261E-01,5.405748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.016049E+01,2.386279E+01,7.685126E+01,1.058697E+03,1.816416E+03,7.475270E-02,1.601713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.966437E+01,2.388528E+01,5.189502E+01,3.747686E+02,3.785348E+02,2.646174E-02,3.337915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.988100E+01,2.388768E+01,5.050892E+01,4.977156E+02,3.995957E+02,3.514280E-02,3.523629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,4.923924E+01,2.388769E+01,5.019379E+01,6.973427E+02,1.605580E+03,4.923811E-02,1.415798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.923524E+01,2.388273E+01,5.177622E+01,3.296605E+01,6.779230E+01,2.327673E-03,5.977916E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.772079E+01
16:00:00,3.678372E+03,3.044432E+03,2.597232E-01,2.684576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062241E+01,2.388742E+01,4.826377E+01,2.964703E+03,3.952036E+03,2.093323E-01,3.484900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.041014E+01,2.388613E+01,5.213158E+01,4.739453E+02,6.032979E+02,3.346443E-02,5.319873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.033465E+01,2.388761E+01,4.809333E+01,4.847998E+02,1.149558E+03,3.423084E-02,1.013679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.979194E+01,2.387775E+01,5.806811E+01,3.288995E+03,6.111119E+03,2.322300E-01,5.388777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.015816E+01,2.386280E+01,7.692887E+01,1.055737E+03,1.803008E+03,7.454372E-02,1.589890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.965898E+01,2.388527E+01,5.193884E+01,3.734610E+02,3.819523E+02,2.636941E-02,3.368051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.987435E+01,2.388769E+01,5.046285E+01,4.962223E+02,4.075261E+02,3.503736E-02,3.593560E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.923170E+01,2.388769E+01,5.011757E+01,6.957054E+02,1.653449E+03,4.912250E-02,1.458009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.922997E+01,2.388277E+01,5.161065E+01,3.271325E+01,6.794353E+01,2.309824E-03,5.991252E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.772179E+01
16:15:00,3.674001E+03,3.116144E+03,2.594146E-01,2.747812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062165E+01,2.388743E+01,4.820418E+01,2.956383E+03,4.048733E+03,2.087449E-01,3.570168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.040700E+01,2.388613E+01,5.199769E+01,4.730084E+02,6.001892E+02,3.339827E-02,5.292461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.033254E+01,2.388761E+01,4.810112E+01,4.836729E+02,1.147931E+03,3.415127E-02,1.012244E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.978782E+01,2.387775E+01,5.808215E+01,3.283787E+03,6.089727E+03,2.318623E-01,5.369913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.015601E+01,2.386282E+01,7.702135E+01,1.052993E+03,1.790227E+03,7.434992E-02,1.578620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.965396E+01,2.388526E+01,5.198122E+01,3.722419E+02,3.850625E+02,2.628333E-02,3.395476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,4.986809E+01,2.388769E+01,5.041906E+01,4.948337E+02,4.154068E+02,3.493932E-02,3.663052E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.922464E+01,2.388770E+01,5.004205E+01,6.941820E+02,1.701790E+03,4.901494E-02,1.500636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.922505E+01,2.388281E+01,5.144914E+01,3.247609E+01,6.815842E+01,2.293078E-03,6.010200E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.772117E+01
16:30:00,3.669719E+03,3.182114E+03,2.591123E-01,2.805984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062091E+01,2.388745E+01,4.815012E+01,2.948632E+03,4.145370E+03,2.081976E-01,3.655382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.040406E+01,2.388613E+01,5.186149E+01,4.721371E+02,5.964855E+02,3.333675E-02,5.259802E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.033057E+01,2.388761E+01,4.811124E+01,4.826323E+02,1.145939E+03,3.407780E-02,1.010488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.978400E+01,2.387776E+01,5.810016E+01,3.278946E+03,6.065991E+03,2.315205E-01,5.348983E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.015401E+01,2.386283E+01,7.712786E+01,1.050446E+03,1.777839E+03,7.417010E-02,1.567696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.964927E+01,2.388526E+01,5.202260E+01,3.711048E+02,3.878340E+02,2.620304E-02,3.419915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.986218E+01,2.388770E+01,5.037804E+01,4.935417E+02,4.231215E+02,3.484809E-02,3.731080E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.921802E+01,2.388770E+01,4.996812E+01,6.927630E+02,1.749584E+03,4.891475E-02,1.542781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.922046E+01,2.388286E+01,5.129641E+01,3.225354E+01,6.843469E+01,2.277365E-03,6.034562E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.771894E+01
16:45:00,3.665522E+03,3.241119E+03,2.588159E-01,2.858014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.062018E+01,2.388746E+01,4.810266E+01,2.941408E+03,4.239727E+03,2.076875E-01,3.738586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.040130E+01,2.388615E+01,5.172718E+01,4.713258E+02,5.921952E+02,3.327946E-02,5.221969E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.032873E+01,2.388761E+01,4.812355E+01,4.816706E+02,1.143569E+03,3.400990E-02,1.008397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.978046E+01,2.387776E+01,5.812212E+01,3.274442E+03,6.039848E+03,2.312025E-01,5.325930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.015214E+01,2.386284E+01,7.724588E+01,1.048082E+03,1.765638E+03,7.400315E-02,1.556937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.964489E+01,2.388525E+01,5.206314E+01,3.700435E+02,3.902387E+02,2.612810E-02,3.441120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.985660E+01,2.388770E+01,5.034015E+01,4.923389E+02,4.305595E+02,3.476316E-02,3.796668E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.921183E+01,2.388770E+01,4.989656E+01,6.914399E+02,1.795828E+03,4.882132E-02,1.583559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.921616E+01,2.388292E+01,5.115632E+01,3.204464E+01,6.876901E+01,2.262615E-03,6.064042E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.771512E+01
17:00:00,3.661404E+03,3.289684E+03,2.585251E-01,2.900839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061947E+01,2.388748E+01,4.806229E+01,2.934669E+03,4.328353E+03,2.072117E-01,3.816736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.039872E+01,2.388616E+01,5.159832E+01,4.705695E+02,5.874222E+02,3.322606E-02,5.179881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.032701E+01,2.388762E+01,4.813793E+01,4.807812E+02,1.140850E+03,3.394710E-02,1.006000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.977718E+01,2.387777E+01,5.814779E+01,3.270247E+03,6.012389E+03,2.309063E-01,5.301717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.015040E+01,2.386284E+01,7.737345E+01,1.045885E+03,1.753729E+03,7.384804E-02,1.546436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.964081E+01,2.388525E+01,5.210306E+01,3.690524E+02,3.922481E+02,2.605813E-02,3.458839E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.985135E+01,2.388771E+01,5.030566E+01,4.912183E+02,4.376100E+02,3.468404E-02,3.858839E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.920603E+01,2.388771E+01,4.982802E+01,6.902048E+02,1.838862E+03,4.873412E-02,1.621506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.921214E+01,2.388297E+01,5.103084E+01,3.184850E+01,6.915695E+01,2.248765E-03,6.098251E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.770977E+01
17:15:00,3.657361E+03,3.327628E+03,2.582397E-01,2.934298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061877E+01,2.388749E+01,4.802921E+01,2.928378E+03,4.409509E+03,2.067675E-01,3.888299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.039629E+01,2.388618E+01,5.147791E+01,4.698636E+02,5.821196E+02,3.317623E-02,5.133123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.032541E+01,2.388762E+01,4.815424E+01,4.799580E+02,1.137753E+03,3.388897E-02,1.003269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.977413E+01,2.387777E+01,5.817695E+01,3.266335E+03,5.982822E+03,2.306300E-01,5.275645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014879E+01,2.386284E+01,7.751040E+01,1.043843E+03,1.741776E+03,7.370385E-02,1.535896E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.963699E+01,2.388524E+01,5.214276E+01,3.681265E+02,3.938303E+02,2.599275E-02,3.472791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.984639E+01,2.388771E+01,5.027481E+01,4.901736E+02,4.441548E+02,3.461028E-02,3.916551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.920059E+01,2.388772E+01,4.976315E+01,6.890507E+02,1.877982E+03,4.865263E-02,1.656002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.920838E+01,2.388303E+01,5.092096E+01,3.166426E+01,6.959299E+01,2.235756E-03,6.136701E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.770299E+01
17:30:00,3.653390E+03,3.353365E+03,2.579593E-01,2.956993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061808E+01,2.388751E+01,4.800382E+01,2.922501E+03,4.480716E+03,2.063525E-01,3.951090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.039401E+01,2.388621E+01,5.136874E+01,4.692042E+02,5.763043E+02,3.312966E-02,5.081844E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.032391E+01,2.388762E+01,4.817271E+01,4.791953E+02,1.134285E+03,3.383512E-02,1.000211E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.977129E+01,2.387777E+01,5.821032E+01,3.262683E+03,5.951019E+03,2.303722E-01,5.247601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014727E+01,2.386284E+01,7.765950E+01,1.041943E+03,1.729629E+03,7.356972E-02,1.525185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.963343E+01,2.388524E+01,5.218306E+01,3.672609E+02,3.949499E+02,2.593163E-02,3.482663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.984173E+01,2.388772E+01,5.024795E+01,4.891991E+02,4.500667E+02,3.454147E-02,3.968682E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.919550E+01,2.388773E+01,4.970278E+01,6.879711E+02,1.912131E+03,4.857640E-02,1.686115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111034E+01,4.920485E+01,2.388309E+01,5.082784E+01,3.149115E+01,7.007054E+01,2.223533E-03,6.178812E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.769490E+01
17:45:00,3.649486E+03,3.366464E+03,2.576836E-01,2.968543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061740E+01,2.388753E+01,4.798657E+01,2.917007E+03,4.540249E+03,2.059646E-01,4.003585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.039187E+01,2.388624E+01,5.127319E+01,4.685874E+02,5.698151E+02,3.308611E-02,5.024622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.032251E+01,2.388762E+01,4.819345E+01,4.784881E+02,1.130371E+03,3.378518E-02,9.967598E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.976866E+01,2.387777E+01,5.824803E+01,3.259270E+03,5.915485E+03,2.301312E-01,5.216267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014586E+01,2.386285E+01,7.782221E+01,1.040175E+03,1.716940E+03,7.344486E-02,1.513995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.963011E+01,2.388524E+01,5.222453E+01,3.664513E+02,3.955749E+02,2.587447E-02,3.488174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.983733E+01,2.388773E+01,5.022535E+01,4.882894E+02,4.552224E+02,3.447723E-02,4.014145E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.919073E+01,2.388773E+01,4.964759E+01,6.869602E+02,1.940732E+03,4.850502E-02,1.711335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.920155E+01,2.388315E+01,5.075245E+01,3.132844E+01,7.058219E+01,2.212045E-03,6.223929E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.768563E+01
18:00:00,3.645648E+03,3.364631E+03,2.574126E-01,2.966927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061673E+01,2.388754E+01,4.797721E+01,2.911867E+03,4.585351E+03,2.056017E-01,4.043356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.038987E+01,2.388627E+01,5.119258E+01,4.680098E+02,5.627667E+02,3.304533E-02,4.962469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.032119E+01,2.388762E+01,4.821702E+01,4.778318E+02,1.126682E+03,3.373885E-02,9.935070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.976621E+01,2.387777E+01,5.829079E+01,3.256077E+03,5.877056E+03,2.299057E-01,5.182380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014455E+01,2.386287E+01,7.800587E+01,1.038528E+03,1.703740E+03,7.332856E-02,1.502356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.962700E+01,2.388524E+01,5.226825E+01,3.656936E+02,3.956809E+02,2.582097E-02,3.489110E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.983319E+01,2.388774E+01,5.020723E+01,4.874396E+02,4.595131E+02,3.441723E-02,4.051981E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.918626E+01,2.388774E+01,4.959814E+01,6.860126E+02,1.962560E+03,4.843812E-02,1.730583E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.919845E+01,2.388320E+01,5.069381E+01,3.117544E+01,7.111990E+01,2.201241E-03,6.271344E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.767536E+01
18:15:00,3.641872E+03,3.345333E+03,2.571460E-01,2.949910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061607E+01,2.388756E+01,4.797644E+01,2.907055E+03,4.612906E+03,2.052619E-01,4.067655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.038798E+01,2.388630E+01,5.112864E+01,4.674685E+02,5.550813E+02,3.300711E-02,4.894700E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031996E+01,2.388762E+01,4.824317E+01,4.772223E+02,1.128528E+03,3.369580E-02,9.951345E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.976393E+01,2.387775E+01,5.832916E+01,3.253086E+03,5.835046E+03,2.296945E-01,5.145336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014331E+01,2.386287E+01,7.820719E+01,1.036992E+03,1.689783E+03,7.322015E-02,1.490048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.962410E+01,2.388524E+01,5.231421E+01,3.649842E+02,3.952139E+02,2.577088E-02,3.484991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.982928E+01,2.388774E+01,5.019375E+01,4.866453E+02,4.627724E+02,3.436115E-02,4.080721E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.918207E+01,2.388775E+01,4.955485E+01,6.851235E+02,1.976350E+03,4.837534E-02,1.742743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.919553E+01,2.388325E+01,5.065365E+01,3.103152E+01,7.167512E+01,2.191080E-03,6.320303E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.766427E+01
18:30:00,3.638156E+03,3.307155E+03,2.568836E-01,2.916245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061542E+01,2.388758E+01,4.798600E+01,2.902547E+03,4.620489E+03,2.049436E-01,4.074342E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.038621E+01,2.388633E+01,5.108402E+01,4.669605E+02,5.467811E+02,3.297124E-02,4.821509E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031880E+01,2.388762E+01,4.827224E+01,4.766556E+02,1.139270E+03,3.365579E-02,1.004607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.976181E+01,2.387758E+01,5.828892E+01,3.250282E+03,5.789477E+03,2.294966E-01,5.105153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014216E+01,2.386287E+01,7.842830E+01,1.035560E+03,1.674992E+03,7.311904E-02,1.477005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.962138E+01,2.388524E+01,5.236325E+01,3.643195E+02,3.941610E+02,2.572394E-02,3.475707E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.982560E+01,2.388775E+01,5.018531E+01,4.859023E+02,4.649100E+02,3.430869E-02,4.099570E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.917813E+01,2.388777E+01,4.951854E+01,6.842885E+02,1.981117E+03,4.831638E-02,1.746947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.919280E+01,2.388331E+01,5.063536E+01,3.089609E+01,7.223879E+01,2.181517E-03,6.370007E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.765257E+01
18:45:00,3.634498E+03,3.246978E+03,2.566254E-01,2.863181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061478E+01,2.388760E+01,4.800723E+01,2.898321E+03,4.604285E+03,2.046452E-01,4.060052E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.038455E+01,2.388637E+01,5.106089E+01,4.664835E+02,5.380565E+02,3.293756E-02,4.744576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031772E+01,2.388763E+01,4.830431E+01,4.761283E+02,1.161009E+03,3.361856E-02,1.023777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.975983E+01,2.387737E+01,5.812141E+01,3.247651E+03,5.741635E+03,2.293108E-01,5.062967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014108E+01,2.386287E+01,7.866941E+01,1.034224E+03,1.659509E+03,7.302466E-02,1.463353E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.961884E+01,2.388524E+01,5.241576E+01,3.636964E+02,3.925119E+02,2.567995E-02,3.461165E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.982214E+01,2.388776E+01,5.018215E+01,4.852070E+02,4.658319E+02,3.425959E-02,4.107699E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.917444E+01,2.388778E+01,4.948971E+01,6.835034E+02,1.975150E+03,4.826095E-02,1.741685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.919022E+01,2.388336E+01,5.064081E+01,3.076860E+01,7.280171E+01,2.172516E-03,6.419645E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.764047E+01
19:00:00,3.630897E+03,3.163395E+03,2.563711E-01,2.789477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061414E+01,2.388762E+01,4.804152E+01,2.894356E+03,4.561234E+03,2.043652E-01,4.022090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.038298E+01,2.388641E+01,5.106165E+01,4.660349E+02,5.288452E+02,3.290589E-02,4.663350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031669E+01,2.388763E+01,4.833927E+01,4.756373E+02,1.192273E+03,3.358389E-02,1.051345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.975799E+01,2.387722E+01,5.783598E+01,3.245179E+03,5.690717E+03,2.291363E-01,5.018067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.014006E+01,2.386287E+01,7.892944E+01,1.032975E+03,1.643155E+03,7.293652E-02,1.448932E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.961647E+01,2.388524E+01,5.247187E+01,3.631121E+02,3.902623E+02,2.563869E-02,3.441328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.981887E+01,2.388777E+01,5.018440E+01,4.845557E+02,4.654342E+02,3.421361E-02,4.104193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.917098E+01,2.388779E+01,4.946868E+01,6.827647E+02,1.957288E+03,4.820879E-02,1.725934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.918780E+01,2.388342E+01,5.067245E+01,3.064854E+01,7.335310E+01,2.164039E-03,6.468267E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.762818E+01
19:15:00,3.627350E+03,3.056217E+03,2.561207E-01,2.694968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061352E+01,2.388764E+01,4.809080E+01,2.890633E+03,4.489074E+03,2.041024E-01,3.958459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.038151E+01,2.388646E+01,5.108931E+01,4.656129E+02,5.195238E+02,3.287609E-02,4.581154E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031573E+01,2.388762E+01,4.837690E+01,4.751796E+02,1.219862E+03,3.355158E-02,1.075673E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.975628E+01,2.387722E+01,5.750042E+01,3.242855E+03,5.638789E+03,2.289722E-01,4.972277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013911E+01,2.386286E+01,7.920687E+01,1.031808E+03,1.626402E+03,7.285413E-02,1.434160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.961424E+01,2.388523E+01,5.253152E+01,3.625637E+02,3.875230E+02,2.559997E-02,3.417173E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.981579E+01,2.388777E+01,5.019209E+01,4.839454E+02,4.638188E+02,3.417051E-02,4.089948E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.916773E+01,2.388780E+01,4.945576E+01,6.820690E+02,1.926527E+03,4.815966E-02,1.698809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.918551E+01,2.388347E+01,5.073411E+01,3.053544E+01,7.388181E+01,2.156052E-03,6.514888E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.761593E+01
19:30:00,3.623856E+03,2.919961E+03,2.558740E-01,2.574818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061291E+01,2.388767E+01,4.815742E+01,2.887137E+03,4.381398E+03,2.038555E-01,3.863511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.038013E+01,2.388650E+01,5.114746E+01,4.652153E+02,5.100845E+02,3.284802E-02,4.497919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031483E+01,2.388762E+01,4.841643E+01,4.747527E+02,1.235083E+03,3.352143E-02,1.089095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.975468E+01,2.387752E+01,5.726312E+01,3.240668E+03,5.585366E+03,2.288177E-01,4.925169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013821E+01,2.386282E+01,7.949521E+01,1.030717E+03,1.609141E+03,7.277709E-02,1.418938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.961216E+01,2.388523E+01,5.259395E+01,3.620488E+02,3.843029E+02,2.556361E-02,3.388778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.981289E+01,2.388778E+01,5.020503E+01,4.833730E+02,4.608660E+02,3.413010E-02,4.063911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.916468E+01,2.388781E+01,4.945102E+01,6.814132E+02,1.880295E+03,4.811336E-02,1.658042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.918336E+01,2.388353E+01,5.083082E+01,3.042883E+01,7.437638E+01,2.148525E-03,6.558500E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.760397E+01
19:45:00,3.620414E+03,2.753783E+03,2.556309E-01,2.428283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061230E+01,2.388770E+01,4.824721E+01,2.883849E+03,4.235644E+03,2.036234E-01,3.734986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037882E+01,2.388656E+01,5.124320E+01,4.648406E+02,5.006822E+02,3.282155E-02,4.415009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031397E+01,2.388762E+01,4.845774E+01,4.743541E+02,1.232152E+03,3.349329E-02,1.086510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.975318E+01,2.387790E+01,5.721004E+01,3.238608E+03,5.531204E+03,2.286723E-01,4.877408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013737E+01,2.386279E+01,7.979587E+01,1.029696E+03,1.591479E+03,7.270499E-02,1.403364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.961021E+01,2.388523E+01,5.265935E+01,3.615651E+02,3.806308E+02,2.552946E-02,3.356397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.981016E+01,2.388779E+01,5.022315E+01,4.828360E+02,4.564576E+02,3.409218E-02,4.025038E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.916182E+01,2.388783E+01,4.945484E+01,6.807945E+02,1.817369E+03,4.806967E-02,1.602554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.918133E+01,2.388360E+01,5.097409E+01,3.032832E+01,7.482332E+01,2.141428E-03,6.597911E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388840E+01,4.759253E+01
20:00:00,3.617022E+03,2.568849E+03,2.553914E-01,2.265208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061170E+01,2.388774E+01,4.836569E+01,2.880757E+03,4.060012E+03,2.034051E-01,3.580114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037760E+01,2.388662E+01,5.138334E+01,4.644869E+02,4.913330E+02,3.279659E-02,4.332568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031317E+01,2.388762E+01,4.850057E+01,4.739816E+02,1.211281E+03,3.346699E-02,1.068106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.975179E+01,2.387822E+01,5.734350E+01,3.236665E+03,5.475928E+03,2.285351E-01,4.828667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013658E+01,2.386275E+01,8.010777E+01,1.028740E+03,1.573371E+03,7.263747E-02,1.387396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.960838E+01,2.388522E+01,5.272782E+01,3.611105E+02,3.765527E+02,2.549736E-02,3.320437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.980758E+01,2.388779E+01,5.024640E+01,4.823317E+02,4.504715E+02,3.405657E-02,3.972252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.915912E+01,2.388784E+01,4.946793E+01,6.802103E+02,1.740943E+03,4.802843E-02,1.535161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.917941E+01,2.388367E+01,5.117390E+01,3.023352E+01,7.520849E+01,2.134735E-03,6.631875E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.758187E+01
20:15:00,3.613679E+03,2.394887E+03,2.551554E-01,2.111809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061111E+01,2.388776E+01,4.850994E+01,2.877846E+03,3.879838E+03,2.031995E-01,3.421236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037644E+01,2.388666E+01,5.156542E+01,4.641530E+02,4.823327E+02,3.277301E-02,4.253203E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.031241E+01,2.388761E+01,4.854496E+01,4.736333E+02,1.184465E+03,3.344239E-02,1.044460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.975048E+01,2.387838E+01,5.760304E+01,3.234833E+03,5.421904E+03,2.284057E-01,4.781028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013584E+01,2.386271E+01,8.043388E+01,1.027844E+03,1.555197E+03,7.257421E-02,1.371371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.960667E+01,2.388522E+01,5.279980E+01,3.606829E+02,3.721162E+02,2.546717E-02,3.281316E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.980515E+01,2.388780E+01,5.027472E+01,4.818579E+02,4.427691E+02,3.402312E-02,3.904332E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.915659E+01,2.388785E+01,4.949123E+01,6.796583E+02,1.661481E+03,4.798945E-02,1.465092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.917760E+01,2.388370E+01,5.142158E+01,3.014407E+01,7.551682E+01,2.128418E-03,6.659064E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.757223E+01
