20:30:00,3.610385E+03,2.249017E+03,2.549228E-01,1.983181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.061053E+01,2.388774E+01,4.865810E+01,2.875104E+03,3.713077E+03,2.030060E-01,3.274186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037536E+01,2.388666E+01,5.176723E+01,4.638375E+02,4.739427E+02,3.275073E-02,4.179221E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.031169E+01,2.388760E+01,4.858929E+01,4.733073E+02,1.158172E+03,3.341937E-02,1.021275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974926E+01,2.387830E+01,5.787359E+01,3.233102E+03,5.371065E+03,2.282835E-01,4.736198E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013513E+01,2.386263E+01,8.075658E+01,1.027004E+03,1.537397E+03,7.251489E-02,1.355675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.960506E+01,2.388521E+01,5.287341E+01,3.602807E+02,3.674281E+02,2.543877E-02,3.239976E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.980286E+01,2.388781E+01,5.030776E+01,4.814125E+02,4.334186E+02,3.399167E-02,3.821880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.915421E+01,2.388787E+01,4.952556E+01,6.791363E+02,1.586498E+03,4.795259E-02,1.398972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.917589E+01,2.388363E+01,5.167147E+01,3.005962E+01,7.573533E+01,2.122456E-03,6.678332E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.756392E+01
20:45:00,3.607137E+03,2.141228E+03,2.546934E-01,1.888132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060995E+01,2.388771E+01,4.879486E+01,2.872521E+03,3.572472E+03,2.028235E-01,3.150201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037433E+01,2.388664E+01,5.197062E+01,4.635391E+02,4.662047E+02,3.272966E-02,4.110988E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.031102E+01,2.388759E+01,4.863225E+01,4.730018E+02,1.136683E+03,3.339781E-02,1.002326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974812E+01,2.387817E+01,5.809786E+01,3.231466E+03,5.323838E+03,2.281680E-01,4.694554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013447E+01,2.386253E+01,8.106310E+01,1.026216E+03,1.520154E+03,7.245923E-02,1.340470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.960356E+01,2.388520E+01,5.294690E+01,3.599020E+02,3.626135E+02,2.541204E-02,3.197521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.980070E+01,2.388781E+01,5.034503E+01,4.809935E+02,4.227296E+02,3.396209E-02,3.727625E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.915197E+01,2.388788E+01,4.957135E+01,6.786423E+02,1.521716E+03,4.791771E-02,1.341847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.917427E+01,2.388354E+01,5.189951E+01,2.997987E+01,7.585776E+01,2.116825E-03,6.689127E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388841E+01,4.755716E+01
21:00:00,3.603935E+03,2.069170E+03,2.544674E-01,1.824591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060938E+01,2.388768E+01,4.891587E+01,2.870084E+03,3.460050E+03,2.026514E-01,3.051067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037337E+01,2.388662E+01,5.216764E+01,4.632567E+02,4.592656E+02,3.270972E-02,4.049798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.031037E+01,2.388758E+01,4.867345E+01,4.727155E+02,1.120996E+03,3.337759E-02,9.884927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974705E+01,2.387805E+01,5.827627E+01,3.229919E+03,5.281517E+03,2.280588E-01,4.657235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013384E+01,2.386244E+01,8.135086E+01,1.025476E+03,1.503828E+03,7.240699E-02,1.326074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.960214E+01,2.388519E+01,5.301958E+01,3.595454E+02,3.578018E+02,2.538686E-02,3.155092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.979866E+01,2.388781E+01,5.038588E+01,4.805992E+02,4.112281E+02,3.393424E-02,3.626204E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.914986E+01,2.388790E+01,4.962808E+01,6.781745E+02,1.468702E+03,4.788468E-02,1.295100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.917273E+01,2.388346E+01,5.210640E+01,2.990453E+01,7.588541E+01,2.111505E-03,6.691566E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.755210E+01
21:15:00,3.600779E+03,2.010871E+03,2.542445E-01,1.773183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060882E+01,2.388765E+01,4.902253E+01,2.867784E+03,3.360897E+03,2.024891E-01,2.963635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037245E+01,2.388660E+01,5.235689E+01,4.629892E+02,4.527761E+02,3.269083E-02,3.992574E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030977E+01,2.388756E+01,4.871295E+01,4.724469E+02,1.107424E+03,3.335862E-02,9.765253E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974605E+01,2.387796E+01,5.842759E+01,3.228455E+03,5.241663E+03,2.279554E-01,4.622092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013325E+01,2.386236E+01,8.162301E+01,1.024780E+03,1.488134E+03,7.235791E-02,1.312235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.960081E+01,2.388519E+01,5.309124E+01,3.592094E+02,3.530795E+02,2.536313E-02,3.113450E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.979674E+01,2.388782E+01,5.042956E+01,4.802278E+02,3.994848E+02,3.390802E-02,3.522652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.914787E+01,2.388791E+01,4.969422E+01,6.777312E+02,1.421875E+03,4.785338E-02,1.253808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.917128E+01,2.388339E+01,5.229958E+01,2.983333E+01,7.582615E+01,2.106478E-03,6.686341E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.754878E+01
21:30:00,3.597667E+03,1.960888E+03,2.540248E-01,1.729109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060827E+01,2.388763E+01,4.911784E+01,2.865613E+03,3.271031E+03,2.023358E-01,2.884391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037159E+01,2.388658E+01,5.253915E+01,4.627357E+02,4.465862E+02,3.267293E-02,3.937991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030919E+01,2.388757E+01,4.875101E+01,4.721947E+02,1.095153E+03,3.334082E-02,9.657048E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974511E+01,2.387790E+01,5.856557E+01,3.227069E+03,5.203692E+03,2.278575E-01,4.588609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013269E+01,2.386229E+01,8.188340E+01,1.024127E+03,1.473049E+03,7.231177E-02,1.298933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959956E+01,2.388518E+01,5.316169E+01,3.588926E+02,3.485156E+02,2.534076E-02,3.073206E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.979492E+01,2.388782E+01,5.047532E+01,4.798779E+02,3.880228E+02,3.388331E-02,3.421580E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.914600E+01,2.388791E+01,4.976767E+01,6.773108E+02,1.379964E+03,4.782370E-02,1.216850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916990E+01,2.388333E+01,5.248350E+01,2.976601E+01,7.569112E+01,2.101724E-03,6.674433E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.754717E+01
21:45:00,3.594598E+03,1.916835E+03,2.538081E-01,1.690262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060772E+01,2.388762E+01,4.920458E+01,2.863562E+03,3.188795E+03,2.021910E-01,2.811876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037078E+01,2.388656E+01,5.271537E+01,4.624953E+02,4.406104E+02,3.265596E-02,3.885297E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030865E+01,2.388757E+01,4.878823E+01,4.719577E+02,1.083947E+03,3.332408E-02,9.558229E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974423E+01,2.387784E+01,5.869549E+01,3.225755E+03,5.167300E+03,2.277648E-01,4.556518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013216E+01,2.386222E+01,8.213477E+01,1.023513E+03,1.458595E+03,7.226839E-02,1.286187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959839E+01,2.388517E+01,5.323079E+01,3.585938E+02,3.441390E+02,2.531966E-02,3.034614E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.979321E+01,2.388782E+01,5.052249E+01,4.795480E+02,3.771520E+02,3.386002E-02,3.325722E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.914424E+01,2.388792E+01,4.984630E+01,6.769119E+02,1.342500E+03,4.779553E-02,1.183814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916859E+01,2.388327E+01,5.265892E+01,2.970233E+01,7.549123E+01,2.097228E-03,6.656807E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.754716E+01
22:00:00,3.591572E+03,1.876936E+03,2.535945E-01,1.655080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060718E+01,2.388761E+01,4.928470E+01,2.861624E+03,3.113150E+03,2.020541E-01,2.745172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.037001E+01,2.388655E+01,5.288614E+01,4.622672E+02,4.347675E+02,3.263986E-02,3.833774E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030813E+01,2.388757E+01,4.882505E+01,4.717348E+02,1.073655E+03,3.330835E-02,9.467474E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974340E+01,2.387779E+01,5.881818E+01,3.224510E+03,5.132316E+03,2.276768E-01,4.525669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013166E+01,2.386215E+01,8.237879E+01,1.022934E+03,1.444739E+03,7.222756E-02,1.273969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959729E+01,2.388516E+01,5.329845E+01,3.583119E+02,3.399467E+02,2.529976E-02,2.997646E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.979160E+01,2.388782E+01,5.057056E+01,4.792368E+02,3.669845E+02,3.383804E-02,3.236065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.914258E+01,2.388792E+01,4.992830E+01,6.765333E+02,1.309000E+03,4.776880E-02,1.154275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916735E+01,2.388321E+01,5.282525E+01,2.964208E+01,7.523617E+01,2.092974E-03,6.634316E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.754862E+01
22:15:00,3.588589E+03,1.840497E+03,2.533838E-01,1.622948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060664E+01,2.388760E+01,4.935962E+01,2.859790E+03,3.043409E+03,2.019247E-01,2.683675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036929E+01,2.388653E+01,5.305188E+01,4.620506E+02,4.290788E+02,3.262456E-02,3.783611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030764E+01,2.388756E+01,4.886171E+01,4.715251E+02,1.064200E+03,3.329354E-02,9.384098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974262E+01,2.387774E+01,5.893362E+01,3.223328E+03,5.098831E+03,2.275934E-01,4.496143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013118E+01,2.386206E+01,8.261652E+01,1.022390E+03,1.431527E+03,7.218912E-02,1.262319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959625E+01,2.388515E+01,5.336469E+01,3.580457E+02,3.359428E+02,2.528097E-02,2.962340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.979007E+01,2.388782E+01,5.061917E+01,4.789430E+02,3.575629E+02,3.381731E-02,3.152985E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.914101E+01,2.388792E+01,5.001231E+01,6.761735E+02,1.279082E+03,4.774340E-02,1.127893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916617E+01,2.388314E+01,5.298208E+01,2.958504E+01,7.493433E+01,2.088947E-03,6.607699E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.755143E+01
22:30:00,3.585646E+03,1.806943E+03,2.531760E-01,1.593360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060611E+01,2.388759E+01,4.943008E+01,2.858056E+03,2.978845E+03,2.018022E-01,2.626742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036860E+01,2.388652E+01,5.321263E+01,4.618449E+02,4.235716E+02,3.261004E-02,3.735049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030717E+01,2.388756E+01,4.889811E+01,4.713276E+02,1.055481E+03,3.327959E-02,9.307220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974189E+01,2.387769E+01,5.904154E+01,3.222206E+03,5.066792E+03,2.275141E-01,4.467891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013073E+01,2.386200E+01,8.284675E+01,1.021877E+03,1.418904E+03,7.215290E-02,1.251188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959527E+01,2.388514E+01,5.342919E+01,3.577944E+02,3.321001E+02,2.526322E-02,2.928454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.978863E+01,2.388782E+01,5.066796E+01,4.786657E+02,3.488266E+02,3.379772E-02,3.075949E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.913953E+01,2.388792E+01,5.009713E+01,6.758317E+02,1.252241E+03,4.771926E-02,1.104225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916505E+01,2.388309E+01,5.312895E+01,2.953103E+01,7.459297E+01,2.085133E-03,6.577599E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.755545E+01
22:45:00,3.582744E+03,1.775777E+03,2.529711E-01,1.565878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060559E+01,2.388758E+01,4.949671E+01,2.856413E+03,2.918821E+03,2.016862E-01,2.573813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036795E+01,2.388651E+01,5.336854E+01,4.616494E+02,4.182508E+02,3.259623E-02,3.688130E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030673E+01,2.388756E+01,4.893413E+01,4.711415E+02,1.047416E+03,3.326646E-02,9.236100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974120E+01,2.387763E+01,5.914249E+01,3.221140E+03,5.035977E+03,2.274389E-01,4.440718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.013030E+01,2.386192E+01,8.306949E+01,1.021394E+03,1.406813E+03,7.211877E-02,1.240526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959435E+01,2.388513E+01,5.349191E+01,3.575569E+02,3.283917E+02,2.524645E-02,2.895754E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.978727E+01,2.388781E+01,5.071676E+01,4.784037E+02,3.406979E+02,3.377922E-02,3.004270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,4.913813E+01,2.388792E+01,5.018202E+01,6.755066E+02,1.228041E+03,4.769630E-02,1.082885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916399E+01,2.388305E+01,5.326665E+01,2.947986E+01,7.421838E+01,2.081520E-03,6.544567E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388842E+01,4.756055E+01
23:00:00,3.579882E+03,1.746649E+03,2.527690E-01,1.540193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060508E+01,2.388758E+01,4.956013E+01,2.854858E+03,2.862789E+03,2.015764E-01,2.524403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036734E+01,2.388649E+01,5.351996E+01,4.614635E+02,4.131159E+02,3.258311E-02,3.642851E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030631E+01,2.388755E+01,4.896979E+01,4.709661E+02,1.039913E+03,3.325407E-02,9.169939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.974055E+01,2.387759E+01,5.923736E+01,3.220128E+03,5.006209E+03,2.273674E-01,4.414469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.012990E+01,2.386191E+01,8.328599E+01,1.020938E+03,1.395201E+03,7.208658E-02,1.230287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959348E+01,2.388513E+01,5.355309E+01,3.573324E+02,3.247941E+02,2.523060E-02,2.864031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.978598E+01,2.388781E+01,5.076550E+01,4.781560E+02,3.330998E+02,3.376173E-02,2.937270E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,4.913681E+01,2.388792E+01,5.026658E+01,6.751972E+02,1.206096E+03,4.767446E-02,1.063534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916297E+01,2.388302E+01,5.339638E+01,2.943137E+01,7.381600E+01,2.078096E-03,6.509085E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.756662E+01
23:15:00,3.577060E+03,1.718972E+03,2.525698E-01,1.515788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060457E+01,2.388757E+01,4.962100E+01,2.853384E+03,2.810028E+03,2.014723E-01,2.477879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036676E+01,2.388648E+01,5.366733E+01,4.612866E+02,4.081095E+02,3.257062E-02,3.598704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030591E+01,2.388755E+01,4.900519E+01,4.708005E+02,1.032835E+03,3.324238E-02,9.107525E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.973994E+01,2.387757E+01,5.932739E+01,3.219165E+03,4.977044E+03,2.272995E-01,4.388751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.012951E+01,2.386188E+01,8.349865E+01,1.020508E+03,1.383919E+03,7.205620E-02,1.220338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959266E+01,2.388512E+01,5.361304E+01,3.571201E+02,3.212627E+02,2.521561E-02,2.832891E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.978477E+01,2.388781E+01,5.081423E+01,4.779218E+02,3.259140E+02,3.374520E-02,2.873906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,4.913557E+01,2.388792E+01,5.035062E+01,6.749028E+02,1.185987E+03,4.765367E-02,1.045802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916201E+01,2.388298E+01,5.351915E+01,2.938540E+01,7.339054E+01,2.074850E-03,6.471568E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.757355E+01
23:30:00,3.574276E+03,1.692420E+03,2.523732E-01,1.492374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060406E+01,2.388757E+01,4.967991E+01,2.851986E+03,2.760078E+03,2.013736E-01,2.433833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036621E+01,2.388647E+01,5.381113E+01,4.611182E+02,4.032071E+02,3.255873E-02,3.555475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030553E+01,2.388755E+01,4.904045E+01,4.706442E+02,1.026108E+03,3.323134E-02,9.048211E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.973936E+01,2.387755E+01,5.941382E+01,3.218250E+03,4.948207E+03,2.272348E-01,4.363323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.012915E+01,2.386187E+01,8.370904E+01,1.020101E+03,1.372915E+03,7.202753E-02,1.210635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959189E+01,2.388511E+01,5.367205E+01,3.569193E+02,3.177816E+02,2.520143E-02,2.802194E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.978362E+01,2.388781E+01,5.086300E+01,4.777002E+02,3.190809E+02,3.372955E-02,2.813651E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,4.913439E+01,2.388792E+01,5.043407E+01,6.746225E+02,1.167479E+03,4.763388E-02,1.029482E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916109E+01,2.388295E+01,5.363573E+01,2.934180E+01,7.294608E+01,2.071772E-03,6.432376E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.758123E+01
23:45:00,3.571531E+03,1.666770E+03,2.521794E-01,1.469755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060357E+01,2.388757E+01,4.973735E+01,2.850661E+03,2.712567E+03,2.012800E-01,2.391939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036569E+01,2.388646E+01,5.395180E+01,4.609579E+02,3.983943E+02,3.254741E-02,3.513036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030517E+01,2.388754E+01,4.907569E+01,4.704966E+02,1.019668E+03,3.322092E-02,8.991419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.973882E+01,2.387753E+01,5.949737E+01,3.217379E+03,4.919640E+03,2.271733E-01,4.338133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.012880E+01,2.386186E+01,8.391851E+01,1.019718E+03,1.362149E+03,7.200044E-02,1.201141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.959116E+01,2.388510E+01,5.373035E+01,3.567292E+02,3.143375E+02,2.518801E-02,2.771824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.978253E+01,2.388781E+01,5.091189E+01,4.774904E+02,3.125485E+02,3.371474E-02,2.756049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,4.913328E+01,2.388792E+01,5.051695E+01,6.743554E+02,1.150360E+03,4.761502E-02,1.014386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.916022E+01,2.388292E+01,5.374673E+01,2.930043E+01,7.248617E+01,2.068851E-03,6.391821E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.758960E+01
24:00:00,3.568823E+03,1.641850E+03,2.519882E-01,1.447781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.060308E+01,2.388756E+01,4.979374E+01,2.849403E+03,2.667188E+03,2.011912E-01,2.351923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.036519E+01,2.388645E+01,5.408977E+01,4.608052E+02,3.936598E+02,3.253663E-02,3.471287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.030482E+01,2.388754E+01,4.911098E+01,4.703571E+02,1.013477E+03,3.321107E-02,8.936827E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111063E+01,4.973831E+01,2.387751E+01,5.957843E+01,3.216550E+03,4.891251E+03,2.271148E-01,4.313099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.012847E+01,2.386186E+01,8.412805E+01,1.019355E+03,1.351585E+03,7.197485E-02,1.191826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111062E+01,4.959047E+01,2.388510E+01,5.378813E+01,3.565492E+02,3.109193E+02,2.517530E-02,2.741682E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,4.978151E+01,2.388781E+01,5.096100E+01,4.772918E+02,3.062724E+02,3.370072E-02,2.700706E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,4.913222E+01,2.388791E+01,5.059931E+01,6.741009E+02,1.134449E+03,4.759705E-02,1.000356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111033E+01,4.915939E+01,2.388289E+01,5.385269E+01,2.926117E+01,7.201385E+01,2.066079E-03,6.350172E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388843E+01,4.759857E+01
Peak,6.238617E+03,3.366464E+03,4.404975E-01,2.968543E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,7.876664E+03,5.390714E+03,5.561571E-01,4.753524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.204449E+03,9.122538E+02,8.504395E-02,8.044242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.343766E+03,1.784442E+03,9.488091E-02,1.573519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,8.527497E+03,9.240688E+03,6.021112E-01,8.148427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.764548E+03,3.163636E+03,1.951998E-01,2.789690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.693736E+02,5.959332E+02,6.844572E-02,5.254932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.299043E+03,4.973788E+02,9.172310E-02,4.385880E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.780468E+03,1.981117E+03,1.257156E-01,1.746947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,8.908181E+01,1.702930E+02,6.289906E-03,1.501642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,3.666365E-01,2.470789E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.629027E-01,3.956471E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.078409E-02,6.695413E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.897162E-02,1.309677E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.011514E-01,6.782128E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.624694E-01,2.321925E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.696899E-02,4.373804E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.634330E-02,3.650471E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.046361E-01,1.454025E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,5.235237E-03,1.249852E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
