    <td align="right">   1611.2004</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">      491.93</td>
    <td align="right">      491.93</td>
    <td align="right">      344.21</td>
    <td align="right">      344.21</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">      114.99</td>
    <td align="right">      114.99</td>
    <td align="right">      120.70</td>
    <td align="right">      120.70</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">      114.99</td>
    <td align="right">      114.99</td>
    <td align="right">      161.74</td>
    <td align="right">      161.74</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">     4086.28</td>
    <td align="right">     4086.28</td>
    <td align="right">     3984.88</td>
    <td align="right">     3984.88</td>
    <td align="right">   4086.2814</td>
    <td align="right">   3984.8808</td>
    <td align="right">   4086.2814</td>
    <td align="right">      0.9752</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP2/3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">   46057.788</td>
    <td align="right">   46057.788</td>
    <td align="right">  999.888524</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    46057.79</td>
    <td align="right">    27400.30</td>
    <td align="right">  999.888524</td>
    <td align="right">       70.00</td>
    <td align="right">       58.53</td>
    <td align="right">  0.00785425</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00785425</td>
    <td align="right">     50.3302</td>
    <td align="right">    29095.82</td>
    <td align="right">        0.00</td>
    <td align="right">    46026.04</td>
    <td align="right">    46026.04</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">    8688.569</td>
    <td align="right">    8688.569</td>
    <td align="right">  239.973246</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     8688.57</td>
    <td align="right">     6576.07</td>
    <td align="right">  239.973246</td>
    <td align="right">       70.00</td>
    <td align="right">       58.24</td>
    <td align="right">  0.00767859</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00767859</td>
    <td align="right">     49.2223</td>
    <td align="right">     6074.96</td>
    <td align="right">        0.00</td>
    <td align="right">     8682.58</td>
    <td align="right">     8682.58</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP1</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">   13079.757</td>
    <td align="right">   13079.757</td>
    <td align="right">  289.967672</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    13079.76</td>
    <td align="right">     7946.09</td>
    <td align="right">  289.967672</td>
    <td align="right">       70.00</td>
    <td align="right">       58.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.34</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2498</td>
    <td align="right">      303.95</td>
    <td align="right">        0.00</td>
    <td align="right">    13070.74</td>
    <td align="right">    13070.74</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP2/3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">   46738.360</td>
    <td align="right">   30851.207</td>
    <td align="right">  999.888524</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    50386.23</td>
    <td align="right">    32424.89</td>
    <td align="right">  999.888524</td>
    <td align="right">       75.20</td>
    <td align="right">       65.54</td>
    <td align="right">  0.01126257</td>
    <td align="right">       54.66</td>
    <td align="right">       53.58</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">      0.0000</td>
    <td align="right">       74.97</td>
    <td align="right">  0.01126257</td>
    <td align="right">     60.7004</td>
    <td align="right">    31529.23</td>
    <td align="right">        0.00</td>
    <td align="right">    46688.55</td>
    <td align="right">    30781.83</td>
  </tr>
  <tr>
    <td align="right">COILHTG_SUPPHT_HP2/3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">   32830.637</td>
    <td align="right">   32830.637</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    32830.64</td>
    <td align="right">    29095.82</td>
    <td align="right"> 1061.761226</td>
    <td align="right">       70.00</td>
    <td align="right">       58.53</td>
    <td align="right">  0.00785425</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00785425</td>
    <td align="right">     50.3302</td>
    <td align="right">    29095.82</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">   12310.589</td>
    <td align="right">    7879.801</td>
    <td align="right">  239.973246</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">    12623.29</td>
    <td align="right">    10724.25</td>
    <td align="right">  239.973246</td>
    <td align="right">       74.99</td>
    <td align="right">       62.72</td>
    <td align="right">  0.00937471</td>
    <td align="right">       54.68</td>
    <td align="right">       53.59</td>
    <td align="right">  0.00850000</td>
    <td align="right">       76.25</td>
    <td align="right">  0.00873019</td>
    <td align="right">       62.18</td>
    <td align="right">      0.0000</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00937471</td>
    <td align="right">     50.6353</td>
    <td align="right">     6759.57</td>
    <td align="right">        0.00</td>
    <td align="right">    12297.47</td>
    <td align="right">     7867.13</td>
  </tr>
  <tr>
    <td align="right">COILHTG_SUPPHT_HP4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">    7879.673</td>
    <td align="right">    7879.673</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     7879.67</td>
    <td align="right">     6074.96</td>
    <td align="right">  221.686583</td>
    <td align="right">       70.00</td>
    <td align="right">       58.24</td>
    <td align="right">  0.00767859</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00767859</td>
    <td align="right">     49.2223</td>
    <td align="right">     6074.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">   12519.180</td>
    <td align="right">    8514.084</td>
    <td align="right">  289.967672</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    12705.03</td>
    <td align="right">    12351.21</td>
    <td align="right">  289.967672</td>
    <td align="right">       75.09</td>
    <td align="right">       61.64</td>
    <td align="right">  0.00864214</td>
    <td align="right">       54.72</td>
    <td align="right">       53.61</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">      0.0000</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00864214</td>
    <td align="right">     46.7206</td>
    <td align="right">      581.04</td>
    <td align="right">        0.00</td>
    <td align="right">    12505.84</td>
    <td align="right">     8498.53</td>
  </tr>
  <tr>
    <td align="right">SUPPHTG_HP1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">    6347.257</td>
    <td align="right">    6347.257</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     6347.26</td>
    <td align="right">      303.95</td>
    <td align="right">   11.091603</td>
    <td align="right">       70.00</td>
    <td align="right">       58.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">       95.00</td>
    <td align="right">       67.34</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2498</td>
    <td align="right">      303.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">   27682.151</td>
    <td align="right">   22158.649</td>
    <td align="right">  989.837645</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">    27895.22</td>
    <td align="right">    26131.51</td>
    <td align="right">  989.837645</td>
    <td align="right">       75.72</td>
    <td align="right">       62.17</td>
    <td align="right">  0.00884429</td>
    <td align="right">       72.52</td>
    <td align="right">       60.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">       78.03</td>
    <td align="right">  0.00873174</td>
    <td align="right">       62.80</td>
    <td align="right">     12.6269</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00902899</td>
    <td align="right">     48.7826</td>
    <td align="right">     8326.58</td>
    <td align="right">        0.00</td>
    <td align="right">    27652.65</td>
    <td align="right">    22102.27</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">   27998.838</td>
    <td align="right">   27998.838</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    27998.84</td>
    <td align="right">    27998.84</td>
    <td align="right">  989.837645</td>
    <td align="right">       63.82</td>
    <td align="right">       55.13</td>
    <td align="right">  0.00726812</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     12.6269</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00790734</td>
    <td align="right">     50.6654</td>
    <td align="right">    21286.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">    6193.603</td>
    <td align="right">    4958.121</td>
    <td align="right">  232.244108</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">     6158.88</td>
    <td align="right">     6158.88</td>
    <td align="right">  232.244108</td>
    <td align="right">       72.53</td>
    <td align="right">       60.30</td>
    <td align="right">  0.00837277</td>
    <td align="right">       70.09</td>
    <td align="right">       59.40</td>
    <td align="right">  0.00837277</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     15.0686</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00890295</td>
    <td align="right">     48.1109</td>
    <td align="right">     2060.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6187.00</td>
    <td align="right">     4945.10</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">    7499.689</td>
    <td align="right">    7499.689</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     7499.69</td>
    <td align="right">     6973.20</td>
    <td align="right">  232.244108</td>
    <td align="right">       62.61</td>
    <td align="right">       54.33</td>
    <td align="right">  0.00709539</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     15.0686</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00784950</td>
    <td align="right">     50.3006</td>
    <td align="right">     4109.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">    8920.510</td>
    <td align="right">    7139.003</td>
    <td align="right">  317.902558</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">     9095.39</td>
    <td align="right">     7577.19</td>
    <td align="right">  317.902558</td>
    <td align="right">       72.71</td>
    <td align="right">       61.94</td>
    <td align="right">  0.00938862</td>
    <td align="right">       70.34</td>
    <td align="right">       59.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     20.4442</td>
    <td align="right">       74.98</td>
    <td align="right">  0.01077336</td>
    <td align="right">     58.0808</td>
    <td align="right">     3922.92</td>
    <td align="right">        0.00</td>
    <td align="right">     8911.00</td>
    <td align="right">     7120.75</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">    5218.783</td>
    <td align="right">    5218.783</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     5218.78</td>
    <td align="right">     5218.78</td>
    <td align="right">  317.902558</td>
    <td align="right">       60.31</td>
    <td align="right">       52.74</td>
    <td align="right">  0.00674588</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     20.4442</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00774833</td>
    <td align="right">     49.6619</td>
    <td align="right">     4584.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">   42968.416</td>
    <td align="right">   34397.159</td>
    <td align="right"> 1611.200371</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    43985.47</td>
    <td align="right">    37758.56</td>
    <td align="right"> 1611.200371</td>
    <td align="right">       73.94</td>
    <td align="right">       62.20</td>
    <td align="right">  0.00927621</td>
    <td align="right">       71.37</td>
    <td align="right">       60.08</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">      5.5853</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00976069</td>
    <td align="right">     52.6783</td>
    <td align="right">    11674.43</td>
    <td align="right">        0.00</td>
    <td align="right">    42922.62</td>
    <td align="right">    34306.82</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">   26450.902</td>
    <td align="right">   26450.902</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    26450.90</td>
    <td align="right">    26450.90</td>
    <td align="right"> 1611.200371</td>
    <td align="right">       66.74</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00753141</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      5.5853</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00780864</td>
    <td align="right">     50.0417</td>
    <td align="right">    26875.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">   17347.280</td>
    <td align="right">   13649.056</td>
    <td align="right">  553.646275</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    17116.80</td>
    <td align="right">    17116.80</td>
    <td align="right">  553.646275</td>
    <td align="right">       74.69</td>
    <td align="right">       59.79</td>
    <td align="right">  0.00755832</td>
    <td align="right">       72.10</td>
    <td align="right">       58.83</td>
    <td align="right">  0.00755832</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">      4.5150</td>
    <td align="right">       75.95</td>
    <td align="right">  0.01265688</td>
    <td align="right">     65.8573</td>
    <td align="right">     4492.59</td>
    <td align="right">        0.00</td>
    <td align="right">    17328.79</td>
    <td align="right">    13616.45</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">    9089.623</td>
    <td align="right">    9089.623</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     9089.62</td>
    <td align="right">     9089.62</td>
    <td align="right">  553.646275</td>
    <td align="right">       67.32</td>
    <td align="right">       56.84</td>
    <td align="right">  0.00745612</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      4.5150</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00767416</td>
    <td align="right">     49.1929</td>
    <td align="right">     9432.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">    6273.390</td>
    <td align="right">    5021.991</td>
    <td align="right">  235.235774</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">     6011.95</td>
    <td align="right">     5541.46</td>
    <td align="right">  235.235774</td>
    <td align="right">       64.40</td>
    <td align="right">       57.84</td>
    <td align="right">  0.00871998</td>
    <td align="right">       62.40</td>
    <td align="right">       56.69</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     48.8817</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00941581</td>
    <td align="right">     50.8407</td>
    <td align="right">     1188.86</td>
    <td align="right">        0.00</td>
    <td align="right">     6266.70</td>
    <td align="right">     5008.80</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">    3861.840</td>
    <td align="right">    3861.840</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     3861.84</td>
    <td align="right">     3861.84</td>
    <td align="right">  235.235774</td>
    <td align="right">       48.01</td>
    <td align="right">       44.26</td>
    <td align="right">  0.00529657</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     48.8817</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00764088</td>
    <td align="right">     48.9812</td>
    <td align="right">     3307.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">    7193.211</td>
    <td align="right">    5758.331</td>
    <td align="right">  269.726929</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">     6893.44</td>
    <td align="right">     6353.96</td>
    <td align="right">  269.726929</td>
    <td align="right">       64.40</td>
    <td align="right">       57.84</td>
    <td align="right">  0.00871998</td>
    <td align="right">       62.32</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     42.6310</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00938915</td>
    <td align="right">     50.6988</td>
    <td align="right">     1189.71</td>
    <td align="right">        0.00</td>
    <td align="right">     7185.54</td>
    <td align="right">     5743.21</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">    4427.816</td>
    <td align="right">    4427.816</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     4427.82</td>
    <td align="right">     4427.82</td>
    <td align="right">  269.726929</td>
    <td align="right">       50.73</td>
    <td align="right">       46.11</td>
    <td align="right">  0.00554839</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     42.6310</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00755729</td>
    <td align="right">     48.4540</td>
    <td align="right">     4432.34</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">HTGCOIL_ERV1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ERV1</td>
    <td align="right">   51177.876</td>
    <td align="right">   51177.876</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    51177.88</td>
    <td align="right">    51177.88</td>
    <td align="right"> 4086.281437</td>
    <td align="right">       52.87</td>
    <td align="right">       47.91</td>
    <td align="right">  0.00593587</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     37.6829</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00780490</td>
    <td align="right">     50.0186</td>
    <td align="right">   109199.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lb]</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP2/3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   46057.788</td>
    <td align="right">   46057.788</td>
    <td align="right">  999.888524</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP2/3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  999.888524</td>
    <td align="right">  1.25006108</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    46057.79</td>
    <td align="right">    27400.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.25006108</td>
    <td align="right">  999.888524</td>
    <td align="right">       70.00</td>
    <td align="right">       58.53</td>
    <td align="right">  0.00785425</td>
    <td align="right">        25.4</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">        31.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    46057.79</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.13</td>
    <td align="right">  0.00785425</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00785425</td>
    <td align="right">     50.3302</td>
    <td align="right">    29095.82</td>
    <td align="right">        0.00</td>
    <td align="right">    46026.04</td>
    <td align="right">    46026.04</td>
    <td align="right">  1.22797212</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">      112.69</td>
    <td align="right">       73.55</td>
    <td align="right">  0.00875166</td>
    <td align="right">        36.7</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8688.569</td>
    <td align="right">    8688.569</td>
    <td align="right">  239.973246</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  239.973246</td>
    <td align="right">  0.30001466</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8688.57</td>
    <td align="right">     6576.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30001466</td>
    <td align="right">  239.973246</td>
    <td align="right">       70.00</td>
    <td align="right">       58.24</td>
    <td align="right">  0.00767859</td>
    <td align="right">        25.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">        31.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8688.57</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.31</td>
    <td align="right">  0.00767859</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00767859</td>
    <td align="right">     49.2223</td>
    <td align="right">     6074.96</td>
    <td align="right">        0.00</td>
    <td align="right">     8682.58</td>
    <td align="right">     8682.58</td>
    <td align="right">  0.29471331</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">      103.56</td>
    <td align="right">       70.96</td>
    <td align="right">  0.00875166</td>
    <td align="right">        34.5</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP1</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13079.757</td>
    <td align="right">   13079.757</td>
    <td align="right">  289.967672</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP-1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  289.967672</td>
    <td align="right">  0.36251771</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    13079.76</td>
    <td align="right">     7946.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36251771</td>
    <td align="right">  289.967672</td>
    <td align="right">       70.00</td>
    <td align="right">       58.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        25.5</td>
    <td align="right">       95.00</td>
    <td align="right">       67.34</td>
    <td align="right">  0.00800000</td>
    <td align="right">        31.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    13079.76</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.69</td>
    <td align="right">  0.00800000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2498</td>
    <td align="right">      303.95</td>
    <td align="right">        0.00</td>
    <td align="right">    13070.74</td>
    <td align="right">    13070.74</td>
    <td align="right">  0.35611191</td>
    <td align="right">       70.00</td>
    <td align="right">       60.00</td>
    <td align="right">  0.00875166</td>
    <td align="right">        26.3</td>
    <td align="right">      111.81</td>
    <td align="right">       73.30</td>
    <td align="right">  0.00875166</td>
    <td align="right">        36.5</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP2/3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   46738.360</td>
    <td align="right">   30851.207</td>
    <td align="right">  999.888524</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2450</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP2/3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  999.888524</td>
    <td align="right">  1.25006108</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    50386.23</td>
    <td align="right">    32424.89</td>
    <td align="right">      1.0780</td>
    <td align="right">  1.25006108</td>
    <td align="right">  999.888524</td>
    <td align="right">       75.20</td>
    <td align="right">       65.54</td>
    <td align="right">  0.01126257</td>
    <td align="right">        30.3</td>
    <td align="right">       54.66</td>
    <td align="right">       53.58</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     341.366</td>
    <td align="right">    50044.87</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       74.97</td>
    <td align="right">  0.01126257</td>
    <td align="right">       74.97</td>
    <td align="right">  0.01126257</td>
    <td align="right">     60.7004</td>
    <td align="right">    31529.23</td>
    <td align="right">        0.00</td>
    <td align="right">    46688.55</td>
    <td align="right">    30781.83</td>
    <td align="right">  1.20069312</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       50.75</td>
    <td align="right">       50.71</td>
    <td align="right">  0.00782851</td>
    <td align="right">        20.6</td>
  </tr>
  <tr>
    <td align="right">COILHTG_SUPPHT_HP2/3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32830.637</td>
    <td align="right">   32830.637</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP2/3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  999.888524</td>
    <td align="right">  1.25006108</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    32830.64</td>
    <td align="right">    29095.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.32741436</td>
    <td align="right"> 1061.761226</td>
    <td align="right">       70.00</td>
    <td align="right">       58.53</td>
    <td align="right">  0.00785425</td>
    <td align="right">        25.4</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">        31.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    32830.64</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.13</td>
    <td align="right">  0.00785425</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00785425</td>
    <td align="right">     50.3302</td>
    <td align="right">    29095.82</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12310.589</td>
    <td align="right">    7879.801</td>
    <td align="right">  239.973246</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2442</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  239.973246</td>
    <td align="right">  0.30001466</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12623.29</td>
    <td align="right">    10724.25</td>
    <td align="right">      1.0254</td>
    <td align="right">  0.30001466</td>
    <td align="right">  239.973246</td>
    <td align="right">       74.99</td>
    <td align="right">       62.72</td>
    <td align="right">  0.00937471</td>
    <td align="right">        28.2</td>
    <td align="right">       54.68</td>
    <td align="right">       53.59</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      81.928</td>
    <td align="right">    12541.36</td>
    <td align="right">       76.25</td>
    <td align="right">  0.00873019</td>
    <td align="right">       62.18</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00937471</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00937471</td>
    <td align="right">     50.6353</td>
    <td align="right">     6759.57</td>
    <td align="right">        0.00</td>
    <td align="right">    12297.47</td>
    <td align="right">     7867.13</td>
    <td align="right">  0.28816635</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       48.82</td>
    <td align="right">       48.80</td>
    <td align="right">  0.00728985</td>
    <td align="right">        19.6</td>
  </tr>
  <tr>
    <td align="right">COILHTG_SUPPHT_HP4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7879.673</td>
    <td align="right">    7879.673</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  239.973246</td>
    <td align="right">  0.30001466</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7879.67</td>
    <td align="right">     6074.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.27715267</td>
    <td align="right">  221.686583</td>
    <td align="right">       70.00</td>
    <td align="right">       58.24</td>
    <td align="right">  0.00767859</td>
    <td align="right">        25.2</td>
    <td align="right">       95.00</td>
    <td align="right">       67.33</td>
    <td align="right">  0.00800000</td>
    <td align="right">        31.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7879.67</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.31</td>
    <td align="right">  0.00767859</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00767859</td>
    <td align="right">     49.2223</td>
    <td align="right">     6074.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12519.180</td>
    <td align="right">    8514.084</td>
    <td align="right">  289.967672</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP-1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  289.967672</td>
    <td align="right">  0.36251771</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    12705.03</td>
    <td align="right">    12351.21</td>
    <td align="right">      1.0148</td>
    <td align="right">  0.36251771</td>
    <td align="right">  289.967672</td>
    <td align="right">       75.09</td>
    <td align="right">       61.64</td>
    <td align="right">  0.00864214</td>
    <td align="right">        27.5</td>
    <td align="right">       54.72</td>
    <td align="right">       53.61</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.3</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      87.116</td>
    <td align="right">    12617.91</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00864214</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00864214</td>
    <td align="right">     46.7206</td>
    <td align="right">      581.04</td>
    <td align="right">        0.00</td>
    <td align="right">    12505.84</td>
    <td align="right">     8498.53</td>
    <td align="right">  0.34820101</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       52.18</td>
    <td align="right">       52.16</td>
    <td align="right">  0.00826914</td>
    <td align="right">        21.5</td>
  </tr>
  <tr>
    <td align="right">SUPPHTG_HP1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6347.257</td>
    <td align="right">    6347.257</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">FAN_HP-1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  289.967672</td>
    <td align="right">  0.36251771</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6347.26</td>
    <td align="right">      303.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01386673</td>
    <td align="right">   11.091603</td>
    <td align="right">       70.00</td>
    <td align="right">       58.77</td>
    <td align="right">  0.00800000</td>
    <td align="right">        25.5</td>
    <td align="right">       95.00</td>
    <td align="right">       67.34</td>
    <td align="right">  0.00800000</td>
    <td align="right">        31.6</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     6347.26</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       69.69</td>
    <td align="right">  0.00800000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2498</td>
    <td align="right">      303.95</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27682.151</td>
    <td align="right">   22158.649</td>
    <td align="right">  989.837645</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  989.837645</td>
    <td align="right">  1.23749547</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27895.22</td>
    <td align="right">    26131.51</td>
    <td align="right">      1.0077</td>
    <td align="right">  1.23749547</td>
    <td align="right">  989.837645</td>
    <td align="right">       75.72</td>
    <td align="right">       62.17</td>
    <td align="right">  0.00884429</td>
    <td align="right">        27.8</td>
    <td align="right">       72.52</td>
    <td align="right">       60.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">        26.7</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2691.087</td>
    <td align="right">    25204.13</td>
    <td align="right">       78.03</td>
    <td align="right">  0.00873174</td>
    <td align="right">       62.80</td>
    <td align="right">0.124986E+03</td>
    <td align="right">     12.6269</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00887959</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00902899</td>
    <td align="right">     48.7826</td>
    <td align="right">     8326.58</td>
    <td align="right">        0.00</td>
    <td align="right">    27652.65</td>
    <td align="right">    22102.27</td>
    <td align="right">  1.18862375</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.87</td>
    <td align="right">       57.89</td>
    <td align="right">  0.01000170</td>
    <td align="right">        25.0</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27998.838</td>
    <td align="right">   27998.838</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  989.837645</td>
    <td align="right">  1.23749547</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27998.84</td>
    <td align="right">    27998.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.23749547</td>
    <td align="right">  989.837645</td>
    <td align="right">       63.82</td>
    <td align="right">       55.13</td>
    <td align="right">  0.00726812</td>
    <td align="right">        23.2</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    27998.84</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">0.124986E+03</td>
    <td align="right">     12.6269</td>
    <td align="right">       69.30</td>
    <td align="right">  0.00790734</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00790734</td>
    <td align="right">     50.6654</td>
    <td align="right">    21286.16</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6193.603</td>
    <td align="right">    4958.121</td>
    <td align="right">  232.244108</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2437</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  232.244108</td>
    <td align="right">  0.29035169</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6158.88</td>
    <td align="right">     6158.88</td>
    <td align="right">      0.9944</td>
    <td align="right">  0.29035169</td>
    <td align="right">  232.244108</td>
    <td align="right">       72.53</td>
    <td align="right">       60.30</td>
    <td align="right">  0.00837277</td>
    <td align="right">        26.5</td>
    <td align="right">       70.09</td>
    <td align="right">       59.40</td>
    <td align="right">  0.00837277</td>
    <td align="right">        25.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     623.178</td>
    <td align="right">     5535.70</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right"> 34.99604935</td>
    <td align="right">     15.0686</td>
    <td align="right">       75.20</td>
    <td align="right">  0.00825905</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00890295</td>
    <td align="right">     48.1109</td>
    <td align="right">     2060.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6187.00</td>
    <td align="right">     4945.10</td>
    <td align="right">  0.27888499</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       59.85</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01005654</td>
    <td align="right">        25.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7499.689</td>
    <td align="right">    7499.689</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  232.244108</td>
    <td align="right">  0.29035169</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7499.69</td>
    <td align="right">     6973.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29035169</td>
    <td align="right">  232.244108</td>
    <td align="right">       62.61</td>
    <td align="right">       54.33</td>
    <td align="right">  0.00709539</td>
    <td align="right">        22.7</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7499.69</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 34.99604935</td>
    <td align="right">     15.0686</td>
    <td align="right">       69.12</td>
    <td align="right">  0.00784950</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00784950</td>
    <td align="right">     50.3006</td>
    <td align="right">     4109.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8920.510</td>
    <td align="right">    7139.003</td>
    <td align="right">  317.902558</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2442</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  317.902558</td>
    <td align="right">  0.39744192</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9095.39</td>
    <td align="right">     7577.19</td>
    <td align="right">      1.0196</td>
    <td align="right">  0.39744192</td>
    <td align="right">  317.902558</td>
    <td align="right">       72.71</td>
    <td align="right">       61.94</td>
    <td align="right">  0.00938862</td>
    <td align="right">        27.7</td>
    <td align="right">       70.34</td>
    <td align="right">       59.70</td>
    <td align="right">  0.00850000</td>
    <td align="right">        26.1</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     828.228</td>
    <td align="right">     8267.16</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right"> 64.99277453</td>
    <td align="right">     20.4442</td>
    <td align="right">       75.25</td>
    <td align="right">  0.00959314</td>
    <td align="right">       74.98</td>
    <td align="right">  0.01077336</td>
    <td align="right">     58.0808</td>
    <td align="right">     3922.92</td>
    <td align="right">        0.00</td>
    <td align="right">     8911.00</td>
    <td align="right">     7120.75</td>
    <td align="right">  0.38174597</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.80</td>
    <td align="right">       57.86</td>
    <td align="right">  0.00999662</td>
    <td align="right">        25.0</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5218.783</td>
    <td align="right">    5218.783</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  317.902558</td>
    <td align="right">  0.39744192</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     5218.78</td>
    <td align="right">     5218.78</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39744192</td>
    <td align="right">  317.902558</td>
    <td align="right">       60.31</td>
    <td align="right">       52.74</td>
    <td align="right">  0.00674588</td>
    <td align="right">        21.8</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     5218.78</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 64.99277453</td>
    <td align="right">     20.4442</td>
    <td align="right">       69.16</td>
    <td align="right">  0.00774833</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00774833</td>
    <td align="right">     49.6619</td>
    <td align="right">     4584.93</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42968.416</td>
    <td align="right">   34397.159</td>
    <td align="right"> 1611.200371</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1611.200371</td>
    <td align="right">  2.01432343</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    43985.47</td>
    <td align="right">    37758.56</td>
    <td align="right">      1.0237</td>
    <td align="right">  2.01432343</td>
    <td align="right"> 1611.200371</td>
    <td align="right">       73.94</td>
    <td align="right">       62.20</td>
    <td align="right">  0.00927621</td>
    <td align="right">        27.9</td>
    <td align="right">       71.37</td>
    <td align="right">       60.08</td>
    <td align="right">  0.00850000</td>
    <td align="right">        26.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    4545.015</td>
    <td align="right">    39440.45</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right"> 89.98990572</td>
    <td align="right">      5.5853</td>
    <td align="right">       75.08</td>
    <td align="right">  0.00934311</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00976069</td>
    <td align="right">     52.6783</td>
    <td align="right">    11674.43</td>
    <td align="right">        0.00</td>
    <td align="right">    42922.62</td>
    <td align="right">    34306.82</td>
    <td align="right">  1.93477288</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       59.85</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01005653</td>
    <td align="right">        25.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26450.902</td>
    <td align="right">   26450.902</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1611.200371</td>
    <td align="right">  2.01432343</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    26450.90</td>
    <td align="right">    26450.90</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.01432343</td>
    <td align="right"> 1611.200371</td>
    <td align="right">       66.74</td>
    <td align="right">       56.74</td>
    <td align="right">  0.00753141</td>
    <td align="right">        24.2</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    26450.90</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 89.98990572</td>
    <td align="right">      5.5853</td>
    <td align="right">       69.15</td>
    <td align="right">  0.00780864</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00780864</td>
    <td align="right">     50.0417</td>
    <td align="right">    26875.18</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17347.280</td>
    <td align="right">   13649.056</td>
    <td align="right">  553.646275</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2434</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  553.646275</td>
    <td align="right">  0.69216882</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17116.80</td>
    <td align="right">    17116.80</td>
    <td align="right">      0.9867</td>
    <td align="right">  0.69216882</td>
    <td align="right">  553.646275</td>
    <td align="right">       74.69</td>
    <td align="right">       59.79</td>
    <td align="right">  0.00755832</td>
    <td align="right">        26.2</td>
    <td align="right">       72.10</td>
    <td align="right">       58.83</td>
    <td align="right">  0.00755832</td>
    <td align="right">        25.5</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1570.371</td>
    <td align="right">    15546.43</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right"> 24.99721691</td>
    <td align="right">      4.5150</td>
    <td align="right">       75.24</td>
    <td align="right">  0.00749613</td>
    <td align="right">       75.95</td>
    <td align="right">  0.01265688</td>
    <td align="right">     65.8573</td>
    <td align="right">     4492.59</td>
    <td align="right">        0.00</td>
    <td align="right">    17328.79</td>
    <td align="right">    13616.45</td>
    <td align="right">  0.66483339</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       56.72</td>
    <td align="right">       56.67</td>
    <td align="right">  0.00977008</td>
    <td align="right">        24.2</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9089.623</td>
    <td align="right">    9089.623</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  553.646275</td>
    <td align="right">  0.69216882</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9089.62</td>
    <td align="right">     9089.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69216882</td>
    <td align="right">  553.646275</td>
    <td align="right">       67.32</td>
    <td align="right">       56.84</td>
    <td align="right">  0.00745612</td>
    <td align="right">        24.3</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     9089.62</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right"> 24.99721691</td>
    <td align="right">      4.5150</td>
    <td align="right">       69.28</td>
    <td align="right">  0.00767416</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00767416</td>
    <td align="right">     49.1929</td>
    <td align="right">     9432.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6273.390</td>
    <td align="right">    5021.991</td>
    <td align="right">  235.235774</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  235.235774</td>
    <td align="right">  0.29409187</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6011.95</td>
    <td align="right">     5541.46</td>
    <td align="right">      0.9583</td>
    <td align="right">  0.29409187</td>
    <td align="right">  235.235774</td>
    <td align="right">       64.40</td>
    <td align="right">       57.84</td>
    <td align="right">  0.00871998</td>
    <td align="right">        24.9</td>
    <td align="right">       62.40</td>
    <td align="right">       56.69</td>
    <td align="right">  0.00850000</td>
    <td align="right">        24.2</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     515.795</td>
    <td align="right">     5496.15</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">0.114987E+03</td>
    <td align="right">     48.8817</td>
    <td align="right">       75.02</td>
    <td align="right">  0.00958230</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00941581</td>
    <td align="right">     50.8407</td>
    <td align="right">     1188.86</td>
    <td align="right">        0.00</td>
    <td align="right">     6266.70</td>
    <td align="right">     5008.80</td>
    <td align="right">  0.28247746</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       59.85</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01005654</td>
    <td align="right">        25.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3861.840</td>
    <td align="right">    3861.840</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  235.235774</td>
    <td align="right">  0.29409187</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     3861.84</td>
    <td align="right">     3861.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29409187</td>
    <td align="right">  235.235774</td>
    <td align="right">       48.01</td>
    <td align="right">       44.26</td>
    <td align="right">  0.00529657</td>
    <td align="right">        17.2</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     3861.84</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">0.114987E+03</td>
    <td align="right">     48.8817</td>
    <td align="right">       69.17</td>
    <td align="right">  0.00764088</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00764088</td>
    <td align="right">     48.9812</td>
    <td align="right">     3307.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7193.211</td>
    <td align="right">    5758.331</td>
    <td align="right">  269.726929</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  269.726929</td>
    <td align="right">  0.33721273</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">     6893.44</td>
    <td align="right">     6353.96</td>
    <td align="right">      0.9583</td>
    <td align="right">  0.33721273</td>
    <td align="right">  269.726929</td>
    <td align="right">       64.40</td>
    <td align="right">       57.84</td>
    <td align="right">  0.00871998</td>
    <td align="right">        24.9</td>
    <td align="right">       62.32</td>
    <td align="right">       56.66</td>
    <td align="right">  0.00850000</td>
    <td align="right">        24.2</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     615.886</td>
    <td align="right">     6277.55</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">0.114987E+03</td>
    <td align="right">     42.6310</td>
    <td align="right">       74.96</td>
    <td align="right">  0.00971461</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00938915</td>
    <td align="right">     50.6988</td>
    <td align="right">     1189.71</td>
    <td align="right">        0.00</td>
    <td align="right">     7185.54</td>
    <td align="right">     5743.21</td>
    <td align="right">  0.32389537</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       59.85</td>
    <td align="right">       58.36</td>
    <td align="right">  0.01005654</td>
    <td align="right">        25.3</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4427.816</td>
    <td align="right">    4427.816</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  269.726929</td>
    <td align="right">  0.33721273</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4427.82</td>
    <td align="right">     4427.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33721273</td>
    <td align="right">  269.726929</td>
    <td align="right">       50.73</td>
    <td align="right">       46.11</td>
    <td align="right">  0.00554839</td>
    <td align="right">        18.2</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     4427.82</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">0.114987E+03</td>
    <td align="right">     42.6310</td>
    <td align="right">       69.19</td>
    <td align="right">  0.00755729</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00755729</td>
    <td align="right">     48.4540</td>
    <td align="right">     4432.34</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">HTGCOIL_ERV1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ERV1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP; THERMAL ZONE: L02-214_ASTOCOMLPTHP; THERMAL ZONE: L02-209_ASTOCOMLPTHP; THERMAL ZONE: L02-216_MPRPCOMLPTHP; THERMAL ZONE: L02-206_MPRPCOMLPTHP; THERMAL ZONE: L02-201_CORRCOMLPTHP; THERMAL ZONE: L02-202_OFCECOMLPTHP; THERMAL ZONE: L02-203_BRKRCOMLPTHP; THERMAL ZONE: L02-204_FITNCOMLPTHP;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   51177.876</td>
    <td align="right">   51177.876</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0750</td>
    <td align="right">SUPFAN_ERV1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right"> 1539.828328</td>
    <td align="right">  1.92509407</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    51177.88</td>
    <td align="right">    51177.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.10867089</td>
    <td align="right"> 4086.281437</td>
    <td align="right">       52.87</td>
    <td align="right">       47.91</td>
    <td align="right">  0.00593587</td>
    <td align="right">        19.1</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">        30.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    51177.88</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">0.153983E+04</td>
    <td align="right">     37.6829</td>
    <td align="right">       69.20</td>
    <td align="right">  0.00780490</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00780490</td>
    <td align="right">     50.0186</td>
    <td align="right">   109199.10</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP2/3</td>
    <td align="right">COILHTG_HP2/3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">FAN_HP2/3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP4</td>
    <td align="right">COILHTG_HP4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">FAN_HP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_HP1</td>
    <td align="right">COILHTG_HP1</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">FAN_HP-1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP2/3</td>
    <td align="right">COILCLG_HP2/3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">FAN_HP2/3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_SUPPHT_HP2/3</td>
    <td align="right">COILHTG_SUPPHT_HP2/3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">FAN_HP2/3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP4</td>
    <td align="right">COILCLG_HP4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">FAN_HP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_SUPPHT_HP4</td>
    <td align="right">COILHTG_SUPPHT_HP4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">FAN_HP-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_HP1</td>
    <td align="right">COILCLG_HP1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">FAN_HP-1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">SUPPHTG_HP1</td>
    <td align="right">SUPPHTG_HP1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">FAN_HP-1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">HTGCOIL_ERV1</td>
    <td align="right">HTGCOIL_ERV1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ERV1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP; THERMAL ZONE: L02-214_ASTOCOMLPTHP; THERMAL ZONE: L02-209_ASTOCOMLPTHP; THERMAL ZONE: L02-216_MPRPCOMLPTHP; THERMAL ZONE: L02-206_MPRPCOMLPTHP; THERMAL ZONE: L02-201_CORRCOMLPTHP; THERMAL ZONE: L02-202_OFCECOMLPTHP; THERMAL ZONE: L02-203_BRKRCOMLPTHP; THERMAL ZONE: L02-204_FITNCOMLPTHP;</td>
    <td align="right">SUPFAN_ERV1</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ERV1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      989.84</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      232.24</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      317.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     1611.20</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      553.65</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      235.24</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      269.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.133032</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.043844</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.186550</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.291125</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.557840</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.041854</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.331710</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.335032</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ERV-1 OACONTROL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.266313</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     3125.00</td>
    <td align="right">     3665.50</td>
    <td align="right">     2714.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2914.00</td>
    <td align="right">     3969.50</td>
    <td align="right">     2771.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     2683.25</td>
    <td align="right">     3647.50</td>
    <td align="right">     2255.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     3438.25</td>
    <td align="right">     3907.75</td>
    <td align="right">     3237.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     3575.25</td>
    <td align="right">     3995.25</td>
    <td align="right">     3450.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     3400.25</td>
    <td align="right">     3951.00</td>
    <td align="right">     3229.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     2345.00</td>
    <td align="right">     3638.00</td>
    <td align="right">     1923.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     2384.50</td>
    <td align="right">     3665.50</td>
    <td align="right">     1993.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     2885.00</td>
    <td align="right">     3595.00</td>
    <td align="right">     2433.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     1393.00</td>
    <td align="right">     2755.75</td>
    <td align="right">     1230.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3542.00</td>
    <td align="right">     3900.75</td>
    <td align="right">     3319.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4148.75</td>
    <td align="right">     4149.00</td>
    <td align="right">     4109.25</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       74.25</td>
    <td align="right">        0.00</td>
    <td align="right">       50.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
    <td align="right">       38.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       18.25</td>
    <td align="right">        0.75</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       25.50</td>
    <td align="right">        9.50</td>
    <td align="right">       25.50</td>
    <td align="right">        9.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       27.50</td>
    <td align="right">        3.50</td>
    <td align="right">       27.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       56.25</td>
    <td align="right">        0.00</td>
    <td align="right">       56.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      117.25</td>
    <td align="right">       13.25</td>
    <td align="right">       93.00</td>
    <td align="right">       12.50</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">NOCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT</td>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">GLBHCLGSETPT</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-1 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-1 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-1 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-1 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-1 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-2 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-2 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-2 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-2 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-2 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-3 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-3 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-3 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-3 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-3 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-5 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-5 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-5 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-5 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-5 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-6 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-6 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-6 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-6 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-6 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-7 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-7 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-7 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-7 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-7 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-8 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-8 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">OACTRL_ELECRESISTANCE+BASESYS4DX-8 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-8 COILSYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COILSYSTEM:COOLING:DX</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-8 COILSYSTEM</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">RETFAN_ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ERV-1 OACONTROL OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ERV-1 OACONTROL OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">ERV-1 OACONTROL OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">ERV-1 OACONTROL OA SYSTEM</td>
    <td align="right">HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT</td>
    <td align="right">HEATRECOVERY 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">SUPFAN_ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">HTGCOIL_ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">DUCT</td>
    <td align="right">ERV1 OS GENERATED OUTLET DUCT</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Air Loop Demand Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Demand Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Supply Path Component Type</td>
    <td align="right">Supply Path Component Name</td>
    <td align="right">Terminal Unit Type</td>
    <td align="right">Terminal Unit Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Return Path Component Type</td>
    <td align="right">Return Path Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-2</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-3</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-5</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-6</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-7</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-8</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">ERV1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 101</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 214</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 209</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 216</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 206</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 201</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 202</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 203</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:ZONESPLITTER</td>
    <td align="right">ERV1 ZONE SPLITTER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 204</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">ERV1</td>
    <td align="right">ERV1 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">AIRLOOPHVAC:ZONEMIXER</td>
    <td align="right">ERV1 ZONE MIXER</td>
  </tr>
</table>
<br><br>
<b>Zone Equipment Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Zone Equipment Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 101</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 101</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 201</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 201</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 201</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 202</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 202</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 202</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 203</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 203</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 203</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 204</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 204</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 204</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_HP2/3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">COILHTG_HP2/3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">FAN_HP2/3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP2/3</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_SUPPHT_HP2/3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 206</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 206</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 206</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 209</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 209</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 209</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 214</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 214</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 214</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TU-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TU-8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 216</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU TERMINALUNIT 216</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">TERMINALUNIT 216</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_HP4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">COILHTG_HP4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">FAN_HP-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP4</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">COILHTG_SUPPHT_HP4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">COILCLG_HP1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">COILHTG_HP1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">FAN:ONOFF</td>
    <td align="right">FAN_HP-1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">HP1</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">SUPPHTG_HP1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Plant Loop Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Loop Type</td>
    <td align="right">Loop Name</td>
    <td align="right">Side</td>
    <td align="right">Splitter Name</td>
    <td align="right">Branch Name</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">WATER HEATER SUPPLY INLET BRANCH</td>
    <td align="right">PUMP:VARIABLESPEED</td>
    <td align="right">WATER HEATER PUMP</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Supply</td>
    <td align="right">WATER HEATER SUPPLY SPLITTER</td>
    <td align="right">WATER HEATER SUPPLY BRANCH 1</td>
    <td align="right">WATERHEATER:MIXED</td>
    <td align="right">WATERHEATER</td>
    <td align="right">WATER HEATER SUPPLY MIXER</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Supply</td>
    <td align="right">&nbsp;</td>
    <td align="right">WATER HEATER SUPPLY OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">WATER HEATER SUPPLY OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">WATER HEATER DEMAND INLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">WATER HEATER DEMAND INLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 1</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L01-105_ISTOCOMLUNCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 2</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L01-102_OFCECOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 3</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L01-103_ASTOCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 4</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L01-101_LBBYCOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 5</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-214_ASTOCOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 6</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-211_RESTCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 7</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-209_ASTOCOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 8</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-207_UTILCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 9</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-216_MPRPCOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 10</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-217_ASTOCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 11</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-206_MPRPCOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 12</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-215_LNDYCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 13</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-208_RESTCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 14</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-201B_UTILCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 15</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-202_OFCECOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 16</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-203_BRKRCOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 17</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-204_FITNCOMLPTHP WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BRANCH 18</td>
    <td align="right">WATERUSE:CONNECTIONS</td>
    <td align="right">L02-205_ASTOCOMLINCD WATER USE CONNECTION</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">WATER HEATER DEMAND SPLITTER</td>
    <td align="right">WATER HEATER DEMAND BYPASS BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">WATER HEATER DEMAND BYPASS PIPE</td>
    <td align="right">WATER HEATER DEMAND MIXER</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">PlantLoop</td>
    <td align="right">WATER HEATER</td>
    <td align="right">Demand</td>
    <td align="right">&nbsp;</td>
    <td align="right">WATER HEATER DEMAND OUTLET BRANCH</td>
    <td align="right">PIPE:ADIABATIC</td>
    <td align="right">WATER HEATER DEMAND OUTLET PIPE</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.52</td>
    <td align="right">       4.01</td>
    <td align="right">    14096.36</td>
    <td align="right">       0.564</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       1.72</td>
    <td align="right">      13.21</td>
    <td align="right">    26220.94</td>
    <td align="right">       0.228</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.61</td>
    <td align="right">       0.94</td>
    <td align="right">     2581.78</td>
    <td align="right">       0.856</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       4.83</td>
    <td align="right">       7.44</td>
    <td align="right">     3113.07</td>
    <td align="right">       1.381</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      10.44</td>
    <td align="right">      32.16</td>
    <td align="right">    22245.46</td>
    <td align="right">       2.477</td>
    <td align="right">       0.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       1.01</td>
    <td align="right">       9.31</td>
    <td align="right">     7441.40</td>
    <td align="right">       0.281</td>
    <td align="right">       0.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.34</td>
    <td align="right">       0.52</td>
    <td align="right">     4241.42</td>
    <td align="right">       1.675</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.33</td>
    <td align="right">       0.51</td>
    <td align="right">     4198.57</td>
    <td align="right">       1.689</td>
    <td align="right">       0.076</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       2.80</td>
    <td align="right">       8.63</td>
    <td align="right">     3805.29</td>
    <td align="right">       1.303</td>
    <td align="right">       0.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      580.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Mechanical Ventilation [ACH]</td>
    <td align="right">Infiltration [ACH]</td>
    <td align="right">AFN Infiltration [ACH]</td>
    <td align="right">Simple Ventilation [ACH]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.52</td>
    <td align="right">       4.01</td>
    <td align="right">    14096.36</td>
    <td align="right">       0.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       1.72</td>
    <td align="right">      13.21</td>
    <td align="right">    26220.94</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.61</td>
    <td align="right">       0.94</td>
    <td align="right">     2581.78</td>
    <td align="right">       0.783</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       4.83</td>
    <td align="right">       7.44</td>
    <td align="right">     3113.07</td>
    <td align="right">       1.207</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      10.44</td>
    <td align="right">      32.16</td>
    <td align="right">    22245.46</td>
    <td align="right">       2.309</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       1.01</td>
    <td align="right">       9.31</td>
    <td align="right">     7441.40</td>
    <td align="right">       0.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.34</td>
    <td align="right">       0.52</td>
    <td align="right">     4241.42</td>
    <td align="right">       1.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.33</td>
    <td align="right">       0.51</td>
    <td align="right">     4198.57</td>
    <td align="right">       1.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       2.80</td>
    <td align="right">       8.63</td>
    <td align="right">     3805.29</td>
    <td align="right">       1.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      580.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [ft3]</td>
    <td align="right">Zone Area [ft2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [ft3/min]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ERV1; ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">       0.52</td>
    <td align="right">       4.01</td>
    <td align="right">    14096.36</td>
    <td align="right">      939.71</td>
    <td align="right">    124.9859</td>
    <td align="right">     124.986</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ERV1; ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">       1.72</td>
    <td align="right">      13.21</td>
    <td align="right">    26220.94</td>
    <td align="right">     2052.92</td>
    <td align="right">     89.9899</td>
    <td align="right">      89.990</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ERV1; ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">       0.61</td>
    <td align="right">       0.94</td>
    <td align="right">     2581.78</td>
    <td align="right">      187.64</td>
    <td align="right">     34.9960</td>
    <td align="right">      34.996</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ERV1; ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">       4.83</td>
    <td align="right">       7.44</td>
    <td align="right">     3113.07</td>
    <td align="right">      223.29</td>
    <td align="right">     64.9928</td>
    <td align="right">      64.993</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">      10.44</td>
    <td align="right">      32.16</td>
    <td align="right">    22245.46</td>
    <td align="right">     1595.59</td>
    <td align="right">    889.9008</td>
    <td align="right">     889.901</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ERV1; ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">       1.01</td>
    <td align="right">       9.31</td>
    <td align="right">     7441.40</td>
    <td align="right">      597.37</td>
    <td align="right">     24.9972</td>
    <td align="right">      24.997</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ERV1; ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">       0.34</td>
    <td align="right">       0.52</td>
    <td align="right">     4241.42</td>
    <td align="right">      346.72</td>
    <td align="right">    114.9872</td>
    <td align="right">     114.987</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ERV1; ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">       0.33</td>
    <td align="right">       0.51</td>
    <td align="right">     4198.57</td>
    <td align="right">      343.28</td>
    <td align="right">    114.9873</td>
    <td align="right">     114.987</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">       2.80</td>
    <td align="right">       8.63</td>
    <td align="right">     3805.29</td>
    <td align="right">      300.43</td>
    <td align="right">     79.9911</td>
    <td align="right">      79.991</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.04</td>
    <td align="right">       0.07</td>
    <td align="right">      580.97</td>
    <td align="right">       45.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">      22.64</td>
    <td align="right">      76.81</td>
    <td align="right">    88525.25</td>
    <td align="right">     6632.86</td>
    <td align="right">   2109.7645</td>
    <td align="right">    1539.828</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Infiltration [ft3]</td>
    <td align="right">Total Ventilation and Infiltration [ft3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right"> 34127538.16</td>
    <td align="right">        0.00</td>
    <td align="right"> 34127538.16</td>
    <td align="right">  5509069.21</td>
    <td align="right"> 39636607.38</td>
    <td align="right"> 65709526.66</td>
    <td align="right">     4605.50</td>
    <td align="right">     3688.93</td>
    <td align="right">      465.57</td>
    <td align="right">      632.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right"> 24661404.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 24661404.03</td>
    <td align="right">  6061950.05</td>
    <td align="right"> 30723354.08</td>
    <td align="right"> 47310893.32</td>
    <td align="right">     4575.74</td>
    <td align="right">     3684.84</td>
    <td align="right">      499.42</td>
    <td align="right">      139.63</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">  9086802.51</td>
    <td align="right">        0.00</td>
    <td align="right">  9086802.51</td>
    <td align="right">  1048006.60</td>
    <td align="right"> 10134809.11</td>
    <td align="right"> 18398667.54</td>
    <td align="right">     4610.73</td>
    <td align="right">     3697.64</td>
    <td align="right">      451.63</td>
    <td align="right">      243.98</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right"> 17333574.93</td>
    <td align="right">        0.00</td>
    <td align="right"> 17333574.93</td>
    <td align="right">  1741791.84</td>
    <td align="right"> 19075366.78</td>
    <td align="right"> 34169012.60</td>
    <td align="right">     4608.90</td>
    <td align="right">     3814.87</td>
    <td align="right">      336.23</td>
    <td align="right">      171.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">0.221589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.221589E+09</td>
    <td align="right">  8728785.69</td>
    <td align="right">0.230318E+09</td>
    <td align="right">0.467852E+09</td>
    <td align="right">     4611.00</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">  8520644.54</td>
    <td align="right">        0.00</td>
    <td align="right">  8520644.54</td>
    <td align="right">  4164768.89</td>
    <td align="right"> 12685413.44</td>
    <td align="right"> 13141925.79</td>
    <td align="right">     4566.23</td>
    <td align="right">     3707.80</td>
    <td align="right">      485.97</td>
    <td align="right">      129.91</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right"> 28892857.57</td>
    <td align="right">        0.00</td>
    <td align="right"> 28892857.57</td>
    <td align="right">  1284203.89</td>
    <td align="right"> 30177061.46</td>
    <td align="right"> 60452847.42</td>
    <td align="right">     4611.00</td>
    <td align="right">     3724.75</td>
    <td align="right">      424.25</td>
    <td align="right">       87.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right"> 28931623.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 28931623.02</td>
    <td align="right">  2527102.76</td>
    <td align="right"> 31458725.78</td>
    <td align="right"> 60452891.11</td>
    <td align="right">     4611.00</td>
    <td align="right">     3758.88</td>
    <td align="right">      390.12</td>
    <td align="right">      138.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right"> 19918115.73</td>
    <td align="right">        0.00</td>
    <td align="right"> 19918115.73</td>
    <td align="right">  3517761.89</td>
    <td align="right"> 23435877.61</td>
    <td align="right"> 42054187.68</td>
    <td align="right">     4611.00</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">0.393062E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.393062E+09</td>
    <td align="right"> 34583440.82</td>
    <td align="right">0.427645E+09</td>
    <td align="right">0.809542E+09</td>
    <td align="right">     4611.00</td>
    <td align="right">     4151.68</td>
    <td align="right">     1929.29</td>
    <td align="right">      846.03</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Infiltration [ft3/min]</td>
    <td align="right">Total Ventilation and Infiltration [ft3/min]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    130.0650</td>
    <td align="right">      0.0000</td>
    <td align="right">    130.0650</td>
    <td align="right">     11.3114</td>
    <td align="right">    141.3765</td>
    <td align="right">    124.9859</td>
    <td align="right">        0.00</td>
    <td align="right">     3688.68</td>
    <td align="right">      460.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     96.7833</td>
    <td align="right">      0.0000</td>
    <td align="right">     96.7833</td>
    <td align="right">     12.4466</td>
    <td align="right">    109.2299</td>
    <td align="right">     89.9899</td>
    <td align="right">        0.00</td>
    <td align="right">     3683.68</td>
    <td align="right">      465.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     35.9348</td>
    <td align="right">      0.0000</td>
    <td align="right">     35.9348</td>
    <td align="right">      2.1518</td>
    <td align="right">     38.0867</td>
    <td align="right">     34.9960</td>
    <td align="right">        0.00</td>
    <td align="right">     3697.64</td>
    <td align="right">      451.36</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     69.0548</td>
    <td align="right">      0.0000</td>
    <td align="right">     69.0548</td>
    <td align="right">      3.5763</td>
    <td align="right">     72.6311</td>
    <td align="right">     64.9928</td>
    <td align="right">        0.00</td>
    <td align="right">     3814.77</td>
    <td align="right">      334.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    889.9008</td>
    <td align="right">      0.0000</td>
    <td align="right">    889.9008</td>
    <td align="right">     17.9223</td>
    <td align="right">    907.8231</td>
    <td align="right">    889.9008</td>
    <td align="right">        0.00</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     33.4444</td>
    <td align="right">      0.0000</td>
    <td align="right">     33.4444</td>
    <td align="right">      8.5513</td>
    <td align="right">     41.9956</td>
    <td align="right">     24.9972</td>
    <td align="right">        0.00</td>
    <td align="right">     3706.63</td>
    <td align="right">      442.37</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">    115.8722</td>
    <td align="right">      0.0000</td>
    <td align="right">    115.8722</td>
    <td align="right">      2.6368</td>
    <td align="right">    118.5090</td>
    <td align="right">    114.9872</td>
    <td align="right">        0.00</td>
    <td align="right">     3724.75</td>
    <td align="right">      424.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">    115.8889</td>
    <td align="right">      0.0000</td>
    <td align="right">    115.8889</td>
    <td align="right">      5.1887</td>
    <td align="right">    121.0776</td>
    <td align="right">    114.9873</td>
    <td align="right">        0.00</td>
    <td align="right">     3758.88</td>
    <td align="right">      390.12</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     79.9911</td>
    <td align="right">      0.0000</td>
    <td align="right">     79.9911</td>
    <td align="right">      7.2228</td>
    <td align="right">     87.2139</td>
    <td align="right">     79.9911</td>
    <td align="right">        0.00</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   1566.9353</td>
    <td align="right">      0.0000</td>
    <td align="right">   1566.9353</td>
    <td align="right">     71.0080</td>
    <td align="right">   1637.9434</td>
    <td align="right">   1539.8282</td>
    <td align="right">        0.00</td>
    <td align="right">     4149.00</td>
    <td align="right">     1854.90</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown for a single zone without multipliers. Total Facility includes multipliers.</div>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3]</td>
    <td align="right">Natural Ventilation [ft3]</td>
    <td align="right">Total Ventilation [ft3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">  3005482.34</td>
    <td align="right">        0.00</td>
    <td align="right">  3005482.34</td>
    <td align="right"> 65709526.66</td>
    <td align="right">     8748.99</td>
    <td align="right">        0.49</td>
    <td align="right">       10.52</td>
    <td align="right">      628.08</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">   372626.88</td>
    <td align="right">        0.00</td>
    <td align="right">   372626.88</td>
    <td align="right"> 18398667.54</td>
    <td align="right">     8757.84</td>
    <td align="right">        0.15</td>
    <td align="right">        2.01</td>
    <td align="right">      227.24</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">  1150105.90</td>
    <td align="right">        0.00</td>
    <td align="right">  1150105.90</td>
    <td align="right"> 34169012.60</td>
    <td align="right">     8635.90</td>
    <td align="right">        2.19</td>
    <td align="right">      121.90</td>
    <td align="right">      153.61</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">  2253523.84</td>
    <td align="right">        0.00</td>
    <td align="right">  2253523.84</td>
    <td align="right"> 47310893.32</td>
    <td align="right">     8657.68</td>
    <td align="right">        6.01</td>
    <td align="right">       96.31</td>
    <td align="right">      136.50</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">  2296233.38</td>
    <td align="right">        0.00</td>
    <td align="right">  2296233.38</td>
    <td align="right"> 13141925.79</td>
    <td align="right">     8427.45</td>
    <td align="right">        7.57</td>
    <td align="right">      324.98</td>
    <td align="right">      122.44</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">   260566.21</td>
    <td align="right">        0.00</td>
    <td align="right">   260566.21</td>
    <td align="right"> 60452847.42</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.04</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">   299331.67</td>
    <td align="right">        0.00</td>
    <td align="right">   299331.67</td>
    <td align="right"> 60452891.11</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.94</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">0.383424E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.383424E+09</td>
    <td align="right">0.809542E+09</td>
    <td align="right">     4611.00</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [ft3/min]</td>
    <td align="right">Natural Ventilation [ft3/min]</td>
    <td align="right">Total Ventilation [ft3/min]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [ft3/min]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">      5.0790</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.0790</td>
    <td align="right">    124.9859</td>
    <td align="right">     4143.49</td>
    <td align="right">        0.24</td>
    <td align="right">        5.27</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">      0.9387</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.9387</td>
    <td align="right">     34.9960</td>
    <td align="right">     4147.12</td>
    <td align="right">        0.15</td>
    <td align="right">        1.73</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">      4.0621</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.0621</td>
    <td align="right">     64.9928</td>
    <td align="right">     4027.00</td>
    <td align="right">        2.09</td>
    <td align="right">      119.90</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">      6.7933</td>
    <td align="right">      0.0000</td>
    <td align="right">      6.7933</td>
    <td align="right">     89.9899</td>
    <td align="right">     4081.94</td>
    <td align="right">        4.84</td>
    <td align="right">       62.22</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">      8.4472</td>
    <td align="right">      0.0000</td>
    <td align="right">      8.4472</td>
    <td align="right">     24.9972</td>
    <td align="right">     3861.21</td>
    <td align="right">        6.41</td>
    <td align="right">      281.38</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">      0.8851</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.8851</td>
    <td align="right">    114.9872</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">      0.9017</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.9017</td>
    <td align="right">    114.9873</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">   1539.8283</td>
    <td align="right">      0.0000</td>
    <td align="right">   1539.8283</td>
    <td align="right">   1539.8282</td>
    <td align="right">        0.00</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1081.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      608.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      596.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">      558.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">        0.00</td>
    <td align="right">     4149.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [ft3/min]</td>
    <td align="right">Limits and Scheduled Limits [ft3/min]</td>
    <td align="right">Economizer [ft3/min]</td>
    <td align="right">Exhaust Flow [ft3/min]</td>
    <td align="right">Mixed Air Flow [ft3/min]</td>
    <td align="right">High Humidity [ft3/min]</td>
    <td align="right">Demand Controlled Ventilation [ft3/min]</td>
    <td align="right">Night Ventilation [ft3/min]</td>
    <td align="right">Demand Limiting [ft3/min]</td>
    <td align="right">Energy Management System [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     46.4788</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      9.9963</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     53.4118</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     61.2519</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     80.3089</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      9.3658</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.5140</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">      0.0000</td>
    <td align="right">   1539.8283</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown include multipliers.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         111</td>
    <td align="right">          41</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          31</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          36</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          31</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          54</td>
    <td align="right">          54</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1923</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">        1109</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        4346</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         100</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         228</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         490</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         527</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">    16889.77</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-20:15</td>
    <td align="right">    34984.26</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      211.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3145.68</td>
    <td align="right">23-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">      211.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3145.68</td>
    <td align="right">23-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     6000.95</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-20:15</td>
    <td align="right">    30084.81</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">     6000.95</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-20:15</td>
    <td align="right">    30084.81</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    28764.96</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     7311.33</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2717.81</td>
    <td align="right">       34.21</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      698.81</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:GENERAL</td>
    <td align="right">    28764.96</td>
    <td align="right">      536.91</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     7311.33</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     6693.14</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     2378.99</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      522.36</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      185.67</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     6693.14</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     2378.99</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity</td>
    <td align="right">     6693.14</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     2378.99</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      522.36</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      185.67</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:SpaceType:GENERAL</td>
    <td align="right">     6693.14</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     2378.99</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     5874.47</td>
    <td align="right">       47.53</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1716.77</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     2824.21</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1003.83</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     2824.21</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1003.83</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     3931.33</td>
    <td align="right">       42.81</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1062.95</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      420.75</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      420.75</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1014.52</td>
    <td align="right">       14.07</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      250.69</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       39.62</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      111.48</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       39.62</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1225.57</td>
    <td align="right">       16.75</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      304.59</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      132.67</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       47.15</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      132.67</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       47.15</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     7884.09</td>
    <td align="right">      108.08</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">     1958.14</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      948.01</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      336.96</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      948.01</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      336.96</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1793.35</td>
    <td align="right">       21.39</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      469.51</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">      354.92</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      126.15</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">      354.92</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      126.15</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      428.49</td>
    <td align="right">        3.47</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      125.22</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      206.00</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       73.22</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      206.00</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       73.22</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      424.24</td>
    <td align="right">        3.43</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      123.98</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      203.96</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       72.49</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      203.96</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       72.49</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     1443.35</td>
    <td align="right">       19.71</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      359.08</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      178.50</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       63.44</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      178.50</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">       63.44</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     2027.73</td>
    <td align="right">      225.46</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">      241.58</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">        9.69</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">ComplianceLtg:InteriorLights:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       27.27</td>
    <td align="right">        0.00</td>
    <td align="right">16-NOV-00:15</td>
    <td align="right">        9.69</td>
    <td align="right">16-NOV-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    22071.82</td>
    <td align="right">      536.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4932.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2195.44</td>
    <td align="right">       34.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      513.15</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    22071.82</td>
    <td align="right">      536.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4932.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity</td>
    <td align="right">    20100.82</td>
    <td align="right">      311.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4707.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     2195.44</td>
    <td align="right">       34.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      513.15</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    20100.82</td>
    <td align="right">      311.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4707.34</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3050.27</td>
    <td align="right">       47.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      712.94</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3050.27</td>
    <td align="right">       47.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      712.94</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2747.57</td>
    <td align="right">       42.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.20</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2747.57</td>
    <td align="right">       42.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      642.20</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      903.04</td>
    <td align="right">       14.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      211.07</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      903.04</td>
    <td align="right">       14.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      211.07</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1092.90</td>
    <td align="right">       16.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      257.43</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     1092.90</td>
    <td align="right">       16.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      257.43</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     6936.09</td>
    <td align="right">      108.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1621.19</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     6936.09</td>
    <td align="right">      108.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1621.19</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1438.43</td>
    <td align="right">       21.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      343.35</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1438.43</td>
    <td align="right">       21.39</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      343.35</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      222.49</td>
    <td align="right">        3.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.00</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      222.49</td>
    <td align="right">        3.47</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.00</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      220.28</td>
    <td align="right">        3.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       51.49</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      220.28</td>
    <td align="right">        3.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       51.49</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     1264.85</td>
    <td align="right">       19.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      295.64</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     1264.85</td>
    <td align="right">       19.71</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      295.64</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     2000.46</td>
    <td align="right">      225.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      231.88</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      225.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       29.46</td>
    <td align="right">        0.46</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        6.88</td>
    <td align="right">01-JAN-14:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    47749.67</td>
    <td align="right">      536.91</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    38001.57</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">    10677.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     4901.74</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">    10677.59</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     4901.74</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     2094.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4332.81</td>
    <td align="right">20-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     2094.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4332.81</td>
    <td align="right">20-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">     2094.94</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4332.81</td>
    <td align="right">20-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     1208.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   302976.95</td>
    <td align="right">       98.58</td>
    <td align="right">13-AUG-24:00</td>
    <td align="right">   292903.28</td>
    <td align="right">03-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">   231946.55</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   179039.29</td>
    <td align="right">03-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     5011.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    58451.32</td>
    <td align="right">23-JUL-17:45</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    26466.63</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   124017.99</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    66187.62</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   117087.03</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    15027.68</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    24856.45</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">    34317.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   117087.03</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    14854.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    24856.45</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">    34317.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">   117087.03</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    14854.66</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">    24856.45</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    31870.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37252.70</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      173.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2321.04</td>
    <td align="right">27-APR-03:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    31870.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37252.70</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      173.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2321.04</td>
    <td align="right">27-APR-03:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     9550.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">    30318.19</td>
    <td align="right">14-DEC-13:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     7556.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">    30318.19</td>
    <td align="right">14-DEC-13:45</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     7556.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">    30318.19</td>
    <td align="right">14-DEC-13:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     1994.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9561.57</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     1994.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9561.57</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1588.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     5074.98</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1035.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     5074.98</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1035.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     5074.98</td>
    <td align="right">06-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      553.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1020.98</td>
    <td align="right">23-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      553.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1020.98</td>
    <td align="right">23-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     3288.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     5403.32</td>
    <td align="right">05-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      558.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     5403.32</td>
    <td align="right">05-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      558.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     5403.32</td>
    <td align="right">05-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     2729.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3918.65</td>
    <td align="right">16-JUL-12:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     2729.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3918.65</td>
    <td align="right">16-JUL-12:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    24137.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">    28123.81</td>
    <td align="right">01-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     4757.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">    28123.81</td>
    <td align="right">01-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     4757.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">    28123.81</td>
    <td align="right">01-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    19380.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12474.20</td>
    <td align="right">23-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    19380.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12474.20</td>
    <td align="right">23-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     3178.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">    10482.16</td>
    <td align="right">14-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1462.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">    10482.16</td>
    <td align="right">14-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1462.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">    10482.16</td>
    <td align="right">14-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1716.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8250.82</td>
    <td align="right">24-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1716.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8250.82</td>
    <td align="right">24-JUL-11:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     1982.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:45</td>
    <td align="right">     4323.50</td>
    <td align="right">12-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     1174.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:45</td>
    <td align="right">     4323.50</td>
    <td align="right">12-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     1174.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-17:45</td>
    <td align="right">     4323.50</td>
    <td align="right">12-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      807.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1271.88</td>
    <td align="right">17-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      807.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1271.88</td>
    <td align="right">17-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     2465.37</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     4907.76</td>
    <td align="right">12-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     2055.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     4907.76</td>
    <td align="right">12-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     2055.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-20:15</td>
    <td align="right">     4907.76</td>
    <td align="right">12-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      409.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1024.03</td>
    <td align="right">24-JUL-03:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      409.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1024.03</td>
    <td align="right">24-JUL-03:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     3922.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     6742.62</td>
    <td align="right">14-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      814.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     6742.62</td>
    <td align="right">14-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      814.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-15:00</td>
    <td align="right">     6742.62</td>
    <td align="right">14-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     3107.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5018.99</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     3107.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5018.99</td>
    <td align="right">23-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     1045.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1767.45</td>
    <td align="right">12-JUL-04:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1224.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1224.54</td>
    <td align="right">02-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      998.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1767.45</td>
    <td align="right">12-JUL-04:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      998.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1767.45</td>
    <td align="right">12-JUL-04:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     4842.78</td>
    <td align="right">       98.57</td>
    <td align="right">15-AUG-21:15</td>
    <td align="right">     1290.48</td>
    <td align="right">09-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     4842.78</td>
    <td align="right">       98.57</td>
    <td align="right">15-AUG-21:15</td>
    <td align="right">     1290.48</td>
    <td align="right">09-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     4842.78</td>
    <td align="right">       98.57</td>
    <td align="right">15-AUG-21:15</td>
    <td align="right">     1290.48</td>
    <td align="right">09-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     4842.78</td>
    <td align="right">       98.57</td>
    <td align="right">15-AUG-21:15</td>
    <td align="right">     1290.48</td>
    <td align="right">09-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">   200468.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    79338.40</td>
    <td align="right">05-JAN-20:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     4842.78</td>
    <td align="right">       98.57</td>
    <td align="right">15-AUG-21:15</td>
    <td align="right">     1290.48</td>
    <td align="right">09-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     4842.78</td>
    <td align="right">       98.57</td>
    <td align="right">15-AUG-21:15</td>
    <td align="right">     1290.48</td>
    <td align="right">09-FEB-07:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     4842.78</td>
    <td align="right">       98.57</td>
    <td align="right">15-AUG-21:15</td>
    <td align="right">     1290.48</td>
    <td align="right">09-FEB-07:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
    <td align="right">   15899.129</td>
    <td align="right">     -101.37</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2637.759</td>
    <td align="right">    1783.571</td>
    <td align="right">    7496.155</td>
    <td align="right">    8122.359</td>
    <td align="right">       0.000</td>
    <td align="right">       1.548</td>
    <td align="right">       0.068</td>
    <td align="right">       0.000</td>
    <td align="right">   -15313.75</td>
    <td align="right">       0.000</td>
    <td align="right">    -1694.05</td>
    <td align="right">   -17715.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
    <td align="right">    8038.217</td>
    <td align="right">     -206.22</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8661.144</td>
    <td align="right">    4041.864</td>
    <td align="right">    5909.955</td>
    <td align="right">    4874.225</td>
    <td align="right">       0.000</td>
    <td align="right">       0.722</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -12964.27</td>
    <td align="right">       0.000</td>
    <td align="right">    -2352.27</td>
    <td align="right">   -13733.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
    <td align="right">    1243.332</td>
    <td align="right">      -63.40</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     614.105</td>
    <td align="right">     380.645</td>
    <td align="right">    3083.351</td>
    <td align="right">     137.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.106</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">    -4049.25</td>
    <td align="right">       0.000</td>
    <td align="right">     -390.61</td>
    <td align="right">     -258.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
    <td align="right">     713.830</td>
    <td align="right">     -240.20</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5359.522</td>
    <td align="right">     452.982</td>
    <td align="right">    3669.301</td>
    <td align="right">      67.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2278.15</td>
    <td align="right">       0.000</td>
    <td align="right">     -749.14</td>
    <td align="right">    -4351.30</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    8529.109</td>
    <td align="right">      -64.13</td>
    <td align="right">       0.707</td>
    <td align="right">    -1864.16</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   21485.855</td>
    <td align="right">    3236.888</td>
    <td align="right">   23682.701</td>
    <td align="right">    1604.725</td>
    <td align="right">       0.000</td>
    <td align="right">       0.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -18231.61</td>
    <td align="right">       0.000</td>
    <td align="right">    -3361.73</td>
    <td align="right">   -13792.17</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
    <td align="right">    1541.925</td>
    <td align="right">     -149.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5999.699</td>
    <td align="right">    1211.851</td>
    <td align="right">    4687.009</td>
    <td align="right">    2040.392</td>
    <td align="right">       0.000</td>
    <td align="right">       0.073</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2926.49</td>
    <td align="right">       0.000</td>
    <td align="right">    -1814.76</td>
    <td align="right">    -8943.84</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
    <td align="right">    2013.755</td>
    <td align="right">     -137.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     374.475</td>
    <td align="right">     703.374</td>
    <td align="right">     759.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -472.21</td>
    <td align="right">    -1732.79</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.00</td>
    <td align="right">    2961.022</td>
    <td align="right">     -109.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     370.762</td>
    <td align="right">     696.400</td>
    <td align="right">     752.143</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -870.59</td>
    <td align="right">    -2595.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">    1047.584</td>
    <td align="right">      -47.85</td>
    <td align="right">       0.079</td>
    <td align="right">     -230.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5543.087</td>
    <td align="right">     609.459</td>
    <td align="right">    4318.736</td>
    <td align="right">    1034.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2833.95</td>
    <td align="right">       0.000</td>
    <td align="right">    -1487.34</td>
    <td align="right">    -4891.68</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      46.667</td>
    <td align="right">      -83.15</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      45.072</td>
    <td align="right">      93.124</td>
    <td align="right">     773.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      40.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4667.200</td>
    <td align="right">    9643.015</td>
    <td align="right">   10414.881</td>
    <td align="right">   43598.764</td>
    <td align="right">       0.000</td>
    <td align="right">      23.317</td>
    <td align="right">       0.217</td>
    <td align="right">       0.000</td>
    <td align="right">   -23759.40</td>
    <td align="right">       0.000</td>
    <td align="right">    -2772.47</td>
    <td align="right">   -41815.31</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    9623.361</td>
    <td align="right">     -195.13</td>
    <td align="right">   32411.997</td>
    <td align="right">    -3101.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55758.680</td>
    <td align="right">   22853.172</td>
    <td align="right">   65547.466</td>
    <td align="right">   61479.507</td>
    <td align="right">       0.000</td>
    <td align="right">      27.436</td>
    <td align="right">      40.370</td>
    <td align="right">       0.000</td>
    <td align="right">   -82356.86</td>
    <td align="right">       0.000</td>
    <td align="right">   -15965.18</td>
    <td align="right">  -109829.41</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">23-JUL-17:49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      805.84</td>
    <td align="right">      395.94</td>
    <td align="right">     1750.85</td>
    <td align="right">    12022.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.6</td>
    <td align="right">     -6247.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">23-JUL-17:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2645.98</td>
    <td align="right">      897.26</td>
    <td align="right">     1380.37</td>
    <td align="right">     7578.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23032.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">23-JUL-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.61</td>
    <td align="right">       84.50</td>
    <td align="right">      720.17</td>
    <td align="right">      346.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2063.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">13-JUL-17:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1637.34</td>
    <td align="right">      100.56</td>
    <td align="right">      857.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3845.75</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -56.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">23-JUL-16:49</td>
    <td align="right">      -358.5</td>
    <td align="right">        -1.0</td>
    <td align="right">      358.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6563.93</td>
    <td align="right">      718.56</td>
    <td align="right">     5531.49</td>
    <td align="right">      914.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -40.2</td>
    <td align="right">     -1211.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">10-AUG-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1832.91</td>
    <td align="right">      269.02</td>
    <td align="right">     1094.73</td>
    <td align="right">     2899.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4854.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -131.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">23-JUL-17:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.40</td>
    <td align="right">      156.14</td>
    <td align="right">      177.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1365.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">23-JUL-18:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      113.27</td>
    <td align="right">      154.59</td>
    <td align="right">      105.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1610.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">23-JUL-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1693.41</td>
    <td align="right">      135.29</td>
    <td align="right">     1008.71</td>
    <td align="right">     2800.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -619.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">12-JUL-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.72</td>
    <td align="right">       12.40</td>
    <td align="right">       86.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9778.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">23-JUL-18:34</td>
    <td align="right">      -109.4</td>
    <td align="right">        -1.3</td>
    <td align="right">      109.42</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17034.29</td>
    <td align="right">     5073.19</td>
    <td align="right">     9168.28</td>
    <td align="right">    29233.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2176.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -512.9</td>
    <td align="right">        0.00</td>
    <td align="right">      -249.3</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">14-DEC-13:46</td>
    <td align="right">      -624.4</td>
    <td align="right">        0.05</td>
    <td align="right">    30484.18</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.46</td>
    <td align="right">      158.37</td>
    <td align="right">      700.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1573.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -740.9</td>
    <td align="right">    -28605.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">08-JAN-13:01</td>
    <td align="right">      -475.9</td>
    <td align="right">        0.04</td>
    <td align="right">    31433.52</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.50</td>
    <td align="right">      538.35</td>
    <td align="right">      552.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -931.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -31777.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">14-DEC-13:46</td>
    <td align="right">      -196.6</td>
    <td align="right">        0.02</td>
    <td align="right">     7988.27</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.90</td>
    <td align="right">       33.80</td>
    <td align="right">      288.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -403.3</td>
    <td align="right">        0.00</td>
    <td align="right">      -144.8</td>
    <td align="right">     -7612.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">12-JAN-13:46</td>
    <td align="right">      -216.3</td>
    <td align="right">        0.02</td>
    <td align="right">     6041.28</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      409.33</td>
    <td align="right">       60.33</td>
    <td align="right">      342.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -92.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -59.2</td>
    <td align="right">     -6485.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">28-NOV-13:15</td>
    <td align="right">    47030.01</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1640.98</td>
    <td align="right">      287.42</td>
    <td align="right">     2212.59</td>
    <td align="right">      663.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -124.6</td>
    <td align="right">    -51710.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">08-JAN-13:01</td>
    <td align="right">      -130.8</td>
    <td align="right">        0.01</td>
    <td align="right">    10784.30</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.23</td>
    <td align="right">      161.41</td>
    <td align="right">      437.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -166.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -11544.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">12-JAN-13:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4384.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
    <td align="right">       93.69</td>
    <td align="right">       70.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -23.9</td>
    <td align="right">     -4554.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">30-NOV-13:32</td>
    <td align="right">       -63.3</td>
    <td align="right">        0.01</td>
    <td align="right">     5118.80</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.32</td>
    <td align="right">       61.84</td>
    <td align="right">       70.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -84.0</td>
    <td align="right">     -5132.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">04-DEC-13:15</td>
    <td align="right">     8805.41</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      423.35</td>
    <td align="right">       54.12</td>
    <td align="right">      403.48</td>
    <td align="right">      111.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.2</td>
    <td align="right">     -9759.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">05-JAN-13:15</td>
    <td align="right">     7006.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.44</td>
    <td align="right">       12.40</td>
    <td align="right">       86.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7108.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-JAN-13:15</td>
    <td align="right">    60857.84</td>
    <td align="right">        0.13</td>
    <td align="right">    93176.09</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4258.57</td>
    <td align="right">     3043.92</td>
    <td align="right">     6137.77</td>
    <td align="right">     9812.73</td>
    <td align="right">        0.00</td>
    <td align="right">       78.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -74.2</td>
    <td align="right">        0.00</td>
    <td align="right">      -457.9</td>
    <td align="right">   -176833.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">    989.8376</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0130</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    124.9859</td>
    <td align="right">    989.8376</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    124.9859</td>
    <td align="right">     0.1263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">    232.2441</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9381</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     34.9960</td>
    <td align="right">    232.2441</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     34.9960</td>
    <td align="right">     0.1507</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">    317.9026</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.4427</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     64.9928</td>
    <td align="right">    317.9026</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     64.9928</td>
    <td align="right">     0.2044</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">   1611.2004</td>
    <td align="right">     0.0000</td>
    <td align="right">    13.2112</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     89.9899</td>
    <td align="right">   1611.2004</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     89.9899</td>
    <td align="right">     0.0559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">    553.6463</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.3083</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     24.9972</td>
    <td align="right">    553.6463</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     24.9972</td>
    <td align="right">     0.0452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">    235.2358</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5200</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    114.9872</td>
    <td align="right">    235.2358</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    114.9872</td>
    <td align="right">     0.4888</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">    269.7269</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5149</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    114.9873</td>
    <td align="right">    269.7269</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    114.9873</td>
    <td align="right">     0.4263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">   1539.8283</td>
    <td align="right">     0.0000</td>
    <td align="right">    76.7369</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">   1539.8282</td>
    <td align="right">   4086.2814</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">   1539.8282</td>
    <td align="right">     0.3768</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">    989.8376</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.0130</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    124.9859</td>
    <td align="right">    989.8376</td>
    <td align="right">     0.1609</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    124.9859</td>
    <td align="right">     0.1263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">    232.2441</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9381</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     34.9960</td>
    <td align="right">    232.2441</td>
    <td align="right">     0.2334</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     34.9960</td>
    <td align="right">     0.1507</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">    317.9026</td>
    <td align="right">     0.0000</td>
    <td align="right">     7.4427</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     64.9928</td>
    <td align="right">    317.9026</td>
    <td align="right">     0.3885</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     64.9928</td>
    <td align="right">     0.2044</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">   1611.2004</td>
    <td align="right">     0.0000</td>
    <td align="right">    13.2112</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     89.9899</td>
    <td align="right">   1611.2004</td>
    <td align="right">     0.0918</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     89.9899</td>
    <td align="right">     0.0559</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">    553.6463</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.3083</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     24.9972</td>
    <td align="right">    553.6463</td>
    <td align="right">     0.0726</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     24.9972</td>
    <td align="right">     0.0452</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">    235.2358</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5200</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    114.9872</td>
    <td align="right">    235.2358</td>
    <td align="right">     0.9527</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    114.9872</td>
    <td align="right">     0.4888</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">    269.7269</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5149</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    114.9873</td>
    <td align="right">    269.7269</td>
    <td align="right">     0.7109</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    114.9873</td>
    <td align="right">     0.4263</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">   1539.8283</td>
    <td align="right">     0.0000</td>
    <td align="right">    76.7369</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">   1539.8282</td>
    <td align="right">   1539.8283</td>
    <td align="right">     0.3864</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">   1539.8282</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     4.0130</td>
    <td align="right">    0.133032</td>
    <td align="right">      939.71</td>
    <td align="right">    124.9859</td>
    <td align="right">     1.0000</td>
    <td align="right">    124.9859</td>
    <td align="right">      1.000</td>
    <td align="right">    124.9859</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">    13.2112</td>
    <td align="right">    0.043844</td>
    <td align="right">     2052.92</td>
    <td align="right">     89.9899</td>
    <td align="right">     1.0000</td>
    <td align="right">     89.9899</td>
    <td align="right">      1.000</td>
    <td align="right">     89.9899</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.9381</td>
    <td align="right">    0.186550</td>
    <td align="right">      187.64</td>
    <td align="right">     34.9960</td>
    <td align="right">     1.0000</td>
    <td align="right">     34.9960</td>
    <td align="right">      1.000</td>
    <td align="right">     34.9960</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     7.4427</td>
    <td align="right">    0.291125</td>
    <td align="right">      223.29</td>
    <td align="right">     64.9928</td>
    <td align="right">     1.0000</td>
    <td align="right">     64.9928</td>
    <td align="right">      1.000</td>
    <td align="right">     64.9928</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">    32.1565</td>
    <td align="right">    0.557840</td>
    <td align="right">     1595.59</td>
    <td align="right">    889.9008</td>
    <td align="right">     1.0000</td>
    <td align="right">    889.9008</td>
    <td align="right">      1.000</td>
    <td align="right">    889.9008</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     9.3083</td>
    <td align="right">    0.041854</td>
    <td align="right">      597.37</td>
    <td align="right">     24.9972</td>
    <td align="right">     1.0000</td>
    <td align="right">     24.9972</td>
    <td align="right">      1.000</td>
    <td align="right">     24.9972</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.5200</td>
    <td align="right">    0.331710</td>
    <td align="right">      346.72</td>
    <td align="right">    114.9872</td>
    <td align="right">     1.0000</td>
    <td align="right">    114.9872</td>
    <td align="right">      1.000</td>
    <td align="right">    114.9872</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.5149</td>
    <td align="right">    0.335032</td>
    <td align="right">      343.28</td>
    <td align="right">    114.9873</td>
    <td align="right">     1.0000</td>
    <td align="right">    114.9873</td>
    <td align="right">      1.000</td>
    <td align="right">    114.9873</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">     8.6323</td>
    <td align="right">    0.266313</td>
    <td align="right">      300.43</td>
    <td align="right">     79.9911</td>
    <td align="right">     1.0000</td>
    <td align="right">     79.9911</td>
    <td align="right">      1.000</td>
    <td align="right">     79.9911</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">    0.000000</td>
    <td align="right">       4.01</td>
    <td align="right">    0.133032</td>
    <td align="right">    939.7139</td>
    <td align="right">    124.9859</td>
    <td align="right">    124.9859</td>
    <td align="right">    124.9859</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.94</td>
    <td align="right">    0.186550</td>
    <td align="right">    187.6353</td>
    <td align="right">     34.9960</td>
    <td align="right">     34.9960</td>
    <td align="right">     34.9960</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">    0.000000</td>
    <td align="right">       7.44</td>
    <td align="right">    0.291125</td>
    <td align="right">    223.2929</td>
    <td align="right">     64.9928</td>
    <td align="right">     64.9928</td>
    <td align="right">     64.9928</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">    0.000000</td>
    <td align="right">      13.21</td>
    <td align="right">    0.043844</td>
    <td align="right">   2052.9173</td>
    <td align="right">     89.9899</td>
    <td align="right">     89.9899</td>
    <td align="right">     89.9899</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">    0.000000</td>
    <td align="right">       9.31</td>
    <td align="right">    0.041854</td>
    <td align="right">    597.3700</td>
    <td align="right">     24.9972</td>
    <td align="right">     24.9972</td>
    <td align="right">     24.9972</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.52</td>
    <td align="right">    0.331710</td>
    <td align="right">    346.7212</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.51</td>
    <td align="right">    0.335032</td>
    <td align="right">    343.2835</td>
    <td align="right">    114.9873</td>
    <td align="right">    114.9873</td>
    <td align="right">    114.9873</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">    0.000000</td>
    <td align="right">      76.74</td>
    <td align="right">    0.233818</td>
    <td align="right">   6586.9534</td>
    <td align="right">   1539.8282</td>
    <td align="right">   1539.8282</td>
    <td align="right">   1539.8282</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    124.9861</td>
    <td align="right">    124.9861</td>
    <td align="right">    124.9861</td>
    <td align="right">No</td>
    <td align="right">    124.9859</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     89.9900</td>
    <td align="right">     89.9900</td>
    <td align="right">     89.9900</td>
    <td align="right">No</td>
    <td align="right">     89.9899</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     34.9961</td>
    <td align="right">     34.9961</td>
    <td align="right">     34.9961</td>
    <td align="right">No</td>
    <td align="right">     34.9960</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     64.9928</td>
    <td align="right">     64.9928</td>
    <td align="right">     64.9928</td>
    <td align="right">No</td>
    <td align="right">     64.9928</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    889.9008</td>
    <td align="right">    889.9008</td>
    <td align="right">    889.9008</td>
    <td align="right">No</td>
    <td align="right">    889.9008</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     24.9972</td>
    <td align="right">     24.9972</td>
    <td align="right">     24.9972</td>
    <td align="right">No</td>
    <td align="right">     24.9972</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">No</td>
    <td align="right">    114.9872</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">No</td>
    <td align="right">    114.9873</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     79.9911</td>
    <td align="right">     79.9911</td>
    <td align="right">     79.9911</td>
    <td align="right">No</td>
    <td align="right">     79.9911</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">    989.8376</td>
    <td align="right">    989.8376</td>
    <td align="right">    989.8376</td>
    <td align="right">    989.8376</td>
    <td align="right">    124.9859</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">    232.2441</td>
    <td align="right">    232.2441</td>
    <td align="right">    232.2441</td>
    <td align="right">    232.2441</td>
    <td align="right">     34.9960</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">    317.9026</td>
    <td align="right">    317.9026</td>
    <td align="right">    317.9026</td>
    <td align="right">    317.9026</td>
    <td align="right">     64.9928</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">   1611.2004</td>
    <td align="right">   1611.2004</td>
    <td align="right">   1611.2004</td>
    <td align="right">   1611.2004</td>
    <td align="right">     89.9899</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">     24.9972</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">    114.9872</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">    114.9873</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">   1539.8283</td>
    <td align="right">   4086.2814</td>
    <td align="right">   1539.8283</td>
    <td align="right">   1539.8283</td>
    <td align="right">   1539.8282</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    124.9861</td>
    <td align="right">    124.9861</td>
    <td align="right">    124.9861</td>
    <td align="right">No</td>
    <td align="right">    124.9859</td>
    <td align="right">     0.1609</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     89.9900</td>
    <td align="right">     89.9900</td>
    <td align="right">     89.9900</td>
    <td align="right">No</td>
    <td align="right">     89.9899</td>
    <td align="right">     0.0918</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     34.9961</td>
    <td align="right">     34.9961</td>
    <td align="right">     34.9961</td>
    <td align="right">No</td>
    <td align="right">     34.9960</td>
    <td align="right">     0.2334</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     64.9928</td>
    <td align="right">     64.9928</td>
    <td align="right">     64.9928</td>
    <td align="right">No</td>
    <td align="right">     64.9928</td>
    <td align="right">     0.3885</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    889.9008</td>
    <td align="right">    889.9008</td>
    <td align="right">    889.9008</td>
    <td align="right">No</td>
    <td align="right">    889.9008</td>
    <td align="right">     0.8381</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     24.9972</td>
    <td align="right">     24.9972</td>
    <td align="right">     24.9972</td>
    <td align="right">No</td>
    <td align="right">     24.9972</td>
    <td align="right">     0.0726</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">No</td>
    <td align="right">    114.9872</td>
    <td align="right">     0.9527</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">    114.9872</td>
    <td align="right">No</td>
    <td align="right">    114.9873</td>
    <td align="right">     0.7109</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">ERV1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     79.9911</td>
    <td align="right">     79.9911</td>
    <td align="right">     79.9911</td>
    <td align="right">No</td>
    <td align="right">     79.9911</td>
    <td align="right">     0.3608</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-1</td>
    <td align="right">    989.8376</td>
    <td align="right">    989.8376</td>
    <td align="right">    989.8376</td>
    <td align="right">    989.8376</td>
    <td align="right">    124.9859</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-2</td>
    <td align="right">    232.2441</td>
    <td align="right">    232.2441</td>
    <td align="right">    232.2441</td>
    <td align="right">    232.2441</td>
    <td align="right">     34.9960</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-3</td>
    <td align="right">    317.9026</td>
    <td align="right">    317.9026</td>
    <td align="right">    317.9026</td>
    <td align="right">    317.9026</td>
    <td align="right">     64.9928</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-5</td>
    <td align="right">   1611.2004</td>
    <td align="right">   1611.2004</td>
    <td align="right">   1611.2004</td>
    <td align="right">   1611.2004</td>
    <td align="right">     89.9899</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-6</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">    553.6463</td>
    <td align="right">     24.9972</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-7</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">    235.2358</td>
    <td align="right">    114.9872</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ELECRESISTANCE+BASESYS4DX-8</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">    269.7269</td>
    <td align="right">    114.9873</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ERV1</td>
    <td align="right">   1539.8283</td>
    <td align="right">   1539.8283</td>
    <td align="right">   1539.8283</td>
    <td align="right">   1539.8283</td>
    <td align="right">   1539.8282</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3 ** Seattle-King County Intl AP-Boeing Field WA USA TMY3 WMO#=727935</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">    11386.29</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      939.71</td>
    <td align="right">      939.71</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2052.92</td>
    <td align="right">     2052.92</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">      187.64</td>
    <td align="right">      187.64</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">      223.29</td>
    <td align="right">      223.29</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     1595.59</td>
    <td align="right">     1595.59</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">      597.37</td>
    <td align="right">      597.37</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">      346.72</td>
    <td align="right">      346.72</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">      343.28</td>
    <td align="right">      343.28</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      300.43</td>
    <td align="right">      300.43</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       45.90</td>
    <td align="right">       45.90</td>
    <td align="right">0.00</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     4753.43</td>
    <td align="right">0.00</td>
    <td align="right">     4753.43</td>
    <td align="right">       79.57</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    11386.29</td>
    <td align="right">     6632.86</td>
    <td align="right">     4753.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      105.50</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Water Use [kBtu]</td>
    <td align="right">District Heating Water Demand [Btu/h]</td>
    <td align="right">District Heating Steam Use [kBtu]</td>
    <td align="right">District Heating Steam Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">     6000.95</td>
    <td align="right">    30084.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">      211.22</td>
    <td align="right">     3145.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">     6693.14</td>
    <td align="right">     2378.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">    20100.82</td>
    <td align="right">     4707.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Internal Transport</td>
    <td align="right">     1971.00</td>
    <td align="right">      225.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Interior Fans</td>
    <td align="right">    10677.59</td>
    <td align="right">     4901.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">     2094.94</td>
    <td align="right">     4332.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    75362.42</td>
    <td align="right">   163037.28</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    75362.42</td>
    <td align="right">   163037.28</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        1.94</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        4.19</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       14.02</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       12.57</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       22.36</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       46.22</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        -0.0</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">GLBHOCC</td>
    <td align="right">       2684.</td>
    <td align="right">       4239.</td>
  </tr>
  <tr>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       2296.</td>
    <td align="right">       7953.</td>
  </tr>
  <tr>
    <td align="right">GLBHRECEPT</td>
    <td align="right">       3252.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXH</td>
    <td align="right">        730.</td>
    <td align="right">       2920.</td>
  </tr>
  <tr>
    <td align="right">ELEV</td>
    <td align="right">        197.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ASSEMBLYSERVICEHOTWATER</td>
    <td align="right">        307.</td>
    <td align="right">       2608.</td>
  </tr>
  <tr>
    <td align="right">GLBHSHW</td>
    <td align="right">       1573.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON-USER</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RETAILSERVICEHOTWATER</td>
    <td align="right">       2325.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">GLBHHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       60.00</td>
    <td align="right">          60</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NOCLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       95.00</td>
    <td align="right">         365</td>
    <td align="right">       95.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">GLBHCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         305</td>
    <td align="right">       85.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:47</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
