    <td align="right"> 4.157551827</td>
    <td align="right">0.246365E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.135436980</td>
    <td align="right"> 0.141307164</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.221116433</td>
    <td align="right"> 0.825119208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.699980117</td>
    <td align="right"> 2.635348414</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.380441171</td>
    <td align="right"> 0.926662864</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.262056002</td>
    <td align="right"> 3.598912254</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.339453786</td>
    <td align="right"> 0.915004624</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 2.564927855</td>
    <td align="right"> 7.306342727</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.416268228</td>
    <td align="right"> 0.959169275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 4.226742293</td>
    <td align="right">0.236416E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.344379666</td>
    <td align="right"> 0.892621816</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.260175235</td>
    <td align="right"> 3.432693680</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.275915323</td>
    <td align="right"> 0.856613690</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 3.480151208</td>
    <td align="right">0.253094E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.382450497</td>
    <td align="right"> 0.916539968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.661747077</td>
    <td align="right"> 7.048626870</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.383167614</td>
    <td align="right"> 0.987862501</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.956301851</td>
    <td align="right"> 1.431231758</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-BOEING.FIELD.727935_TMY3</td>
    <td align="right"> 0.213695964</td>
    <td align="right"> 0.579234391</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.850341964</td>
    <td align="right"> 2.397372142</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">  1223297.58</td>
    <td align="right">    26095.69</td>
    <td align="right">        0.00</td>
    <td align="right">   191558.57</td>
    <td align="right">    88265.01</td>
    <td align="right">  1529223.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     7762.25</td>
    <td align="right">      936.50</td>
    <td align="right">       61.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     7752.50</td>
    <td align="right">      847.25</td>
    <td align="right">      160.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     6598.00</td>
    <td align="right">     1363.25</td>
    <td align="right">      798.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     7077.75</td>
    <td align="right">     1434.25</td>
    <td align="right">      248.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     6451.75</td>
    <td align="right">     1383.75</td>
    <td align="right">      916.75</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     7314.25</td>
    <td align="right">      927.50</td>
    <td align="right">      508.50</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     5851.00</td>
    <td align="right">     1578.50</td>
    <td align="right">     1289.00</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     7823.25</td>
    <td align="right">      882.25</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     8022.75</td>
    <td align="right">      689.50</td>
    <td align="right">       47.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     6579.75</td>
    <td align="right">     1501.75</td>
    <td align="right">      678.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     7998.75</td>
    <td align="right">      761.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     5851.00</td>
    <td align="right">      689.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8022.75</td>
    <td align="right">     1578.50</td>
    <td align="right">     1289.00</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7202.91</td>
    <td align="right">     1118.70</td>
    <td align="right">      433.02</td>
    <td align="right">        5.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    79232.00</td>
    <td align="right">    12305.75</td>
    <td align="right">     4763.25</td>
    <td align="right">       59.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      370.77</td>
    <td align="right">       62.56</td>
    <td align="right">        6.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">    15190.00</td>
    <td align="right">     3152.29</td>
    <td align="right">      763.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">      311.77</td>
    <td align="right">       78.90</td>
    <td align="right">       56.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1876.36</td>
    <td align="right">      526.36</td>
    <td align="right">      111.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">    12692.85</td>
    <td align="right">     3742.21</td>
    <td align="right">     3463.85</td>
    <td align="right">       46.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      548.47</td>
    <td align="right">       95.43</td>
    <td align="right">       70.27</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1494.07</td>
    <td align="right">      545.24</td>
    <td align="right">      644.05</td>
    <td align="right">       33.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     1274.76</td>
    <td align="right">      111.01</td>
    <td align="right">        7.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     1288.17</td>
    <td align="right">       85.42</td>
    <td align="right">        6.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      119.46</td>
    <td align="right">       35.41</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      184.48</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      119.46</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    15190.00</td>
    <td align="right">     3742.21</td>
    <td align="right">     3463.85</td>
    <td align="right">       46.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3213.74</td>
    <td align="right">      766.81</td>
    <td align="right">      468.05</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    35351.17</td>
    <td align="right">     8434.86</td>
    <td align="right">     5148.59</td>
    <td align="right">       81.27</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     3655.25</td>
    <td align="right">      529.50</td>
    <td align="right">       46.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3506.75</td>
    <td align="right">      588.75</td>
    <td align="right">      135.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     3075.75</td>
    <td align="right">      721.00</td>
    <td align="right">      434.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     3300.00</td>
    <td align="right">      781.75</td>
    <td align="right">      149.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     2899.00</td>
    <td align="right">      729.75</td>
    <td align="right">      594.50</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     3424.50</td>
    <td align="right">      465.25</td>
    <td align="right">      332.50</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     2509.50</td>
    <td align="right">      850.50</td>
    <td align="right">      830.00</td>
    <td align="right">       41.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     3917.00</td>
    <td align="right">      295.25</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     3994.50</td>
    <td align="right">      221.50</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     3076.50</td>
    <td align="right">      771.00</td>
    <td align="right">      383.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     4227.00</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2509.50</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     4227.00</td>
    <td align="right">      850.50</td>
    <td align="right">      830.00</td>
    <td align="right">       41.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3416.89</td>
    <td align="right">      541.66</td>
    <td align="right">      267.23</td>
    <td align="right">        5.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    37585.75</td>
    <td align="right">     5958.25</td>
    <td align="right">     2939.50</td>
    <td align="right">       57.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     7544.00</td>
    <td align="right">     1212.75</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     6951.50</td>
    <td align="right">     1774.25</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     5742.25</td>
    <td align="right">     2621.50</td>
    <td align="right">      396.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     7031.50</td>
    <td align="right">     1722.50</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     5698.75</td>
    <td align="right">     2569.00</td>
    <td align="right">      491.75</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     6411.25</td>
    <td align="right">     2111.25</td>
    <td align="right">      234.50</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     4959.75</td>
    <td align="right">     2946.00</td>
    <td align="right">      841.00</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     7801.50</td>
    <td align="right">      958.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     7991.00</td>
    <td align="right">      769.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     6295.00</td>
    <td align="right">     2309.50</td>
    <td align="right">      155.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     6494.25</td>
    <td align="right">     2265.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     4959.75</td>
    <td align="right">      769.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     7991.00</td>
    <td align="right">     2946.00</td>
    <td align="right">      841.00</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6629.16</td>
    <td align="right">     1932.73</td>
    <td align="right">      196.59</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    72920.75</td>
    <td align="right">    21260.00</td>
    <td align="right">     2162.50</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">      357.24</td>
    <td align="right">       82.02</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">    13397.84</td>
    <td align="right">     5536.55</td>
    <td align="right">      171.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">      255.40</td>
    <td align="right">      159.78</td>
    <td align="right">       31.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     1863.93</td>
    <td align="right">      646.95</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     9813.07</td>
    <td align="right">     7881.31</td>
    <td align="right">     2247.71</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">      421.33</td>
    <td align="right">      256.05</td>
    <td align="right">       38.02</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1137.75</td>
    <td align="right">     1069.98</td>
    <td align="right">      498.15</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     1264.36</td>
    <td align="right">      129.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     1280.52</td>
    <td align="right">       99.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">      108.92</td>
    <td align="right">       59.48</td>
    <td align="right">        6.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      141.15</td>
    <td align="right">       43.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      108.92</td>
    <td align="right">       43.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    13397.84</td>
    <td align="right">     7881.31</td>
    <td align="right">     2247.71</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     2731.05</td>
    <td align="right">     1451.27</td>
    <td align="right">      272.37</td>
    <td align="right">        1.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    30041.51</td>
    <td align="right">    15963.94</td>
    <td align="right">     2996.08</td>
    <td align="right">       14.36</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">     3535.00</td>
    <td align="right">      695.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     3112.25</td>
    <td align="right">     1088.75</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">     2536.25</td>
    <td align="right">     1452.75</td>
    <td align="right">      242.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     3273.75</td>
    <td align="right">      953.25</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     2337.00</td>
    <td align="right">     1513.00</td>
    <td align="right">      380.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     2790.50</td>
    <td align="right">     1259.25</td>
    <td align="right">      178.25</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">     1962.50</td>
    <td align="right">     1623.00</td>
    <td align="right">      632.25</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     3879.75</td>
    <td align="right">      351.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     3969.25</td>
    <td align="right">      261.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     2838.00</td>
    <td align="right">     1277.00</td>
    <td align="right">      116.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     3279.50</td>
    <td align="right">      951.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1962.50</td>
    <td align="right">      261.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     3969.25</td>
    <td align="right">     1623.00</td>
    <td align="right">      632.25</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3046.70</td>
    <td align="right">     1038.77</td>
    <td align="right">      144.00</td>
    <td align="right">        1.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    33513.75</td>
    <td align="right">    11426.50</td>
    <td align="right">     1584.00</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     7175.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     3769.50</td>
    <td align="right">     6012.09</td>
    <td align="right">     1425.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     4840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1123.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1077.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     3055.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     5583.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">      834.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     1150.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:00</td>
    <td align="right">     2328.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       94.25</td>
    <td align="right">04-JAN-22:15</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       94.25</td>
    <td align="right">-</td>
    <td align="right">     7175.00</td>
    <td align="right">     6012.09</td>
    <td align="right">     1425.25</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        8.61</td>
    <td align="right">-</td>
    <td align="right">     2814.30</td>
    <td align="right">      546.55</td>
    <td align="right">      129.57</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">       94.75</td>
    <td align="right">-</td>
    <td align="right">    30957.25</td>
    <td align="right">     6012.09</td>
    <td align="right">     1425.25</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    20478.75</td>
    <td align="right">20-JUN-15:45</td>
    <td align="right">     1235.00</td>
    <td align="right">      394.07</td>
    <td align="right">      613.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">     4087.75</td>
    <td align="right">20-JUN-07:45</td>
    <td align="right">      265.00</td>
    <td align="right">     1160.14</td>
    <td align="right">      208.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">    13155.00</td>
    <td align="right">20-APR-15:00</td>
    <td align="right">     5207.50</td>
    <td align="right">     5374.64</td>
    <td align="right">     2658.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     3205.00</td>
    <td align="right">14-MAY-13:00</td>
    <td align="right">      767.50</td>
    <td align="right">      317.17</td>
    <td align="right">      432.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     2629.50</td>
    <td align="right">20-APR-13:30</td>
    <td align="right">     1178.25</td>
    <td align="right">     3980.75</td>
    <td align="right">      689.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">     6409.50</td>
    <td align="right">14-MAY-12:45</td>
    <td align="right">     1279.50</td>
    <td align="right">     9267.51</td>
    <td align="right">      734.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">    10324.50</td>
    <td align="right">13-MAR-16:45</td>
    <td align="right">     9478.50</td>
    <td align="right">     6891.13</td>
    <td align="right">     5878.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     3234.00</td>
    <td align="right">15-MAY-18:00</td>
    <td align="right">      311.25</td>
    <td align="right">       32.15</td>
    <td align="right">       78.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     3234.00</td>
    <td align="right">15-MAY-18:00</td>
    <td align="right">      254.00</td>
    <td align="right">       26.34</td>
    <td align="right">       64.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     4209.50</td>
    <td align="right">29-MAR-16:45</td>
    <td align="right">     2404.00</td>
    <td align="right">     3948.39</td>
    <td align="right">     1200.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">     4607.50</td>
    <td align="right">11-JUL-23:30</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     2629.50</td>
    <td align="right">-</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">    20478.75</td>
    <td align="right">-</td>
    <td align="right">     9478.50</td>
    <td align="right">     9267.51</td>
    <td align="right">     5878.50</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6870.45</td>
    <td align="right">-</td>
    <td align="right">     2034.75</td>
    <td align="right">     2853.84</td>
    <td align="right">     1141.75</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    75575.00</td>
    <td align="right">-</td>
    <td align="right">    22382.25</td>
    <td align="right">    31392.29</td>
    <td align="right">    12559.25</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;F·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      551.58</td>
    <td align="right">        3.41</td>
    <td align="right">      161.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">        6.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">      343.22</td>
    <td align="right">        3.23</td>
    <td align="right">      143.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">        2.91</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      419.99</td>
    <td align="right">       15.04</td>
    <td align="right">      120.53</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">        7.55</td>
    <td align="right">        0.04</td>
    <td align="right">        0.01</td>
    <td align="right">      395.39</td>
    <td align="right">      103.32</td>
    <td align="right">      102.85</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      629.54</td>
    <td align="right">        6.40</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       10.12</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      314.40</td>
    <td align="right">       13.70</td>
    <td align="right">       96.19</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.75</td>
    <td align="right">        6.72</td>
    <td align="right">       96.11</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      433.06</td>
    <td align="right">        8.09</td>
    <td align="right">      125.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       31.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">      444.70</td>
    <td align="right">        0.79</td>
    <td align="right">       90.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      878.33</td>
    <td align="right">       31.55</td>
    <td align="right">      828.98</td>
    <td align="right">      157.47</td>
    <td align="right">        5.32</td>
    <td align="right">      156.25</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      878.33</td>
    <td align="right">       31.55</td>
    <td align="right">      828.98</td>
    <td align="right">      629.54</td>
    <td align="right">      103.32</td>
    <td align="right">      161.07</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">       85.94</td>
    <td align="right">        2.87</td>
    <td align="right">       75.37</td>
    <td align="right">      358.65</td>
    <td align="right">       15.09</td>
    <td align="right">      113.72</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      945.29</td>
    <td align="right">       31.62</td>
    <td align="right">      829.05</td>
    <td align="right">     3945.11</td>
    <td align="right">      166.02</td>
    <td align="right">     1250.90</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [F]</td>
    <td align="right">Daily Temperature Range [deltaF]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [ft/min]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">       81.86</td>
    <td align="right">       17.82</td>
    <td align="right">       64.04</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      748.07</td>
    <td align="right">     310.00</td>
  </tr>
  <tr>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       25.88</td>
    <td align="right">        0.00</td>
    <td align="right">       25.88</td>
    <td align="right">Wetbulb [F]</td>
    <td align="right">      413.41</td>
    <td align="right">     150.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [in]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [in]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [in]</td>
    <td align="right">Monthly Total Rain Collection Volume [ft3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">        3.53</td>
    <td align="right">         150</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">        4.11</td>
    <td align="right">         131</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">        2.23</td>
    <td align="right">         109</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">        1.24</td>
    <td align="right">          71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.44</td>
    <td align="right">         122</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">        1.83</td>
    <td align="right">          76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">        0.46</td>
    <td align="right">          28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">        2.06</td>
    <td align="right">          52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">        0.17</td>
    <td align="right">          12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">        2.95</td>
    <td align="right">          82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">        8.45</td>
    <td align="right">         269</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">        4.37</td>
    <td align="right">         161</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      206.07</td>
    <td align="right">      184.34</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SURFACE 17 WALLBELOWGRADEC1140</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.173</td>
    <td align="right">       0.197</td>
    <td align="right">       76.88</td>
    <td align="right">       76.88</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">       73.70</td>
    <td align="right">       73.70</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329</td>
    <td align="right">SURFACE 329 WALLBELOWGRADEC1140</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.173</td>
    <td align="right">       0.197</td>
    <td align="right">       55.10</td>
    <td align="right">       55.10</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 333</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      102.85</td>
    <td align="right">       44.62</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 334</td>
    <td align="right">SURFACE 334 WALLBELOWGRADEC1140</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.214</td>
    <td align="right">       0.251</td>
    <td align="right">       90.67</td>
    <td align="right">       90.67</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      122.05</td>
    <td align="right">       40.46</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      150.14</td>
    <td align="right">       92.78</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      266.59</td>
    <td align="right">      168.00</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      158.38</td>
    <td align="right">       62.97</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SURFACE 18 SLABONORBELOWGRADEF073</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.098</td>
    <td align="right">       0.108</td>
    <td align="right">      237.01</td>
    <td align="right">      237.01</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SURFACE 19 SLABONORBELOWGRADEF073</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.057</td>
    <td align="right">       0.061</td>
    <td align="right">      109.32</td>
    <td align="right">      109.32</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SURFACE 25 SLABONORBELOWGRADEF073</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       60.52</td>
    <td align="right">       60.52</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SURFACE 36 SLABONORBELOWGRADEF073</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.024</td>
    <td align="right">       0.024</td>
    <td align="right">      250.39</td>
    <td align="right">      250.39</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SURFACE 45 SLABONORBELOWGRADEF073</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.114</td>
    <td align="right">       0.128</td>
    <td align="right">      177.88</td>
    <td align="right">      177.88</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">SURFACE 47 SLABONORBELOWGRADEF073</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">       1.00</td>
    <td align="right">       0.074</td>
    <td align="right">       0.079</td>
    <td align="right">      104.60</td>
    <td align="right">      104.60</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326</td>
    <td align="right">SURFACE 326 WALLBELOWGRADEC1140</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       1.00</td>
    <td align="right">       0.173</td>
    <td align="right">       0.197</td>
    <td align="right">      439.39</td>
    <td align="right">      439.39</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327</td>
    <td align="right">WALLSTEELFRAMEDUNCONDITIONED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.970</td>
    <td align="right">       5.522</td>
    <td align="right">      128.24</td>
    <td align="right">      106.51</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 331</td>
    <td align="right">SURFACE 331 WALLBELOWGRADEC1140</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       1.00</td>
    <td align="right">       0.225</td>
    <td align="right">       0.266</td>
    <td align="right">      292.16</td>
    <td align="right">      292.16</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">WALLSTEELFRAMEDUNCONDITIONED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.970</td>
    <td align="right">       5.522</td>
    <td align="right">      131.89</td>
    <td align="right">      131.89</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WALLSTEELFRAMEDUNCONDITIONED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.970</td>
    <td align="right">       5.522</td>
    <td align="right">     1027.14</td>
    <td align="right">      674.70</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">WALLSTEELFRAMEDUNCONDITIONED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.970</td>
    <td align="right">       5.522</td>
    <td align="right">      749.21</td>
    <td align="right">      727.48</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">WALLSTEELFRAMEDUNCONDITIONED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       0.30</td>
    <td align="right">       0.970</td>
    <td align="right">       5.522</td>
    <td align="right">      587.75</td>
    <td align="right">      359.18</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">SURFACE 8 WALLBELOWGRADEC1140</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       1.00</td>
    <td align="right">       0.173</td>
    <td align="right">       0.197</td>
    <td align="right">       95.87</td>
    <td align="right">       95.87</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">SURFACE 1 SLABONORBELOWGRADEF073</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">       1.00</td>
    <td align="right">       0.035</td>
    <td align="right">       0.037</td>
    <td align="right">     4753.43</td>
    <td align="right">     4753.43</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      107.72</td>
    <td align="right">       51.92</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      107.72</td>
    <td align="right">       38.70</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      244.53</td>
    <td align="right">      152.41</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      264.64</td>
    <td align="right">      264.64</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      141.28</td>
    <td align="right">       85.64</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      178.02</td>
    <td align="right">      178.02</td>
    <td align="right">      212.00</td>
    <td align="right">        2.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 129</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      946.67</td>
    <td align="right">      946.67</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      111.33</td>
    <td align="right">      111.33</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       17.32</td>
    <td align="right">       17.32</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       60.57</td>
    <td align="right">       60.57</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      740.68</td>
    <td align="right">      740.68</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 202</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      149.03</td>
    <td align="right">       66.18</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 204</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      187.79</td>
    <td align="right">      187.79</td>
    <td align="right">      212.00</td>
    <td align="right">        2.29</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 209</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      121.72</td>
    <td align="right">      121.72</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      125.74</td>
    <td align="right">       85.25</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      223.48</td>
    <td align="right">      223.48</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      772.65</td>
    <td align="right">      413.80</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">       97.11</td>
    <td align="right">       97.11</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 234</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      370.35</td>
    <td align="right">      370.35</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">     1418.60</td>
    <td align="right">     1418.60</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 232</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      178.30</td>
    <td align="right">      178.30</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">       73.07</td>
    <td align="right">       73.07</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 246</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      211.51</td>
    <td align="right">      155.17</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 252</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">       72.23</td>
    <td align="right">       72.23</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">       63.57</td>
    <td align="right">       63.57</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">       72.71</td>
    <td align="right">       72.71</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      103.10</td>
    <td align="right">      103.10</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       52.62</td>
    <td align="right">       52.62</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 247</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      237.40</td>
    <td align="right">      237.40</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 253</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       53.07</td>
    <td align="right">       53.07</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 262</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      101.47</td>
    <td align="right">      101.47</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       98.78</td>
    <td align="right">       98.78</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       54.53</td>
    <td align="right">       54.53</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      184.10</td>
    <td align="right">      184.10</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 260</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      347.01</td>
    <td align="right">      347.01</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      183.47</td>
    <td align="right">      183.47</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      178.82</td>
    <td align="right">      178.82</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      343.57</td>
    <td align="right">      343.57</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">       86.08</td>
    <td align="right">       86.08</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      166.34</td>
    <td align="right">      166.34</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.124</td>
    <td align="right">       0.139</td>
    <td align="right">      250.69</td>
    <td align="right">      196.30</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       43.44</td>
    <td align="right">       43.44</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">      257.24</td>
    <td align="right">      257.24</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 238</td>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">       0.30</td>
    <td align="right">       0.063</td>
    <td align="right">       0.066</td>
    <td align="right">       45.94</td>
    <td align="right">       45.94</td>
    <td align="right">      212.00</td>
    <td align="right">        2.32</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Net Area [ft2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10 REVERSED</td>
    <td align="right">WALLSTEELFRAMEDU124 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">SURFACE 10</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      105.74</td>
    <td align="right">      105.74</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2 REVERSED</td>
    <td align="right">WALLSTEELFRAMEDU124 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      240.04</td>
    <td align="right">      240.04</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3 REVERSED</td>
    <td align="right">WALLSTEELFRAMEDU124 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">SURFACE 3</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      148.61</td>
    <td align="right">      148.61</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9 REVERSED</td>
    <td align="right">WALLSTEELFRAMEDU124 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">SURFACE 9</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      191.00</td>
    <td align="right">      191.00</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 10 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      105.74</td>
    <td align="right">      105.74</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 2 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      240.04</td>
    <td align="right">      240.04</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 3 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      148.61</td>
    <td align="right">      148.61</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 9 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.117</td>
    <td align="right">       0.139</td>
    <td align="right">      191.00</td>
    <td align="right">      191.00</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 121</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      237.20</td>
    <td align="right">      237.20</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 139</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      111.24</td>
    <td align="right">      111.24</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 160</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       53.02</td>
    <td align="right">       53.02</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 172</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      101.38</td>
    <td align="right">      101.38</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 187</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       17.30</td>
    <td align="right">       17.30</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 205</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      223.29</td>
    <td align="right">      223.29</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 212</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">     1417.44</td>
    <td align="right">     1417.44</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 218</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      178.15</td>
    <td align="right">      178.15</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 226</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       52.58</td>
    <td align="right">       52.58</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 345 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 345</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      778.55</td>
    <td align="right">      778.55</td>
    <td align="right">      212.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 53</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      343.28</td>
    <td align="right">      343.28</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 63</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      740.08</td>
    <td align="right">      740.08</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 71</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      346.72</td>
    <td align="right">      346.72</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 80</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       98.70</td>
    <td align="right">       98.70</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88 REVERSED</td>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">SURFACE 88</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       54.49</td>
    <td align="right">       54.49</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 106</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      156.64</td>
    <td align="right">      156.64</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 111</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       91.15</td>
    <td align="right">       91.15</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 112</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       20.11</td>
    <td align="right">       20.11</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 124</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      186.76</td>
    <td align="right">      186.76</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 131 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      141.52</td>
    <td align="right">      141.52</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 132 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      112.67</td>
    <td align="right">      112.67</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 138 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       75.18</td>
    <td align="right">       75.18</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 176</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       65.32</td>
    <td align="right">       65.32</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 177</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       44.56</td>
    <td align="right">       44.56</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 195 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      244.53</td>
    <td align="right">      244.53</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 261</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 316</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 316 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       96.67</td>
    <td align="right">       96.67</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 324</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 324 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       89.89</td>
    <td align="right">       89.89</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 325</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       52.97</td>
    <td align="right">       52.97</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 54</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      219.31</td>
    <td align="right">      219.31</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 59</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      135.61</td>
    <td align="right">      135.61</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 60</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       66.09</td>
    <td align="right">       66.09</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 61</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       61.77</td>
    <td align="right">       61.77</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 65</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       89.69</td>
    <td align="right">       89.69</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 68 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      218.54</td>
    <td align="right">      218.54</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 76</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       61.76</td>
    <td align="right">       61.76</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 99 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      715.22</td>
    <td align="right">      715.22</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 100</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">      167.35</td>
    <td align="right">      167.35</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 139 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      111.24</td>
    <td align="right">      111.24</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 180</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 180</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">       60.52</td>
    <td align="right">       60.52</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 187</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 187 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       17.30</td>
    <td align="right">       17.30</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 345</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 345 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      778.55</td>
    <td align="right">      778.55</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 40</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">      177.88</td>
    <td align="right">      177.88</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">SURFACE 63 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      740.08</td>
    <td align="right">      740.08</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">SURFACE 131</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      141.52</td>
    <td align="right">      141.52</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">SURFACE 195</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      244.53</td>
    <td align="right">      244.53</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">SURFACE 203 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      244.53</td>
    <td align="right">      244.53</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 153</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">SURFACE 153</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">       83.04</td>
    <td align="right">       83.04</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">SURFACE 199</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">      104.60</td>
    <td align="right">      104.60</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">SURFACE 132</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      112.67</td>
    <td align="right">      112.67</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">SURFACE 203</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      244.53</td>
    <td align="right">      244.53</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">SURFACE 210 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      370.35</td>
    <td align="right">      370.35</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 205</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">SURFACE 205 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      223.29</td>
    <td align="right">      223.29</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 210 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">SURFACE 210</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      370.35</td>
    <td align="right">      370.35</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 324 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">SURFACE 324</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       89.89</td>
    <td align="right">       89.89</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 99 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">SURFACE 99</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      715.22</td>
    <td align="right">      715.22</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 212</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">SURFACE 212 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">     1417.44</td>
    <td align="right">     1417.44</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 218</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">SURFACE 218 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      178.15</td>
    <td align="right">      178.15</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 124</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 124 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      186.76</td>
    <td align="right">      186.76</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 138</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       75.18</td>
    <td align="right">       75.18</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 176 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       65.32</td>
    <td align="right">       65.32</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 177 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       44.56</td>
    <td align="right">       44.56</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 316 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 316</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       96.67</td>
    <td align="right">       96.67</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 72</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      218.01</td>
    <td align="right">      218.01</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 77</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      136.39</td>
    <td align="right">      136.39</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       70.28</td>
    <td align="right">       70.28</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 121 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      237.20</td>
    <td align="right">      237.20</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 160 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       53.02</td>
    <td align="right">       53.02</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 172 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      101.38</td>
    <td align="right">      101.38</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 226</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 226 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       52.58</td>
    <td align="right">       52.58</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 80 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       98.70</td>
    <td align="right">       98.70</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 88 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">       54.49</td>
    <td align="right">       54.49</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 261 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       69.75</td>
    <td align="right">       69.75</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 68</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      218.54</td>
    <td align="right">      218.54</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 72 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      218.01</td>
    <td align="right">      218.01</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 76 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       61.76</td>
    <td align="right">       61.76</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 77 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      136.39</td>
    <td align="right">      136.39</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 95 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       70.28</td>
    <td align="right">       70.28</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 71 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      346.72</td>
    <td align="right">      346.72</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 148 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       76.72</td>
    <td align="right">       76.72</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 54 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      219.31</td>
    <td align="right">      219.31</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 58 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       29.86</td>
    <td align="right">       29.86</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 59 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      135.61</td>
    <td align="right">      135.61</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 60 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       66.09</td>
    <td align="right">       66.09</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 61 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       61.77</td>
    <td align="right">       61.77</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">SURFACE 53 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.051</td>
    <td align="right">       0.055</td>
    <td align="right">      343.28</td>
    <td align="right">      343.28</td>
    <td align="right">      212.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 106 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">      156.64</td>
    <td align="right">      156.64</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 111 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       91.15</td>
    <td align="right">       91.15</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 112</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 112 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       20.11</td>
    <td align="right">       20.11</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 119 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       87.83</td>
    <td align="right">       87.83</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 148</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       76.72</td>
    <td align="right">       76.72</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 155 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       82.83</td>
    <td align="right">       82.83</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 110</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">      237.01</td>
    <td align="right">      237.01</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 115</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">       43.40</td>
    <td align="right">       43.40</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">SURFACE 157</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">       20.02</td>
    <td align="right">       20.02</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 119 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">SURFACE 119</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       87.83</td>
    <td align="right">       87.83</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">SURFACE 155</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       82.83</td>
    <td align="right">       82.83</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 325</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">SURFACE 325 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       52.97</td>
    <td align="right">       52.97</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58 REVERSED</td>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">SURFACE 58</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       29.86</td>
    <td align="right">       29.86</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">SURFACE 65 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">       0.065</td>
    <td align="right">       0.072</td>
    <td align="right">       89.69</td>
    <td align="right">       89.69</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">SURFACE 156</td>
    <td align="right">       0.30</td>
    <td align="right">       0.026</td>
    <td align="right">       0.027</td>
    <td align="right">       45.90</td>
    <td align="right">       45.90</td>
    <td align="right">       32.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 12 - SURFACE 12 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 12 - SURFACE 12 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      179.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 14 - SURFACE 14 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 14 - SURFACE 14 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      105.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 15 - SURFACE 15 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 15 - SURFACE 15 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      191.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 23 - SURFACE 23 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 23 - SURFACE 23 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      128.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 26 - SURFACE 26 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 26 - SURFACE 26 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      128.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 31 - SURFACE 31 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 31 - SURFACE 31 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      150.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 32 - SURFACE 32 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 32 - SURFACE 32 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      117.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 33 - SURFACE 33 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 33 - SURFACE 33 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      158.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 42 - SURFACE 42 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">MERGED SURFACE 42 - SURFACE 42 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      148.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 125 - SURFACE 125 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 125 - SURFACE 125 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      117.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 128 - SURFACE 128 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 128 - SURFACE 128 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       26.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 137 - SURFACE 137 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 137 - SURFACE 137 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       80.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 140 - SURFACE 140 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 140 - SURFACE 140 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       59.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 141 - SURFACE 141 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 141 - SURFACE 141 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       44.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 164 - SURFACE 164 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 164 - SURFACE 164 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       91.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 321 - SURFACE 321 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 321 - SURFACE 321 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      112.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 323 - SURFACE 323 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 323 - SURFACE 323 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       66.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 66 - SURFACE 66 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 66 - SURFACE 66 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      294.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 67 - SURFACE 67 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 67 - SURFACE 67 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      183.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 85 - SURFACE 85 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 85 - SURFACE 85 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      182.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 97 - SURFACE 97 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">MERGED SURFACE 97 - SURFACE 97 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      134.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 216 - SURFACE 216 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">MERGED SURFACE 216 - SURFACE 216 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      370.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 102 - SURFACE 102 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 102 - SURFACE 102 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      109.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 146 - SURFACE 146 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 146 - SURFACE 146 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       72.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 147 - SURFACE 147 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 147 - SURFACE 147 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       73.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 248 - SURFACE 248 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 248 - SURFACE 248 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      141.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 82 - SURFACE 82 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 82 - SURFACE 82 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       67.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 83 - SURFACE 83 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 83 - SURFACE 83 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       72.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 90 - SURFACE 90 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 90 - SURFACE 90 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      105.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 96 - SURFACE 96 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 96 - SURFACE 96 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">      107.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MERGED SURFACE 107 - SURFACE 107 REVERSED</td>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">MERGED SURFACE 107 - SURFACE 107 REVERSED</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.072</td>
    <td align="right">       76.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [ft2]</td>
    <td align="right">Frame Area [ft2]</td>
    <td align="right">Divider Area [ft2]</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Multiplied Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [Btu/h-ft2-F]</td>
    <td align="right">Divider Conductance [Btu/h-ft2-F]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.73</td>
    <td align="right">       21.73</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 16</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.23</td>
    <td align="right">       58.23</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 333</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       48.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.46</td>
    <td align="right">       48.46</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 37</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.13</td>
    <td align="right">       33.13</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 37</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.97</td>
    <td align="right">        8.97</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.32</td>
    <td align="right">       14.32</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.95</td>
    <td align="right">       20.95</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
    <td align="right">       13.13</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.24</td>
    <td align="right">       25.24</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.13</td>
    <td align="right">       13.13</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.80</td>
    <td align="right">       13.80</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.97</td>
    <td align="right">        8.97</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.25</td>
    <td align="right">       17.25</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.19</td>
    <td align="right">       20.19</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.68</td>
    <td align="right">       34.68</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.72</td>
    <td align="right">       14.72</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">DR-B/D SWING SF</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       46.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.01</td>
    <td align="right">       46.01</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">WINDOW 04 UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.73</td>
    <td align="right">       21.73</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 327</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">PANEL DOOR UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.76</td>
    <td align="right">      102.76</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">SF DOOR UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.08</td>
    <td align="right">       22.08</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">SF DOOR UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.08</td>
    <td align="right">       22.08</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">PANEL DOOR UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.76</td>
    <td align="right">      102.76</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">PANEL DOOR UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">      102.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      102.76</td>
    <td align="right">      102.76</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">WINDOW 04 UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.73</td>
    <td align="right">       21.73</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">WINDOW 04 UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.23</td>
    <td align="right">       58.23</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">WINDOW 04 UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">      112.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      112.11</td>
    <td align="right">      112.11</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">WINDOW 04 UNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">&nbsp;</td>
    <td align="right">       58.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.23</td>
    <td align="right">       58.23</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      212.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.61</td>
    <td align="right">       19.61</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 130</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">       36.19</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 130</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       49.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.69</td>
    <td align="right">       49.69</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 135</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">DR-B/D SWING SF</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.32</td>
    <td align="right">       19.32</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 135</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.93</td>
    <td align="right">       20.93</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.98</td>
    <td align="right">       38.98</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.21</td>
    <td align="right">       32.21</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.21</td>
    <td align="right">       34.21</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 84</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.43</td>
    <td align="right">       21.43</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 84</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       82.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.85</td>
    <td align="right">       82.85</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 202</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.49</td>
    <td align="right">       40.49</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 211</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">DR-B/D SWING SF</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.17</td>
    <td align="right">       24.17</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.05</td>
    <td align="right">       39.05</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">DR-B/D SWING SF</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.17</td>
    <td align="right">       24.17</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">DR-F SLIDING SF</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       74.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       74.38</td>
    <td align="right">       74.38</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.05</td>
    <td align="right">       39.05</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.67</td>
    <td align="right">       39.67</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.67</td>
    <td align="right">       39.67</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.70</td>
    <td align="right">       20.70</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.94</td>
    <td align="right">       17.94</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.04</td>
    <td align="right">       11.04</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.94</td>
    <td align="right">       17.94</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">WINDOW 05_CLERESTORY</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.04</td>
    <td align="right">       11.04</td>
    <td align="right">       0.370</td>
    <td align="right">      0.230</td>
    <td align="right">      0.001</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 215</td>
    <td align="right">       32.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.27</td>
    <td align="right">       19.27</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 246</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.06</td>
    <td align="right">       37.06</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 246</td>
    <td align="right">      122.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.61</td>
    <td align="right">       18.61</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">WINDOW 05</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.78</td>
    <td align="right">       35.78</td>
    <td align="right">       0.571</td>
    <td align="right">      0.391</td>
    <td align="right">      0.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">      302.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1902.86</td>
    <td align="right">       0.549</td>
    <td align="right">      0.374</td>
    <td align="right">      0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1002.55</td>
    <td align="right">       0.543</td>
    <td align="right">      0.369</td>
    <td align="right">      0.373</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      900.31</td>
    <td align="right">       0.554</td>
    <td align="right">      0.378</td>
    <td align="right">      0.397</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">Area of One Opening [ft2]</td>
    <td align="right">Area of Openings [ft2]</td>
    <td align="right">Glass U-Factor [Btu/h-ft2-F]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Space</td>
    <td align="right">U-Factor with Film [Btu/h-ft2-F]</td>
    <td align="right">U-Factor no Film [Btu/h-ft2-F]</td>
    <td align="right">Gross Area [ft2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">FLOORSTEELJOISTU052</td>
    <td align="right">Compliance Insulation R14.60</td>
    <td align="right">Compliance Insulation R0.20 1</td>
    <td align="right">Compliance Insulation R0.10 1</td>
    <td align="right">Compliance Insulation R0.05 1</td>
    <td align="right">Compliance Insulation R0.02 3</td>
    <td align="right">Plywood - 5/8 in.</td>
    <td align="right">Carpet - 3/4 in.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FLOORSTEELJOISTU052 REVERSED</td>
    <td align="right">Carpet - 3/4 in.</td>
    <td align="right">Plywood - 5/8 in.</td>
    <td align="right">Compliance Insulation R0.02 3</td>
    <td align="right">Compliance Insulation R0.05 1</td>
    <td align="right">Compliance Insulation R0.10 1</td>
    <td align="right">Compliance Insulation R0.20 1</td>
    <td align="right">Compliance Insulation R14.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR FLOOR 21</td>
    <td align="right">Plywood 3/4 in.</td>
    <td align="right">Int. Floor Mat.</td>
    <td align="right">Plywood 3/4 in.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR WALL 06</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">2X6 WOOD STUD</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">INTERIOR WALL 06 REVERSED</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">2X6 WOOD STUD</td>
    <td align="right">5/8 in. Gypsum Board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ROOFINSULATIONENTIRELYABOVEDECKU063</td>
    <td align="right">Compliance Insulation R15.00</td>
    <td align="right">Compliance Insulation R0.05</td>
    <td align="right">Compliance Insulation R0.02 1</td>
    <td align="right">Compliance Insulation R0.02 2</td>
    <td align="right">Metal Standing Seam - 1/16 in.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALLSTEELFRAMEDU124</td>
    <td align="right">Stucco - 7/8 in. 1</td>
    <td align="right">Compliance Insulation R5.60</td>
    <td align="right">Compliance Insulation R0.20</td>
    <td align="right">Compliance Insulation R0.10</td>
    <td align="right">Compliance Insulation R0.02</td>
    <td align="right">Compliance Insulation R0.01</td>
    <td align="right">Air - Metal Wall Framing - 16 or 24 in. OC</td>
    <td align="right">Gypsum Board - 1/2 in.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALLSTEELFRAMEDU124 REVERSED</td>
    <td align="right">Gypsum Board - 1/2 in.</td>
    <td align="right">Air - Metal Wall Framing - 16 or 24 in. OC</td>
    <td align="right">Compliance Insulation R0.01</td>
    <td align="right">Compliance Insulation R0.02</td>
    <td align="right">Compliance Insulation R0.10</td>
    <td align="right">Compliance Insulation R0.20</td>
    <td align="right">Compliance Insulation R5.60</td>
    <td align="right">Stucco - 7/8 in. 1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WALLSTEELFRAMEDUNCONDITIONED</td>
    <td align="right">Stucco - 7/8 in.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1 SLABONORBELOWGRADEF073</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18 SLABONORBELOWGRADEF073</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19 SLABONORBELOWGRADEF073</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25 SLABONORBELOWGRADEF073</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36 SLABONORBELOWGRADEF073</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45 SLABONORBELOWGRADEF073</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47 SLABONORBELOWGRADEF073</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17 WALLBELOWGRADEC1140</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 326 WALLBELOWGRADEC1140</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329 WALLBELOWGRADEC1140</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 331 WALLBELOWGRADEC1140</td>
    <td align="right">~FC_Insulation_11</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 334 WALLBELOWGRADEC1140</td>
    <td align="right">~FC_Insulation_12</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8 WALLBELOWGRADEC1140</td>
    <td align="right">~FC_Insulation_13</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">       0.00</td>
    <td align="right">       0.80</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.95</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [Btu/h-ft2]</td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Total Power [Btu/h]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">L01-100_VESTCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1899</td>
    <td align="right">      939.71</td>
    <td align="right">      178.42</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      119.90</td>
  </tr>
  <tr>
    <td align="right">L01-101A_STRSCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.3875</td>
    <td align="right">      939.71</td>
    <td align="right">      364.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      244.70</td>
  </tr>
  <tr>
    <td align="right">L01-101_LBBYCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1818</td>
    <td align="right">      939.71</td>
    <td align="right">     1110.51</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      746.29</td>
  </tr>
  <tr>
    <td align="right">L01-102_OFCECOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.9465</td>
    <td align="right">      939.71</td>
    <td align="right">      889.46</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      597.74</td>
  </tr>
  <tr>
    <td align="right">L01-103_ASTOCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.3175</td>
    <td align="right">      939.71</td>
    <td align="right">      298.38</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      200.52</td>
  </tr>
  <tr>
    <td align="right">L01-105_ISTOCOMLUNCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">THERMAL ZONE: L01-105_ISTOCOMLUNCD</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.7293</td>
    <td align="right">     4753.43</td>
    <td align="right">    12973.70</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">     8718.66</td>
  </tr>
  <tr>
    <td align="right">L02-201A_STRSCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1774</td>
    <td align="right">     2052.92</td>
    <td align="right">      364.12</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      244.70</td>
  </tr>
  <tr>
    <td align="right">L02-201B_UTILCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.0259</td>
    <td align="right">     2052.92</td>
    <td align="right">       53.13</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       35.70</td>
  </tr>
  <tr>
    <td align="right">L02-201_CORRCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.7860</td>
    <td align="right">     2052.92</td>
    <td align="right">     1613.54</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1084.34</td>
  </tr>
  <tr>
    <td align="right">L02-211_RESTCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.1069</td>
    <td align="right">     2052.92</td>
    <td align="right">     2272.40</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     1527.11</td>
  </tr>
  <tr>
    <td align="right">L02-215_LNDYCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.1664</td>
    <td align="right">     2052.92</td>
    <td align="right">      341.56</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      229.54</td>
  </tr>
  <tr>
    <td align="right">L02-202_OFCECOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.7528</td>
    <td align="right">      187.64</td>
    <td align="right">      704.16</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      473.22</td>
  </tr>
  <tr>
    <td align="right">L02-203_BRKRCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      4.0940</td>
    <td align="right">      223.29</td>
    <td align="right">      914.16</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      614.34</td>
  </tr>
  <tr>
    <td align="right">L02-204_FITNCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.7277</td>
    <td align="right">     1595.59</td>
    <td align="right">     4352.25</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     2924.83</td>
  </tr>
  <tr>
    <td align="right">L02-205_ASTOCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.3047</td>
    <td align="right">     1595.59</td>
    <td align="right">      486.23</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      326.76</td>
  </tr>
  <tr>
    <td align="right">L02-206_MPRPCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      1.7611</td>
    <td align="right">      597.37</td>
    <td align="right">     1052.03</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      706.99</td>
  </tr>
  <tr>
    <td align="right">L02-207A_MECHCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4504</td>
    <td align="right">      597.37</td>
    <td align="right">      269.06</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      180.81</td>
  </tr>
  <tr>
    <td align="right">L02-207B_MECHCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4542</td>
    <td align="right">      597.37</td>
    <td align="right">      271.35</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      182.35</td>
  </tr>
  <tr>
    <td align="right">L02-207C_MECHCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.4668</td>
    <td align="right">      597.37</td>
    <td align="right">      278.84</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      187.39</td>
  </tr>
  <tr>
    <td align="right">L02-207_UTILCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.5073</td>
    <td align="right">      597.37</td>
    <td align="right">      303.05</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      203.66</td>
  </tr>
  <tr>
    <td align="right">L02-208_RESTCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.5211</td>
    <td align="right">      597.37</td>
    <td align="right">      311.30</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      209.20</td>
  </tr>
  <tr>
    <td align="right">L02-209_ASTOCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.7293</td>
    <td align="right">      346.72</td>
    <td align="right">      946.32</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      635.95</td>
  </tr>
  <tr>
    <td align="right">L02-214_ASTOCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      2.7293</td>
    <td align="right">      343.28</td>
    <td align="right">      936.94</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      629.64</td>
  </tr>
  <tr>
    <td align="right">L02-216_MPRPCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      3.7945</td>
    <td align="right">      300.43</td>
    <td align="right">     1139.96</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      766.08</td>
  </tr>
  <tr>
    <td align="right">L02-217_ASTOCOMLINCD REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      0.3943</td>
    <td align="right">      300.43</td>
    <td align="right">      118.45</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       79.60</td>
  </tr>
  <tr>
    <td align="right">L02-218_MECHCOMLPTHP REGULATED LIGHTS</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">      5.1175</td>
    <td align="right">       45.90</td>
    <td align="right">      234.92</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">GLBHLIGHTS</td>
    <td align="right">       44.03</td>
    <td align="right">      152.20</td>
    <td align="right">       43.97</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      157.87</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1607</td>
    <td align="right">    28239.68</td>
    <td align="right">    32778.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22027.90</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [Btu/h]</td>
    <td align="right">Lighting Controlled [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Capacity [Btu/h]</td>
    <td align="right">Nominal Latent Capacity [Btu/h]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Nominal Coil UA Value [Btu/h-F]</td>
    <td align="right">Nominal Coil Surface Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27800.01</td>
    <td align="right">    22258.22</td>
    <td align="right">     5541.79</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    47131.55</td>
    <td align="right">    37710.21</td>
    <td align="right">     9421.34</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9750.18</td>
    <td align="right">     7806.53</td>
    <td align="right">     1943.65</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8380.75</td>
    <td align="right">     6710.10</td>
    <td align="right">     1670.66</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12924.15</td>
    <td align="right">    10347.79</td>
    <td align="right">     2576.36</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19387.36</td>
    <td align="right">    15522.59</td>
    <td align="right">     3864.77</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    51088.79</td>
    <td align="right">    40904.51</td>
    <td align="right">    10184.28</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1194.10</td>
    <td align="right">      956.06</td>
    <td align="right">      238.04</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6776.73</td>
    <td align="right">     5425.83</td>
    <td align="right">     1350.91</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8356.05</td>
    <td align="right">     6690.31</td>
    <td align="right">     1665.73</td>
    <td align="right">       0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [ton][2]</td>
    <td align="right">Standard Rating Net COP [Btuh/Btuh][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.7</td>
    <td align="right">        2.53</td>
    <td align="right">        8.62</td>
    <td align="right">        9.09</td>
    <td align="right">        8.64</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.0</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.1</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.5</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        2.51</td>
    <td align="right">        8.56</td>
    <td align="right">        9.02</td>
    <td align="right">        8.57</td>
    <td align="right">         8.6</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017.<br>
      Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007.<br>
      Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
      SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
</ol></div>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type (1)</td>
    <td align="right">Standard Rating Net Cooling Capacity [ton][2]</td>
    <td align="right">Standard Rating Net COP2 [Btuh/Btuh][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         2.2</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         3.7</td>
    <td align="right">        2.44</td>
    <td align="right">        8.33</td>
    <td align="right">        8.77</td>
    <td align="right">        8.58</td>
    <td align="right">         8.3</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.8</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.0</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         1.5</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         4.0</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.1</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.5</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">         0.7</td>
    <td align="right">        2.42</td>
    <td align="right">        8.26</td>
    <td align="right">        8.70</td>
    <td align="right">        8.50</td>
    <td align="right">         8.2</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;"><p>ANSI/AHRI ratings account for supply air fan heat and electric power.</p>
<ol>
  <li>EnergyPlus object type.</li>
  <li>
    Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023.<br>
    Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022.<br>
    Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus.
  </li>
  <li>
    SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation.<br>
    SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradation from the appropriate AHRI standard.
  </li>
  <li>Value for the Full Speed of the coil.</li>
</ol></div>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [ton]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [Btu/h]</td>
    <td align="right">Rated Sensible Capacity [Btu/h]</td>
    <td align="right">Rated Power[Btu/h]</td>
    <td align="right">Rated COP [Btuh/Btuh]</td>
    <td align="right">Rated Air Dry-bulb Temperature [F]</td>
    <td align="right">Rated Air Wet-bulb Temperature [F]</td>
    <td align="right">Rated Water Temperature [F]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27506.39</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68321.62</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12037.23</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10996.38</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13421.01</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16806.31</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    45813.03</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">      990.71</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6793.78</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9141.72</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-10</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1693.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-10</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      727.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-5</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1916.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-6</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-7</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      254.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-8</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      313.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS3-9</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.166610</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        4.01</td>
    <td align="right">    30300.64</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">       0.58</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[Btu/h]</td>
    <td align="right">TypeReference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [F]</td>
    <td align="right">Rated Leaving Evaporator Temperature [F]</td>
    <td align="right">Reference Entering Condenser Temperature [F]</td>
    <td align="right">Reference Leaving Evaporator Temperature [F]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [lb/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [lb/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency[Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [F]</td>
    <td align="right">Approach [F]</td>
    <td align="right">Design Fan Power [Btu/h]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [F]</td>
    <td align="right">Design Water Flow Rate [gal/min]</td>
    <td align="right">Leaving Water Setpoint Temperature [F]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow [ft3/min]</td>
    <td align="right">Supply Cooling Setpoint [F]</td>
    <td align="right">Supply Heating Setpoint [F]</td>
    <td align="right">Heating Capacity [Btu/h]</td>
    <td align="right">Cooling Capacity [ton]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [ft3/min]</td>
    <td align="right">Secondary Air Flow Rate [ft3/min]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       91.08</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    22861.06</td>
    <td align="right">        1.43</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1042.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       66.53</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    42012.36</td>
    <td align="right">        2.34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1916.39</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       25.87</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">     5572.78</td>
    <td align="right">        0.31</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      254.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       48.05</td>
    <td align="right">       54.99</td>
    <td align="right">       90.00</td>
    <td align="right">     6871.51</td>
    <td align="right">        0.54</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      313.44</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">      657.86</td>
    <td align="right">       54.97</td>
    <td align="right">       90.00</td>
    <td align="right">    35512.74</td>
    <td align="right">        3.10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1693.17</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       18.48</td>
    <td align="right">       54.99</td>
    <td align="right">       90.00</td>
    <td align="right">    15943.00</td>
    <td align="right">        1.13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      727.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       85.00</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">     6891.83</td>
    <td align="right">        0.31</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      314.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       85.00</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">     8017.96</td>
    <td align="right">        0.34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      365.74</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">       59.13</td>
    <td align="right">       54.99</td>
    <td align="right">       90.00</td>
    <td align="right">     9009.19</td>
    <td align="right">        0.89</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      484.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">      660.64</td>
    <td align="right">        0.08</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.79</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [lb/s]</td>
    <td align="right">Outdoor Airflow [lb/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-05-26
    12:41:04</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    17182.62</td>
    <td align="right">    17182.62</td>
    <td align="right">       18.28</td>
    <td align="right">     783.069</td>
    <td align="right">     783.069</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       77.58</td>
    <td align="right">     0.00873</td>
    <td align="right">      91.081</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">    28092.57</td>
    <td align="right">    28092.57</td>
    <td align="right">       13.68</td>
    <td align="right">    1280.272</td>
    <td align="right">    1280.272</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       78.47</td>
    <td align="right">     0.00873</td>
    <td align="right">      66.525</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     3769.45</td>
    <td align="right">     3769.45</td>
    <td align="right">       20.09</td>
    <td align="right">     171.787</td>
    <td align="right">     171.787</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       64.40</td>
    <td align="right">     0.00872</td>
    <td align="right">      25.871</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     6477.53</td>
    <td align="right">     6477.53</td>
    <td align="right">       29.01</td>
    <td align="right">     295.203</td>
    <td align="right">     295.203</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.01000</td>
    <td align="right">       64.40</td>
    <td align="right">     0.00872</td>
    <td align="right">      48.046</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    37152.75</td>
    <td align="right">    37152.75</td>
    <td align="right">       23.28</td>
    <td align="right">    1693.174</td>
    <td align="right">    1693.174</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.97</td>
    <td align="right">     0.01219</td>
    <td align="right">       64.40</td>
    <td align="right">     0.00872</td>
    <td align="right">     657.862</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">    13598.31</td>
    <td align="right">    13598.31</td>
    <td align="right">       22.76</td>
    <td align="right">     619.720</td>
    <td align="right">     619.720</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00902</td>
    <td align="right">       78.21</td>
    <td align="right">     0.00873</td>
    <td align="right">      18.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     3661.27</td>
    <td align="right">     3661.27</td>
    <td align="right">       10.56</td>
    <td align="right">     166.856</td>
    <td align="right">     166.856</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       81.06</td>
    <td align="right">     0.00873</td>
    <td align="right">      85.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     4081.53</td>
    <td align="right">     4081.53</td>
    <td align="right">       11.89</td>
    <td align="right">     186.009</td>
    <td align="right">     186.009</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       79.37</td>
    <td align="right">     0.00873</td>
    <td align="right">      85.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">    10637.73</td>
    <td align="right">    10637.73</td>
    <td align="right">       35.41</td>
    <td align="right">     484.797</td>
    <td align="right">     484.797</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.99</td>
    <td align="right">     0.00906</td>
    <td align="right">       77.58</td>
    <td align="right">     0.00873</td>
    <td align="right">      59.134</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      982.85</td>
    <td align="right">      982.85</td>
    <td align="right">       21.41</td>
    <td align="right">      44.792</td>
    <td align="right">      44.792</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       64.40</td>
    <td align="right">     0.00872</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_OFCECOMLPTHP</td>
    <td align="right">    22861.06</td>
    <td align="right">    22861.06</td>
    <td align="right">       24.33</td>
    <td align="right">    1042.804</td>
    <td align="right">    1042.804</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.081</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_CORRCOMLPTHP</td>
    <td align="right">    42012.36</td>
    <td align="right">    42012.36</td>
    <td align="right">       20.46</td>
    <td align="right">    1916.388</td>
    <td align="right">    1916.388</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00799</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      66.525</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_OFCECOMLPTHP</td>
    <td align="right">     5572.78</td>
    <td align="right">     5572.78</td>
    <td align="right">       29.70</td>
    <td align="right">     254.202</td>
    <td align="right">     254.202</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00798</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      25.871</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_BRKRCOMLPTHP</td>
    <td align="right">     6871.51</td>
    <td align="right">     6871.51</td>
    <td align="right">       30.77</td>
    <td align="right">     313.443</td>
    <td align="right">     313.443</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      48.046</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-204_FITNCOMLPTHP</td>
    <td align="right">    35512.74</td>
    <td align="right">    35512.74</td>
    <td align="right">       22.26</td>
    <td align="right">    1619.908</td>
    <td align="right">    1619.908</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">     657.862</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MPRPCOMLPTHP</td>
    <td align="right">    15943.00</td>
    <td align="right">    15943.00</td>
    <td align="right">       26.69</td>
    <td align="right">     727.238</td>
    <td align="right">     727.238</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00798</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      18.479</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_ASTOCOMLPTHP</td>
    <td align="right">     6891.83</td>
    <td align="right">     6891.83</td>
    <td align="right">       19.88</td>
    <td align="right">     314.370</td>
    <td align="right">     314.370</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      85.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-214_ASTOCOMLPTHP</td>
    <td align="right">     8017.96</td>
    <td align="right">     8017.96</td>
    <td align="right">       23.36</td>
    <td align="right">     365.738</td>
    <td align="right">     365.738</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      85.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-216_MPRPCOMLPTHP</td>
    <td align="right">     9009.19</td>
    <td align="right">     9009.19</td>
    <td align="right">       29.99</td>
    <td align="right">     410.953</td>
    <td align="right">     410.953</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00795</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">      59.134</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-218_MECHCOMLPTHP</td>
    <td align="right">      660.64</td>
    <td align="right">      660.64</td>
    <td align="right">       14.39</td>
    <td align="right">      30.135</td>
    <td align="right">      30.135</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.88</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">      783.07</td>
    <td align="right">      783.07</td>
    <td align="right">     1042.80</td>
    <td align="right">     1042.80</td>
    <td align="right">   1042.8040</td>
    <td align="right">   1042.8040</td>
    <td align="right">   1042.8040</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">     1693.17</td>
    <td align="right">     1693.17</td>
    <td align="right">     1619.91</td>
    <td align="right">     1619.91</td>
    <td align="right">   1693.1738</td>
    <td align="right">   1693.1738</td>
    <td align="right">   1693.1738</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">      186.01</td>
    <td align="right">      186.01</td>
    <td align="right">      365.74</td>
    <td align="right">      365.74</td>
    <td align="right">    365.7382</td>
    <td align="right">    365.7382</td>
    <td align="right">    365.7382</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">      166.86</td>
    <td align="right">      166.86</td>
    <td align="right">      314.37</td>
    <td align="right">      314.37</td>
    <td align="right">    314.3698</td>
    <td align="right">    314.3698</td>
    <td align="right">    314.3698</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">      484.80</td>
    <td align="right">      484.80</td>
    <td align="right">      410.95</td>
    <td align="right">      410.95</td>
    <td align="right">    484.7967</td>
    <td align="right">    484.7967</td>
    <td align="right">    484.7967</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">      619.72</td>
    <td align="right">      619.72</td>
    <td align="right">      727.24</td>
    <td align="right">      727.24</td>
    <td align="right">    727.2377</td>
    <td align="right">    727.2377</td>
    <td align="right">    727.2377</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">     1280.27</td>
    <td align="right">     1280.27</td>
    <td align="right">     1916.39</td>
    <td align="right">     1916.39</td>
    <td align="right">   1916.3876</td>
    <td align="right">   1916.3876</td>
    <td align="right">   1916.3876</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">       44.79</td>
    <td align="right">       44.79</td>
    <td align="right">       30.13</td>
    <td align="right">       30.13</td>
    <td align="right">     44.7917</td>
    <td align="right">     44.7917</td>
    <td align="right">     44.7917</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">      171.79</td>
    <td align="right">      171.79</td>
    <td align="right">      254.20</td>
    <td align="right">      254.20</td>
    <td align="right">    254.2015</td>
    <td align="right">    254.2015</td>
    <td align="right">    254.2015</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS3-9</td>
    <td align="right">      295.20</td>
    <td align="right">      295.20</td>
    <td align="right">      313.44</td>
    <td align="right">      313.44</td>
    <td align="right">    313.4431</td>
    <td align="right">    313.4431</td>
    <td align="right">    313.4431</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">   27800.008</td>
    <td align="right">   22258.222</td>
    <td align="right"> 1042.803965</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    27951.89</td>
    <td align="right">    26615.04</td>
    <td align="right"> 1042.803965</td>
    <td align="right">       75.30</td>
    <td align="right">       61.88</td>
    <td align="right">  0.00875154</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       77.58</td>
    <td align="right">  0.00873135</td>
    <td align="right">       62.65</td>
    <td align="right">      8.7342</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00875553</td>
    <td align="right">     47.3252</td>
    <td align="right">    17143.90</td>
    <td align="right">        0.00</td>
    <td align="right">    27770.38</td>
    <td align="right">    22199.42</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3</td>
    <td align="right">   27506.389</td>
    <td align="right">   27506.389</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    27506.39</td>
    <td align="right">    27506.39</td>
    <td align="right"> 1042.803965</td>
    <td align="right">       65.58</td>
    <td align="right">       56.28</td>
    <td align="right">  0.00752628</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      8.7342</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797428</td>
    <td align="right">     51.0878</td>
    <td align="right">    22861.06</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">   47131.552</td>
    <td align="right">   37710.215</td>
    <td align="right"> 1693.173826</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">    49251.96</td>
    <td align="right">    31259.89</td>
    <td align="right"> 1693.173826</td>
    <td align="right">       71.03</td>
    <td align="right">       63.54</td>
    <td align="right">  0.01083912</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     38.8538</td>
    <td align="right">       74.96</td>
    <td align="right">  0.01237242</td>
    <td align="right">     66.5867</td>
    <td align="right">    31730.01</td>
    <td align="right">        0.00</td>
    <td align="right">    47081.32</td>
    <td align="right">    37615.98</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-10</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-10</td>
    <td align="right">   68321.620</td>
    <td align="right">   68321.620</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    68321.62</td>
    <td align="right">    68321.62</td>
    <td align="right"> 1693.173826</td>
    <td align="right">       52.64</td>
    <td align="right">       47.89</td>
    <td align="right">  0.00597813</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     38.8538</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796899</td>
    <td align="right">     51.0543</td>
    <td align="right">    35512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">    9750.179</td>
    <td align="right">    7806.532</td>
    <td align="right">  365.738236</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">     9804.87</td>
    <td align="right">     9367.97</td>
    <td align="right">  365.738236</td>
    <td align="right">       76.99</td>
    <td align="right">       62.47</td>
    <td align="right">  0.00875099</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       79.37</td>
    <td align="right">  0.00873292</td>
    <td align="right">       63.26</td>
    <td align="right">     23.2419</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00877096</td>
    <td align="right">     47.4067</td>
    <td align="right">     4038.78</td>
    <td align="right">        0.00</td>
    <td align="right">     9739.79</td>
    <td align="right">     7785.91</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-2</td>
    <td align="right">   12037.231</td>
    <td align="right">   12037.231</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    12037.23</td>
    <td align="right">    12037.23</td>
    <td align="right">  365.738236</td>
    <td align="right">       59.53</td>
    <td align="right">       52.47</td>
    <td align="right">  0.00677827</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     23.2419</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00796924</td>
    <td align="right">     51.0560</td>
    <td align="right">     8017.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">    8380.754</td>
    <td align="right">    6710.095</td>
    <td align="right">  314.369843</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">     8408.31</td>
    <td align="right">     8027.65</td>
    <td align="right">  314.369843</td>
    <td align="right">       78.09</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00876660</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       81.06</td>
    <td align="right">  0.00873441</td>
    <td align="right">       63.84</td>
    <td align="right">     27.0398</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00880575</td>
    <td align="right">     47.5922</td>
    <td align="right">     3627.57</td>
    <td align="right">        0.00</td>
    <td align="right">     8371.82</td>
    <td align="right">     6692.37</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-3</td>
    <td align="right">   10996.377</td>
    <td align="right">   10996.377</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    10996.38</td>
    <td align="right">    10996.38</td>
    <td align="right">  314.369843</td>
    <td align="right">       57.62</td>
    <td align="right">       51.34</td>
    <td align="right">  0.00660716</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     27.0398</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800145</td>
    <td align="right">     51.2593</td>
    <td align="right">     6891.83</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">   12924.148</td>
    <td align="right">   10347.787</td>
    <td align="right">  484.796724</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">    13077.89</td>
    <td align="right">    11845.68</td>
    <td align="right">  484.796724</td>
    <td align="right">       75.31</td>
    <td align="right">       62.29</td>
    <td align="right">  0.00902111</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       77.58</td>
    <td align="right">  0.00873135</td>
    <td align="right">       62.65</td>
    <td align="right">     12.1976</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00906137</td>
    <td align="right">     48.9660</td>
    <td align="right">    10637.73</td>
    <td align="right">        0.00</td>
    <td align="right">    12910.37</td>
    <td align="right">    10320.45</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-4</td>
    <td align="right">   13421.006</td>
    <td align="right">   13421.006</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    13421.01</td>
    <td align="right">    13421.01</td>
    <td align="right">  484.796724</td>
    <td align="right">       64.37</td>
    <td align="right">       55.45</td>
    <td align="right">  0.00732726</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     12.1976</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00794994</td>
    <td align="right">     50.9343</td>
    <td align="right">     9009.19</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">   19387.358</td>
    <td align="right">   15522.590</td>
    <td align="right">  727.237717</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 11:15:00</td>
    <td align="right">    19529.89</td>
    <td align="right">    17700.48</td>
    <td align="right">  727.237717</td>
    <td align="right">       75.09</td>
    <td align="right">       62.21</td>
    <td align="right">  0.00901282</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       78.21</td>
    <td align="right">  0.00873190</td>
    <td align="right">       62.86</td>
    <td align="right">      2.5410</td>
    <td align="right">       74.99</td>
    <td align="right">  0.00902145</td>
    <td align="right">     48.7478</td>
    <td align="right">    13598.31</td>
    <td align="right">        0.00</td>
    <td align="right">    19366.70</td>
    <td align="right">    15481.58</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-5</td>
    <td align="right">   16806.310</td>
    <td align="right">   16806.310</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    16806.31</td>
    <td align="right">    16806.31</td>
    <td align="right">  727.237717</td>
    <td align="right">       68.61</td>
    <td align="right">       57.98</td>
    <td align="right">  0.00784534</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      2.5410</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00797571</td>
    <td align="right">     51.0968</td>
    <td align="right">    15943.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">   51088.788</td>
    <td align="right">   40904.506</td>
    <td align="right"> 1916.387617</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    51430.23</td>
    <td align="right">    46551.42</td>
    <td align="right"> 1916.387617</td>
    <td align="right">       75.18</td>
    <td align="right">       62.25</td>
    <td align="right">  0.00902202</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       78.47</td>
    <td align="right">  0.00873213</td>
    <td align="right">       62.96</td>
    <td align="right">      3.4714</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00904007</td>
    <td align="right">     48.8443</td>
    <td align="right">    28062.44</td>
    <td align="right">        0.00</td>
    <td align="right">    51034.34</td>
    <td align="right">    40796.44</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-6</td>
    <td align="right">   45813.031</td>
    <td align="right">   45813.031</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    45813.03</td>
    <td align="right">    45813.03</td>
    <td align="right"> 1916.387617</td>
    <td align="right">       67.87</td>
    <td align="right">       57.65</td>
    <td align="right">  0.00781476</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      3.4714</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00799348</td>
    <td align="right">     51.2089</td>
    <td align="right">    42012.36</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">    1194.099</td>
    <td align="right">     956.061</td>
    <td align="right">   44.791744</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">     1212.23</td>
    <td align="right">     1181.00</td>
    <td align="right">   44.791744</td>
    <td align="right">       75.20</td>
    <td align="right">       61.66</td>
    <td align="right">  0.00863182</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">      0.0000</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00863182</td>
    <td align="right">     46.6629</td>
    <td align="right">      982.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1192.83</td>
    <td align="right">      953.54</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-7</td>
    <td align="right">     990.714</td>
    <td align="right">     990.714</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">      990.71</td>
    <td align="right">      990.71</td>
    <td align="right">   44.791744</td>
    <td align="right">       69.52</td>
    <td align="right">       58.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       70.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.2499</td>
    <td align="right">      660.64</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    6776.733</td>
    <td align="right">    5425.827</td>
    <td align="right">  254.201519</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">     6855.08</td>
    <td align="right">     6380.05</td>
    <td align="right">  254.201519</td>
    <td align="right">       73.61</td>
    <td align="right">       61.43</td>
    <td align="right">  0.00884503</td>
    <td align="right">       55.00</td>
    <td align="right">       53.73</td>
    <td align="right">  0.00850000</td>
    <td align="right">       64.40</td>
    <td align="right">  0.00871998</td>
    <td align="right">       57.84</td>
    <td align="right">     10.1774</td>
    <td align="right">       75.00</td>
    <td align="right">  0.00873701</td>
    <td align="right">     47.2262</td>
    <td align="right">     3526.99</td>
    <td align="right">        0.00</td>
    <td align="right">     6769.51</td>
    <td align="right">     5411.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS3 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS3-8</td>
    <td align="right">    6793.775</td>
    <td align="right">    6793.775</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">SEATTLE-KING COUNTY INTL AP-B ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     6793.78</td>
    <td align="right">     6793.78</td>
    <td align="right">  254.201519</td>
    <td align="right">       65.26</td>
    <td align="right">       56.03</td>
    <td align="right">  0.00745765</td>
    <td align="right">       90.00</td>
    <td align="right">       65.74</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.88</td>
    <td align="right">  0.00284500</td>
    <td align="right">       25.88</td>
    <td align="right">     10.1774</td>
