04:00:00,1.582544E+03,0.000000E+00,1.396757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555516E+01,7.083159E+01,2.760241E+01,4.983015E+01,1.864030E+03,0.000000E+00,1.645197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555525E+01,7.049490E+01,2.723426E+01,6.497129E+01,3.275413E+02,0.000000E+00,2.890887E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555510E+01,7.062512E+01,2.840047E+01,4.777451E+01,4.057552E+02,5.642658E+02,3.581205E-02,4.975689E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555494E+01,6.993409E+01,2.943065E+01,5.156238E+01,3.474617E+03,2.728748E+03,3.066706E-01,2.406206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555517E+01,7.132113E+01,2.941372E+01,8.383902E+01,8.388609E+02,1.898964E+02,7.403807E-02,1.674504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555491E+01,6.942734E+01,2.944135E+01,6.206952E+01,2.150981E+02,0.000000E+00,1.898461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555516E+01,6.893175E+01,2.685482E+01,5.096740E+01,4.784718E+02,0.000000E+00,4.223004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555488E+01,6.940529E+01,2.612498E+01,5.235256E+01,6.581727E+02,4.075392E+02,5.809049E-02,3.593675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555474E+01,6.977874E+01,2.943707E+01,5.050459E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.841699E+01,6.057653E+01,2.767738E+01,4.261626E+01
04:15:00,1.627142E+03,0.000000E+00,1.436119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555517E+01,7.088328E+01,2.761361E+01,5.052792E+01,2.028896E+03,0.000000E+00,1.790709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555525E+01,7.061932E+01,2.730201E+01,6.621955E+01,3.493845E+02,0.000000E+00,3.083676E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555511E+01,7.079198E+01,2.849792E+01,4.822797E+01,4.334417E+02,5.779868E+02,3.825567E-02,5.096680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555496E+01,7.017433E+01,2.943079E+01,5.092254E+01,3.548548E+03,2.760460E+03,3.131957E-01,2.434170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555518E+01,7.136734E+01,2.941397E+01,8.289506E+01,9.027124E+02,2.519469E+02,7.967363E-02,2.221665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555493E+01,6.970376E+01,2.944042E+01,6.162377E+01,2.445335E+02,0.000000E+00,2.158259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555514E+01,6.910171E+01,2.691771E+01,5.144322E+01,5.084342E+02,0.000000E+00,4.487453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555490E+01,6.964736E+01,2.615163E+01,5.283205E+01,6.884114E+02,4.249740E+02,6.075936E-02,3.747415E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555477E+01,6.996014E+01,2.943718E+01,4.958134E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830370E+01,6.100860E+01,2.779270E+01,4.272565E+01
04:30:00,1.668371E+03,0.000000E+00,1.472509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555517E+01,7.093251E+01,2.762313E+01,5.121749E+01,2.190377E+03,0.000000E+00,1.933232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555525E+01,7.074803E+01,2.736779E+01,6.744945E+01,3.695271E+02,0.000000E+00,3.261456E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555513E+01,7.093956E+01,2.859238E+01,4.867099E+01,4.586384E+02,5.899525E+02,4.047954E-02,5.202193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555499E+01,7.038253E+01,2.943088E+01,5.039996E+01,3.613571E+03,2.787191E+03,3.189347E-01,2.457742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555519E+01,7.140574E+01,2.941419E+01,8.209439E+01,9.621326E+02,3.039735E+02,8.491807E-02,2.680435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555496E+01,6.995411E+01,2.943977E+01,6.074357E+01,2.725480E+02,0.000000E+00,2.405516E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555513E+01,6.929918E+01,2.697923E+01,5.191058E+01,5.361088E+02,0.000000E+00,4.731710E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555492E+01,6.986500E+01,2.617701E+01,5.329965E+01,7.160124E+02,4.401245E+02,6.319543E-02,3.881012E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555480E+01,7.011110E+01,2.943731E+01,4.877811E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.819031E+01,6.144451E+01,2.790672E+01,4.283520E+01
04:45:00,1.706568E+03,0.000000E+00,1.506221E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555518E+01,7.097860E+01,2.763111E+01,5.189890E+01,2.342052E+03,0.000000E+00,2.067101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555525E+01,7.087566E+01,2.743186E+01,6.866073E+01,3.879981E+02,0.000000E+00,3.424481E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555515E+01,7.106676E+01,2.868396E+01,4.910393E+01,4.814743E+02,6.066341E+02,4.249505E-02,5.349292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555502E+01,7.055842E+01,2.943095E+01,4.997129E+01,3.671168E+03,2.843201E+03,3.240182E-01,2.507131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555520E+01,7.143769E+01,2.941438E+01,8.141713E+01,1.017159E+03,3.517184E+02,8.977472E-02,3.101448E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555498E+01,7.017431E+01,2.943931E+01,5.958668E+01,3.003799E+02,0.000000E+00,2.651160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555513E+01,6.951349E+01,2.703942E+01,5.236966E+01,5.615759E+02,0.000000E+00,4.956483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555495E+01,7.005616E+01,2.620125E+01,5.375546E+01,7.411480E+02,4.619576E+02,6.541391E-02,4.073536E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555482E+01,7.023591E+01,2.943744E+01,4.808939E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.807704E+01,6.188347E+01,2.801946E+01,4.294495E+01
05:00:00,1.742090E+03,0.000000E+00,1.537573E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555518E+01,7.102124E+01,2.778280E+01,5.229878E+01,2.483653E+03,0.000000E+00,2.192078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555526E+01,7.099786E+01,2.759084E+01,6.981751E+01,4.048675E+02,0.000000E+00,3.573370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555517E+01,7.117432E+01,2.895817E+01,4.916390E+01,5.021114E+02,6.319389E+02,4.431648E-02,5.572429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555505E+01,7.070441E+01,2.943252E+01,4.929356E+01,3.722546E+03,2.953273E+03,3.285528E-01,2.604192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555520E+01,7.146439E+01,2.941853E+01,8.013919E+01,1.067896E+03,3.931496E+02,9.425277E-02,3.466788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555501E+01,7.036363E+01,2.943981E+01,5.789489E+01,3.268790E+02,0.000000E+00,2.885042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555513E+01,6.973409E+01,2.711882E+01,5.291376E+01,5.849434E+02,0.000000E+00,5.162725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555497E+01,7.022113E+01,2.623458E+01,5.429486E+01,7.639726E+02,4.970688E+02,6.742841E-02,4.383146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.555484E+01,7.033898E+01,2.943807E+01,4.711104E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.796410E+01,6.232466E+01,2.817137E+01,4.305040E+01
05:15:00,3.820877E+03,1.420196E+03,3.372316E-01,1.252327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.050379E+01,5.266955E+01,2.411579E+01,5.621066E+01,6.670892E+03,2.610980E+03,5.887746E-01,2.302359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.050018E+01,5.274311E+01,2.409765E+01,6.820895E+01,8.788171E+02,4.465392E+02,7.756462E-02,3.937577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.048770E+01,5.282549E+01,2.439340E+01,5.262000E+01,1.089499E+03,1.121874E+03,9.615945E-02,9.892667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.048717E+01,5.269260E+01,2.446055E+01,5.465317E+01,7.121385E+03,5.749943E+03,6.285352E-01,5.070292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.049025E+01,5.284745E+01,2.440292E+01,7.522796E+01,2.456805E+03,1.646940E+03,2.168382E-01,1.452270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.048796E+01,5.260771E+01,2.443517E+01,5.724496E+01,1.018876E+03,3.464550E+02,8.992629E-02,3.055036E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.050296E+01,5.239987E+01,2.401127E+01,5.681067E+01,1.317092E+03,2.401303E+02,1.162469E-01,2.117466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.048887E+01,5.253179E+01,2.390298E+01,5.770628E+01,1.491784E+03,1.152404E+03,1.316653E-01,1.016189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.048538E+01,5.254007E+01,2.445991E+01,5.224268E+01,5.378557E+01,9.620001E+01,4.747127E-03,8.482904E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.091574E+01,5.186899E+01,2.428133E+01,4.904890E+01
05:30:00,4.279484E+03,1.538180E+03,3.777083E-01,1.356366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111106E+01,5.084030E+01,2.388832E+01,5.456833E+01,7.867504E+03,2.892095E+03,6.943879E-01,2.550246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111107E+01,5.093898E+01,2.388765E+01,6.379163E+01,1.075138E+03,5.909397E+02,9.489196E-02,5.210899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111106E+01,5.094907E+01,2.388821E+01,5.064989E+01,1.338857E+03,1.338664E+03,1.181678E-01,1.180432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111104E+01,5.085710E+01,2.388725E+01,5.516700E+01,7.619487E+03,6.106333E+03,6.724978E-01,5.384556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111107E+01,5.092839E+01,2.388577E+01,7.392042E+01,3.052269E+03,1.965265E+03,2.693940E-01,1.732968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111104E+01,5.081573E+01,2.388772E+01,5.399428E+01,1.249269E+03,3.591317E+02,1.102608E-01,3.166819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111105E+01,5.075168E+01,2.388838E+01,5.522827E+01,1.567466E+03,2.401303E+02,1.383450E-01,2.117466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111103E+01,5.074501E+01,2.388849E+01,5.638354E+01,1.799057E+03,1.387906E+03,1.587852E-01,1.223854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111101E+01,5.070485E+01,2.388784E+01,5.198059E+01,8.918347E+01,1.404709E+02,7.871355E-03,1.238670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388853E+01,4.831573E+01
05:45:00,5.634917E+03,2.534002E+03,4.973392E-01,2.234480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.108671E+01,2.388809E+01,4.986646E+01,1.044525E+04,4.622492E+03,9.219008E-01,4.076108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.119570E+01,2.388687E+01,5.438457E+01,1.393854E+03,9.202754E+02,1.230219E-01,8.114977E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.114754E+01,2.388672E+01,4.502960E+01,1.726391E+03,1.736102E+03,1.523717E-01,1.530892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.111489E+01,2.388131E+01,5.086077E+01,9.303227E+03,7.975452E+03,8.211051E-01,7.032743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.108096E+01,2.387536E+01,6.025853E+01,3.980362E+03,2.712889E+03,3.513077E-01,2.392222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,5.112750E+01,2.388532E+01,4.544536E+01,1.694996E+03,5.707582E+02,1.496008E-01,5.032939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111087E+01,5.122228E+01,2.388860E+01,5.173395E+01,2.019897E+03,3.796956E+02,1.782766E-01,3.348151E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.108341E+01,2.380843E+01,5.439479E+01,2.279220E+03,1.858601E+03,2.011645E-01,1.638912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.099613E+01,2.388471E+01,4.812269E+01,1.469848E+02,2.114356E+02,1.297291E-02,1.864437E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388777E+01,4.597757E+01
06:00:00,6.697693E+03,3.371006E+03,5.911401E-01,2.972549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111093E+01,5.108785E+01,2.388706E+01,4.755415E+01,1.231312E+04,6.001907E+03,1.086759E+00,5.292474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111104E+01,5.120888E+01,2.388530E+01,4.939458E+01,1.633306E+03,1.224485E+03,1.441560E-01,1.079750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111097E+01,5.112563E+01,2.388960E+01,4.453458E+01,2.013913E+03,2.059898E+03,1.777485E-01,1.816415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111093E+01,5.107980E+01,2.388237E+01,5.145905E+01,1.040791E+04,9.437327E+03,9.186049E-01,8.321823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.105430E+01,2.387425E+01,6.083314E+01,4.672626E+03,3.274412E+03,4.124071E-01,2.887372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.109679E+01,2.388900E+01,4.518119E+01,2.019877E+03,7.199262E+02,1.782748E-01,6.348300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111104E+01,5.125929E+01,2.388699E+01,4.943369E+01,2.349928E+03,4.815241E+02,2.074052E-01,4.246073E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.105597E+01,2.388303E+01,5.221248E+01,2.640442E+03,2.243614E+03,2.330461E-01,1.978416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.093430E+01,2.388609E+01,4.862581E+01,1.936222E+02,2.699337E+02,1.708915E-02,2.380272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388890E+01,4.544017E+01
06:15:00,5.647301E+03,2.828592E+03,4.984322E-01,2.494249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.100149E+01,2.388826E+01,4.739936E+01,9.887336E+03,4.786019E+03,8.726587E-01,4.220306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111107E+01,5.111948E+01,2.388772E+01,4.899187E+01,1.382513E+03,1.101621E+03,1.220210E-01,9.714079E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111099E+01,5.103553E+01,2.388978E+01,4.563789E+01,1.692245E+03,1.909836E+03,1.493580E-01,1.684091E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.095626E+01,2.388333E+01,5.240816E+01,7.984364E+03,8.274330E+03,7.047020E-01,7.296294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.096785E+01,2.387732E+01,6.347983E+01,3.929239E+03,2.569795E+03,3.467956E-01,2.266042E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.095626E+01,2.388912E+01,4.701312E+01,1.634927E+03,5.153405E+02,1.442990E-01,4.544266E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111110E+01,5.110694E+01,2.388807E+01,4.902060E+01,1.925240E+03,3.394727E+02,1.699222E-01,2.993466E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111093E+01,5.090292E+01,2.388781E+01,5.162468E+01,2.247781E+03,2.001631E+03,1.983897E-01,1.765035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.078261E+01,2.388640E+01,4.956049E+01,1.831352E+02,2.283543E+02,1.616356E-02,2.013625E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388913E+01,4.580556E+01
06:30:00,6.165574E+03,3.627762E+03,5.441751E-01,3.198956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.094009E+01,2.388803E+01,4.765968E+01,1.026850E+04,5.919174E+03,9.063003E-01,5.219520E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111103E+01,5.105029E+01,2.388737E+01,4.955427E+01,1.384309E+03,1.303982E+03,1.221795E-01,1.149850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111093E+01,5.097766E+01,2.388904E+01,4.652966E+01,1.677125E+03,2.026744E+03,1.480234E-01,1.787180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111087E+01,5.087703E+01,2.388149E+01,5.298945E+01,8.341976E+03,9.624880E+03,7.362649E-01,8.487207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.089962E+01,2.387174E+01,6.528725E+01,3.907148E+03,2.759988E+03,3.448458E-01,2.433754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.086615E+01,2.388797E+01,4.874089E+01,1.678558E+03,6.391317E+02,1.481500E-01,5.635856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111103E+01,5.099035E+01,2.388796E+01,4.906987E+01,1.949012E+03,4.368120E+02,1.720203E-01,3.851803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.079652E+01,2.388764E+01,5.136800E+01,2.239544E+03,2.175522E+03,1.976627E-01,1.918372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.068972E+01,2.388511E+01,5.014541E+01,1.881310E+02,2.356218E+02,1.660449E-02,2.077710E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388892E+01,4.620651E+01
06:45:00,5.743903E+03,3.587408E+03,5.069583E-01,3.163371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.091742E+01,2.388807E+01,4.772906E+01,9.118688E+03,5.627668E+03,8.048177E-01,4.962471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111098E+01,5.101991E+01,2.388746E+01,4.976712E+01,1.243378E+03,1.346812E+03,1.097408E-01,1.187617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.095499E+01,2.388836E+01,4.680919E+01,1.498653E+03,1.953311E+03,1.322715E-01,1.722427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.084506E+01,2.388207E+01,5.317604E+01,7.426002E+03,9.529948E+03,6.554208E-01,8.403496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111086E+01,5.086124E+01,2.387323E+01,6.565176E+01,3.494513E+03,2.488672E+03,3.084265E-01,2.194508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.083220E+01,2.388722E+01,4.966142E+01,1.479935E+03,5.604330E+02,1.306194E-01,4.941891E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.094306E+01,2.388817E+01,4.906183E+01,1.744094E+03,3.946726E+02,1.539341E-01,3.480218E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.075109E+01,2.388798E+01,5.110768E+01,2.029438E+03,2.103496E+03,1.791187E-01,1.854860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111062E+01,5.065257E+01,2.388522E+01,5.033118E+01,1.682301E+02,2.137161E+02,1.484803E-02,1.884546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388873E+01,4.639285E+01
07:00:00,5.578152E+03,3.739839E+03,4.923291E-01,3.297785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,5.091292E+01,2.388803E+01,4.773428E+01,8.552713E+03,5.711782E+03,7.548645E-01,5.036642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.100956E+01,2.388737E+01,4.988098E+01,1.164819E+03,1.440586E+03,1.028072E-01,1.270307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.094492E+01,2.388814E+01,4.683312E+01,1.399510E+03,1.940830E+03,1.235211E-01,1.711422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.082999E+01,2.388204E+01,5.321970E+01,7.021856E+03,9.891781E+03,6.197508E-01,8.722560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.084015E+01,2.387295E+01,6.524824E+01,3.269783E+03,2.378416E+03,2.885919E-01,2.097284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.081890E+01,2.388680E+01,5.020907E+01,1.379523E+03,5.419809E+02,1.217571E-01,4.779181E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111092E+01,5.093072E+01,2.388819E+01,4.907129E+01,1.639506E+03,3.914266E+02,1.447032E-01,3.451595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.073231E+01,2.388804E+01,5.086229E+01,1.914351E+03,2.100155E+03,1.689611E-01,1.851914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,5.063338E+01,2.388513E+01,5.036367E+01,1.573155E+02,2.022732E+02,1.388470E-02,1.783642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388866E+01,4.649170E+01
07:15:00,5.448097E+03,3.885736E+03,4.808504E-01,3.426437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.091055E+01,2.388802E+01,4.770508E+01,8.116502E+03,5.806589E+03,7.163645E-01,5.120243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.100299E+01,2.388733E+01,4.991745E+01,1.103662E+03,1.542063E+03,9.740951E-02,1.359789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.093419E+01,2.388810E+01,4.679164E+01,1.323465E+03,1.934532E+03,1.168093E-01,1.705868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.081421E+01,2.388203E+01,5.323832E+01,6.739992E+03,1.030480E+04,5.948734E-01,9.086757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,5.082510E+01,2.387288E+01,6.455929E+01,3.097930E+03,2.299679E+03,2.734241E-01,2.027854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.080491E+01,2.388666E+01,5.051324E+01,1.302324E+03,5.298703E+02,1.149435E-01,4.672390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111092E+01,5.092411E+01,2.388819E+01,4.909298E+01,1.560163E+03,3.942839E+02,1.377004E-01,3.476790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.071623E+01,2.388806E+01,5.066205E+01,1.825869E+03,2.100454E+03,1.611517E-01,1.852178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111059E+01,5.061242E+01,2.388512E+01,5.036810E+01,1.478185E+02,1.930909E+02,1.304650E-02,1.702673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388863E+01,4.654573E+01
07:30:00,5.339684E+03,4.022650E+03,4.712818E-01,3.547167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,5.090561E+01,2.388801E+01,4.766291E+01,7.760131E+03,5.907111E+03,6.849111E-01,5.208883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.099451E+01,2.388731E+01,4.991112E+01,1.053975E+03,1.647463E+03,9.302408E-02,1.452731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111088E+01,5.092078E+01,2.388810E+01,4.674529E+01,1.262362E+03,1.931465E+03,1.114164E-01,1.703163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.079513E+01,2.388202E+01,5.325096E+01,6.530023E+03,1.075911E+04,5.763414E-01,9.487366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.081158E+01,2.387291E+01,6.380895E+01,2.959618E+03,2.244905E+03,2.612166E-01,1.979555E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.078664E+01,2.388659E+01,5.070697E+01,1.239546E+03,5.232124E+02,1.094026E-01,4.613680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111092E+01,5.091330E+01,2.388819E+01,4.911594E+01,1.496170E+03,4.011158E+02,1.320523E-01,3.537034E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.069671E+01,2.388807E+01,5.048657E+01,1.754322E+03,2.101032E+03,1.548369E-01,1.852687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,5.058800E+01,2.388511E+01,5.037185E+01,1.395200E+02,1.856957E+02,1.231407E-02,1.637462E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388862E+01,4.658338E+01
07:45:00,5.248335E+03,4.147098E+03,4.632194E-01,3.656906E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111083E+01,5.089915E+01,2.388801E+01,4.761744E+01,7.461772E+03,6.005500E+03,6.585779E-01,5.295642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.098442E+01,2.388730E+01,4.988032E+01,1.012852E+03,1.753574E+03,8.939456E-02,1.546299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111087E+01,5.090677E+01,2.388810E+01,4.669869E+01,1.212168E+03,1.928689E+03,1.069863E-01,1.700716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.077548E+01,2.388202E+01,5.326038E+01,6.368336E+03,1.122506E+04,5.620709E-01,9.898241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.079908E+01,2.387298E+01,6.306749E+01,2.845481E+03,2.209148E+03,2.511429E-01,1.948024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.076716E+01,2.388654E+01,5.083060E+01,1.187191E+03,5.210202E+02,1.047818E-01,4.594350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111092E+01,5.089903E+01,2.388819E+01,4.913325E+01,1.443073E+03,4.118703E+02,1.273660E-01,3.631867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111074E+01,5.067573E+01,2.388808E+01,5.032280E+01,1.695109E+03,2.099165E+03,1.496107E-01,1.851041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111058E+01,5.056377E+01,2.388511E+01,5.037706E+01,1.321925E+02,1.797518E+02,1.166734E-02,1.585049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388862E+01,4.661119E+01
08:00:00,5.170483E+03,4.258444E+03,4.563481E-01,3.755090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.089291E+01,2.388802E+01,4.757507E+01,7.207861E+03,6.098491E+03,6.361676E-01,5.377642E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.097422E+01,2.388729E+01,4.983829E+01,9.783586E+02,1.858463E+03,8.635018E-02,1.638790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111087E+01,5.089382E+01,2.388811E+01,4.665698E+01,1.170272E+03,1.925020E+03,1.032885E-01,1.697480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.075740E+01,2.388202E+01,5.327530E+01,6.240387E+03,1.169069E+04,5.507781E-01,1.030883E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.078807E+01,2.387309E+01,6.238141E+01,2.749578E+03,2.188671E+03,2.426785E-01,1.929968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.074905E+01,2.388651E+01,5.090586E+01,1.142776E+03,5.227095E+02,1.008617E-01,4.609245E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111092E+01,5.088416E+01,2.388818E+01,4.914093E+01,1.398168E+03,4.261162E+02,1.234027E-01,3.757487E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.065582E+01,2.388808E+01,5.016341E+01,1.645311E+03,2.093715E+03,1.452155E-01,1.846235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,5.054205E+01,2.388512E+01,5.039004E+01,1.256800E+02,1.750059E+02,1.109255E-02,1.543199E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388861E+01,4.663272E+01
08:15:00,5.103635E+03,4.351745E+03,4.504481E-01,3.837363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.088757E+01,2.388803E+01,4.753890E+01,6.989313E+03,6.181336E+03,6.168785E-01,5.450694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111096E+01,5.096475E+01,2.388730E+01,4.979370E+01,9.491362E+02,1.958941E+03,8.377100E-02,1.727392E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111087E+01,5.088236E+01,2.388812E+01,4.662157E+01,1.134886E+03,1.919128E+03,1.001653E-01,1.692285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.074142E+01,2.388202E+01,5.329982E+01,6.136865E+03,1.213984E+04,5.416412E-01,1.070489E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.077872E+01,2.387320E+01,6.177133E+01,2.667916E+03,2.180569E+03,2.354710E-01,1.922823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.073301E+01,2.388648E+01,5.094538E+01,1.104644E+03,5.276963E+02,9.749611E-02,4.653220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111092E+01,5.087029E+01,2.388817E+01,4.913683E+01,1.359693E+03,4.432357E+02,1.200068E-01,3.908447E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111073E+01,5.063795E+01,2.388808E+01,5.000443E+01,1.602956E+03,2.083298E+03,1.414773E-01,1.837050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111057E+01,5.052305E+01,2.388512E+01,5.041369E+01,1.198664E+02,1.712564E+02,1.057944E-02,1.510137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388861E+01,4.664991E+01
08:30:00,5.045901E+03,4.425689E+03,4.453525E-01,3.902567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.088309E+01,2.388803E+01,4.750993E+01,6.799650E+03,6.252280E+03,6.001388E-01,5.513252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.095617E+01,2.388730E+01,4.975143E+01,9.241883E+02,2.052814E+03,8.156909E-02,1.810169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111086E+01,5.087217E+01,2.388812E+01,4.659197E+01,1.104728E+03,1.910568E+03,9.750357E-02,1.684736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.072721E+01,2.388202E+01,5.333478E+01,6.051360E+03,1.256173E+04,5.340946E-01,1.107691E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.077088E+01,2.387331E+01,6.124091E+01,2.597674E+03,2.182905E+03,2.292713E-01,1.924883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111078E+01,5.071872E+01,2.388647E+01,5.095657E+01,1.071615E+03,5.355359E+02,9.458101E-02,4.722349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.085773E+01,2.388816E+01,4.912001E+01,1.326421E+03,4.627716E+02,1.170702E-01,4.080714E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.062198E+01,2.388808E+01,4.984417E+01,1.566639E+03,2.067667E+03,1.382720E-01,1.823266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,5.050620E+01,2.388513E+01,5.044835E+01,1.146606E+02,1.683376E+02,1.011997E-02,1.484399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388861E+01,4.666372E+01
08:45:00,4.995565E+03,4.477636E+03,4.409098E-01,3.948374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.087922E+01,2.388803E+01,4.749017E+01,6.634332E+03,6.310714E+03,5.855478E-01,5.564780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.094836E+01,2.388730E+01,4.971827E+01,9.027720E+02,2.136199E+03,7.967888E-02,1.883698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111086E+01,5.086297E+01,2.388813E+01,4.657090E+01,1.078864E+03,1.899629E+03,9.522081E-02,1.675090E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.071439E+01,2.388203E+01,5.337080E+01,5.979621E+03,1.294430E+04,5.277628E-01,1.141427E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.076421E+01,2.387331E+01,6.084734E+01,2.536868E+03,2.194769E+03,2.239046E-01,1.935344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.070575E+01,2.388646E+01,5.095011E+01,1.042847E+03,5.458958E+02,9.204195E-02,4.813703E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.084628E+01,2.388815E+01,4.909662E+01,1.297485E+03,4.843282E+02,1.145164E-01,4.270800E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.060751E+01,2.388807E+01,4.970442E+01,1.535364E+03,2.047332E+03,1.355116E-01,1.805334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111056E+01,5.049100E+01,2.388513E+01,5.048459E+01,1.099913E+02,1.661160E+02,9.707855E-03,1.464808E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388861E+01,4.667358E+01
09:00:00,4.951651E+03,4.509956E+03,4.370339E-01,3.976873E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.087577E+01,2.388766E+01,4.747997E+01,6.489458E+03,6.357500E+03,5.727612E-01,5.606035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.094118E+01,2.388657E+01,4.969557E+01,8.843409E+02,2.208486E+03,7.805215E-02,1.947440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111086E+01,5.085460E+01,2.388791E+01,4.655650E+01,1.056579E+03,1.886364E+03,9.325390E-02,1.663393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.070273E+01,2.387979E+01,5.341698E+01,5.918541E+03,1.327579E+04,5.223719E-01,1.170658E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.075846E+01,2.386728E+01,6.057212E+01,2.483893E+03,2.214132E+03,2.192291E-01,1.952418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.069385E+01,2.388542E+01,5.093074E+01,1.017661E+03,5.583580E+02,8.981904E-02,4.923594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.083571E+01,2.388776E+01,4.906807E+01,1.272195E+03,5.073800E+02,1.122842E-01,4.474071E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.059427E+01,2.388762E+01,4.958367E+01,1.508291E+03,2.022985E+03,1.331221E-01,1.783865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,5.047723E+01,2.388385E+01,5.052892E+01,1.057957E+02,1.644737E+02,9.337553E-03,1.450327E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388851E+01,4.668067E+01
09:15:00,4.913207E+03,4.524219E+03,4.336409E-01,3.989451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.087267E+01,2.388760E+01,4.747091E+01,6.361966E+03,6.395274E+03,5.615087E-01,5.639345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.093454E+01,2.388647E+01,4.966827E+01,8.683894E+02,2.268644E+03,7.664427E-02,2.000487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111086E+01,5.084702E+01,2.388784E+01,4.654118E+01,1.037273E+03,1.871723E+03,9.155001E-02,1.650483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.069214E+01,2.387922E+01,5.347674E+01,5.865825E+03,1.355589E+04,5.177192E-01,1.195356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.075343E+01,2.386558E+01,6.026826E+01,2.437504E+03,2.239733E+03,2.151347E-01,1.974994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.068291E+01,2.388523E+01,5.088911E+01,9.955137E+02,5.726190E+02,8.786428E-02,5.049347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.082589E+01,2.388771E+01,4.902021E+01,1.249997E+03,5.314641E+02,1.103250E-01,4.686444E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111072E+01,5.058212E+01,2.388757E+01,4.942385E+01,1.484765E+03,1.996001E+03,1.310458E-01,1.760071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,5.046476E+01,2.388355E+01,5.058908E+01,1.020196E+02,1.633155E+02,9.004275E-03,1.440114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.668786E+01
