09:30:00,4.879428E+03,4.523991E+03,4.306596E-01,3.989249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.086988E+01,2.388760E+01,4.746734E+01,6.249395E+03,6.427538E+03,5.515732E-01,5.667795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.092839E+01,2.388646E+01,4.964569E+01,8.545330E+02,2.315905E+03,7.542129E-02,2.042162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.084014E+01,2.388783E+01,4.652938E+01,1.020482E+03,1.856859E+03,9.006798E-02,1.637376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.068253E+01,2.387906E+01,5.353921E+01,5.819993E+03,1.378037E+04,5.136740E-01,1.215152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.074898E+01,2.386522E+01,6.002941E+01,2.396716E+03,2.270354E+03,2.115347E-01,2.001996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.067287E+01,2.388519E+01,5.083465E+01,9.759685E+02,5.883362E+02,8.613922E-02,5.187942E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.081676E+01,2.388769E+01,4.896288E+01,1.230448E+03,5.560963E+02,1.085997E-01,4.903650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.057097E+01,2.388758E+01,4.926785E+01,1.464260E+03,1.968211E+03,1.292360E-01,1.735566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111055E+01,5.045350E+01,2.388347E+01,5.065367E+01,9.861660E+01,1.625559E+02,8.703926E-03,1.433415E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.669307E+01
09:45:00,4.849631E+03,4.516563E+03,4.280296E-01,3.982699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111082E+01,5.086739E+01,2.388760E+01,4.746781E+01,6.149427E+03,6.459308E+03,5.427500E-01,5.695810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.092270E+01,2.388646E+01,4.962612E+01,8.424491E+02,2.351800E+03,7.435476E-02,2.073814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.083392E+01,2.388783E+01,4.652078E+01,1.005806E+03,1.843044E+03,8.877272E-02,1.625194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.067382E+01,2.387899E+01,5.359893E+01,5.779784E+03,1.395070E+04,5.101251E-01,1.230171E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.074504E+01,2.386525E+01,5.984805E+01,2.360646E+03,2.304240E+03,2.083512E-01,2.031876E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111077E+01,5.066367E+01,2.388518E+01,5.077133E+01,9.586383E+02,6.051430E+02,8.460966E-02,5.336144E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111091E+01,5.080828E+01,2.388769E+01,4.889816E+01,1.213155E+03,5.807622E+02,1.070734E-01,5.121153E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.056076E+01,2.388759E+01,4.911831E+01,1.446292E+03,1.941682E+03,1.276501E-01,1.712172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111054E+01,5.044335E+01,2.388344E+01,5.071845E+01,9.554299E+01,1.621197E+02,8.432648E-03,1.429569E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.669659E+01
10:00:00,4.823242E+03,4.506624E+03,4.257006E-01,3.973935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.086515E+01,2.388761E+01,4.747058E+01,6.060526E+03,6.496766E+03,5.349036E-01,5.728840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.091745E+01,2.388646E+01,4.960699E+01,8.318407E+02,2.375108E+03,7.341847E-02,2.094367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.082830E+01,2.388784E+01,4.651536E+01,9.929224E+02,1.832453E+03,8.763558E-02,1.615854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.066594E+01,2.387895E+01,5.364859E+01,5.744289E+03,1.407076E+04,5.069924E-01,1.240758E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.074153E+01,2.386540E+01,5.972199E+01,2.328678E+03,2.341179E+03,2.055297E-01,2.064449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.065524E+01,2.388518E+01,5.070204E+01,9.432326E+02,6.228282E+02,8.324994E-02,5.492091E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.080043E+01,2.388768E+01,4.882819E+01,1.197822E+03,6.051334E+02,1.057200E-01,5.336058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.055143E+01,2.388761E+01,4.897741E+01,1.430529E+03,1.919163E+03,1.262589E-01,1.692315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111054E+01,5.043421E+01,2.388341E+01,5.077758E+01,9.276392E+01,1.619500E+02,8.187367E-03,1.428073E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.669868E+01
10:15:00,4.799780E+03,4.494444E+03,4.236298E-01,3.963195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.086315E+01,2.388761E+01,4.747354E+01,5.981346E+03,6.544045E+03,5.279151E-01,5.770531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111095E+01,5.091261E+01,2.388646E+01,4.958525E+01,8.225337E+02,2.383368E+03,7.259703E-02,2.101651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.082322E+01,2.388785E+01,4.651310E+01,9.815981E+02,1.825855E+03,8.663610E-02,1.610037E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.065881E+01,2.387889E+01,5.367995E+01,5.712813E+03,1.413352E+04,5.042143E-01,1.246292E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.073838E+01,2.386556E+01,5.965135E+01,2.300291E+03,2.381844E+03,2.030243E-01,2.100307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.064754E+01,2.388518E+01,5.062879E+01,9.295124E+02,6.410536E+02,8.203899E-02,5.652803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.079316E+01,2.388768E+01,4.875499E+01,1.184203E+03,6.288060E+02,1.045180E-01,5.544804E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.054290E+01,2.388762E+01,4.884681E+01,1.416681E+03,1.902135E+03,1.250366E-01,1.677300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111054E+01,5.042599E+01,2.388336E+01,5.082404E+01,9.024940E+01,1.619947E+02,7.965434E-03,1.428467E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.669958E+01
10:30:00,4.778832E+03,4.476705E+03,4.217809E-01,3.947553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.086134E+01,2.388761E+01,4.747705E+01,5.910702E+03,6.603390E+03,5.216801E-01,5.822861E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.090815E+01,2.388645E+01,4.955849E+01,8.143559E+02,2.372426E+03,7.187525E-02,2.092002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.081864E+01,2.388786E+01,4.651495E+01,9.716253E+02,1.823230E+03,8.575589E-02,1.607722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.065237E+01,2.387884E+01,5.369131E+01,5.684790E+03,1.413922E+04,5.017410E-01,1.246794E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.073556E+01,2.386573E+01,5.963722E+01,2.275037E+03,2.428426E+03,2.007953E-01,2.141383E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.064049E+01,2.388518E+01,5.054995E+01,9.172705E+02,6.595946E+02,8.095852E-02,5.816296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.078645E+01,2.388768E+01,4.868050E+01,1.172086E+03,6.516741E+02,1.034486E-01,5.746454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111071E+01,5.053511E+01,2.388764E+01,4.872751E+01,1.404494E+03,1.891096E+03,1.239610E-01,1.667566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111054E+01,5.041860E+01,2.388332E+01,5.085474E+01,8.797247E+01,1.622128E+02,7.764472E-03,1.430390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.669949E+01
10:45:00,4.760048E+03,4.451068E+03,4.201231E-01,3.924946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085971E+01,2.388761E+01,4.748332E+01,5.847571E+03,6.674505E+03,5.161080E-01,5.885570E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.090406E+01,2.388645E+01,4.952607E+01,8.071573E+02,2.340732E+03,7.123991E-02,2.064055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.081452E+01,2.388787E+01,4.652270E+01,9.628254E+02,1.823828E+03,8.497921E-02,1.608249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.064656E+01,2.387881E+01,5.368836E+01,5.659759E+03,1.408822E+04,4.995317E-01,1.242297E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.073302E+01,2.386588E+01,5.967855E+01,2.252530E+03,2.483461E+03,1.988089E-01,2.189913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.063406E+01,2.388517E+01,5.046088E+01,9.063283E+02,6.782313E+02,7.999276E-02,5.980635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.078026E+01,2.388769E+01,4.860635E+01,1.161287E+03,6.737880E+02,1.024955E-01,5.941454E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.052801E+01,2.388766E+01,4.861953E+01,1.393750E+03,1.885718E+03,1.230127E-01,1.662824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.041196E+01,2.388329E+01,5.087123E+01,8.590912E+01,1.625697E+02,7.582360E-03,1.433537E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.669860E+01
11:00:00,4.743131E+03,4.413175E+03,4.186299E-01,3.891532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085824E+01,2.388762E+01,4.749341E+01,5.791063E+03,6.754473E+03,5.111206E-01,5.956086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.090029E+01,2.388644E+01,4.948875E+01,8.008093E+02,2.288479E+03,7.067963E-02,2.017978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.081081E+01,2.388789E+01,4.653637E+01,9.550460E+02,1.826275E+03,8.429259E-02,1.610407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.064131E+01,2.387879E+01,5.367778E+01,5.637336E+03,1.398188E+04,4.975527E-01,1.232921E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.073073E+01,2.386601E+01,5.977349E+01,2.232440E+03,2.549422E+03,1.970357E-01,2.248077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.062819E+01,2.388516E+01,5.035760E+01,8.965313E+02,6.967747E+02,7.912808E-02,6.144150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.077456E+01,2.388769E+01,4.853387E+01,1.151647E+03,6.953097E+02,1.016447E-01,6.131232E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.052154E+01,2.388768E+01,4.852194E+01,1.384263E+03,1.884829E+03,1.221754E-01,1.662040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.040600E+01,2.388326E+01,5.087623E+01,8.403795E+01,1.630364E+02,7.417211E-03,1.437653E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.669707E+01
11:15:00,4.727835E+03,4.362743E+03,4.172799E-01,3.847061E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085689E+01,2.388763E+01,4.750738E+01,5.740566E+03,6.838526E+03,5.066638E-01,6.030203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.089684E+01,2.388644E+01,4.944802E+01,7.952133E+02,2.218497E+03,7.018572E-02,1.956268E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.080747E+01,2.388790E+01,4.655492E+01,9.481766E+02,1.829317E+03,8.368630E-02,1.613089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.063658E+01,2.387878E+01,5.366390E+01,5.617274E+03,1.382107E+04,4.957820E-01,1.218741E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.072867E+01,2.386613E+01,5.992121E+01,2.214537E+03,2.626694E+03,1.954556E-01,2.316216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.062284E+01,2.388515E+01,5.023925E+01,8.877770E+02,7.150094E+02,7.835542E-02,6.304944E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.076931E+01,2.388770E+01,4.846403E+01,1.143059E+03,7.163268E+02,1.008867E-01,6.316561E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.051564E+01,2.388769E+01,4.843346E+01,1.375891E+03,1.887204E+03,1.214365E-01,1.664134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.040065E+01,2.388324E+01,5.087179E+01,8.234439E+01,1.635866E+02,7.267737E-03,1.442505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.669504E+01
11:30:00,4.713939E+03,4.303496E+03,4.160534E-01,3.794817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085567E+01,2.388763E+01,4.752539E+01,5.695379E+03,6.923136E+03,5.026756E-01,6.104812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.089369E+01,2.388644E+01,4.940614E+01,7.902724E+02,2.136595E+03,6.974964E-02,1.884047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.080448E+01,2.388790E+01,4.657770E+01,9.421016E+02,1.832327E+03,8.315012E-02,1.615744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.063232E+01,2.387878E+01,5.365057E+01,5.599289E+03,1.360784E+04,4.941946E-01,1.199938E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.072680E+01,2.386624E+01,6.012574E+01,2.198563E+03,2.714372E+03,1.940457E-01,2.393529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111076E+01,5.061798E+01,2.388515E+01,5.010889E+01,8.799429E+02,7.327572E+02,7.766398E-02,6.461443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.076449E+01,2.388771E+01,4.839773E+01,1.135398E+03,7.368565E+02,1.002105E-01,6.497591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.051029E+01,2.388771E+01,4.835312E+01,1.368493E+03,1.892191E+03,1.207835E-01,1.668532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.039586E+01,2.388322E+01,5.086073E+01,8.081083E+01,1.641949E+02,7.132384E-03,1.447869E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.669262E+01
11:45:00,4.701255E+03,4.237170E+03,4.149340E-01,3.736331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085455E+01,2.388764E+01,4.754699E+01,5.654852E+03,7.005216E+03,4.990986E-01,6.177191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.089080E+01,2.388645E+01,4.936503E+01,7.859001E+02,2.046806E+03,6.936374E-02,1.804871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111085E+01,5.080180E+01,2.388790E+01,4.660442E+01,9.367164E+02,1.834804E+03,8.267483E-02,1.617928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.062851E+01,2.387879E+01,5.363979E+01,5.583121E+03,1.334510E+04,4.927677E-01,1.176769E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111080E+01,5.072511E+01,2.386634E+01,6.038933E+01,2.184279E+03,2.810775E+03,1.927850E-01,2.478538E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.061357E+01,2.388515E+01,4.997109E+01,8.729161E+02,7.498534E+02,7.704379E-02,6.612198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.076008E+01,2.388772E+01,4.833559E+01,1.128545E+03,7.567911E+02,9.960569E-02,6.673374E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.050544E+01,2.388772E+01,4.828016E+01,1.361938E+03,1.899127E+03,1.202050E-01,1.674648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.039158E+01,2.388321E+01,5.084481E+01,7.942052E+01,1.648380E+02,7.009675E-03,1.453539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.668996E+01
12:00:00,4.689621E+03,4.169415E+03,4.139071E-01,3.676585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085352E+01,2.388764E+01,4.757139E+01,5.618443E+03,7.082249E+03,4.958851E-01,6.245118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.088817E+01,2.388645E+01,4.932601E+01,7.820233E+02,1.952167E+03,6.902157E-02,1.721418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.079939E+01,2.388790E+01,4.663494E+01,9.319337E+02,1.836322E+03,8.225270E-02,1.619266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.062508E+01,2.387880E+01,5.363259E+01,5.568556E+03,1.303743E+04,4.914821E-01,1.149639E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.072359E+01,2.386642E+01,6.071219E+01,2.171486E+03,2.913841E+03,1.916559E-01,2.569422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060956E+01,2.388517E+01,4.983052E+01,8.666022E+02,7.661507E+02,7.648653E-02,6.755907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.075604E+01,2.388773E+01,4.827798E+01,1.122406E+03,7.759607E+02,9.906385E-02,6.842411E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.050104E+01,2.388773E+01,4.821392E+01,1.356120E+03,1.907362E+03,1.196915E-01,1.681910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.038774E+01,2.388321E+01,5.082521E+01,7.815903E+01,1.654945E+02,6.898336E-03,1.459328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.668716E+01
12:15:00,4.678890E+03,4.105507E+03,4.129600E-01,3.620231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085256E+01,2.388764E+01,4.759626E+01,5.585524E+03,7.152978E+03,4.929797E-01,6.307487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.088575E+01,2.388646E+01,4.928989E+01,7.785671E+02,1.855573E+03,6.871652E-02,1.636242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.079722E+01,2.388790E+01,4.666904E+01,9.276586E+02,1.836655E+03,8.187538E-02,1.619560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.062198E+01,2.387881E+01,5.362979E+01,5.555340E+03,1.269303E+04,4.903157E-01,1.119270E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.072220E+01,2.386648E+01,6.109276E+01,2.159956E+03,3.021615E+03,1.906382E-01,2.664457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060591E+01,2.388519E+01,4.969135E+01,8.608896E+02,7.815670E+02,7.598233E-02,6.891848E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.075233E+01,2.388774E+01,4.822502E+01,1.116867E+03,7.942622E+02,9.857499E-02,7.003794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.049703E+01,2.388775E+01,4.815390E+01,1.350924E+03,1.916504E+03,1.192329E-01,1.689971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.038429E+01,2.388321E+01,5.080296E+01,7.700906E+01,1.661461E+02,6.796839E-03,1.465074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.668431E+01
12:30:00,4.668946E+03,4.047580E+03,4.120823E-01,3.569151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085168E+01,2.388763E+01,4.761974E+01,5.555721E+03,7.216613E+03,4.903493E-01,6.363600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.088354E+01,2.388647E+01,4.925736E+01,7.754790E+02,1.759634E+03,6.844397E-02,1.551643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.079527E+01,2.388790E+01,4.670652E+01,9.238305E+02,1.835576E+03,8.153751E-02,1.618608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.061918E+01,2.387882E+01,5.363281E+01,5.543327E+03,1.232230E+04,4.892554E-01,1.086578E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.072094E+01,2.386652E+01,6.152837E+01,2.149550E+03,3.131973E+03,1.897199E-01,2.761770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060258E+01,2.388522E+01,4.955722E+01,8.557143E+02,7.960165E+02,7.552556E-02,7.019264E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.074892E+01,2.388775E+01,4.817677E+01,1.111864E+03,8.115507E+02,9.813336E-02,7.156244E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.049337E+01,2.388776E+01,4.809976E+01,1.346274E+03,1.926103E+03,1.188225E-01,1.698435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.038118E+01,2.388321E+01,5.077962E+01,7.595975E+01,1.667776E+02,6.704226E-03,1.470643E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.668150E+01
12:45:00,4.659690E+03,3.996968E+03,4.112654E-01,3.524521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085086E+01,2.388763E+01,4.764139E+01,5.528742E+03,7.273087E+03,4.879681E-01,6.413399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.088152E+01,2.388648E+01,4.922865E+01,7.727166E+02,1.666931E+03,6.820016E-02,1.469898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.079351E+01,2.388789E+01,4.674677E+01,9.204018E+02,1.832919E+03,8.123489E-02,1.616266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.061665E+01,2.387883E+01,5.364242E+01,5.532412E+03,1.193918E+04,4.882921E-01,1.052795E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071979E+01,2.386652E+01,6.201069E+01,2.140162E+03,3.242871E+03,1.888912E-01,2.859559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059954E+01,2.388525E+01,4.943070E+01,8.510271E+02,8.094287E+02,7.511187E-02,7.137532E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111090E+01,5.074579E+01,2.388776E+01,4.813314E+01,1.107345E+03,8.277056E+02,9.773451E-02,7.298698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.049003E+01,2.388777E+01,4.805119E+01,1.342109E+03,1.935787E+03,1.184549E-01,1.706974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.037837E+01,2.388321E+01,5.075622E+01,7.500236E+01,1.673744E+02,6.619727E-03,1.475905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.667879E+01
13:00:00,4.651038E+03,3.951583E+03,4.105017E-01,3.484501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.085008E+01,2.388762E+01,4.766150E+01,5.504305E+03,7.323195E+03,4.858113E-01,6.457584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087966E+01,2.388649E+01,4.920355E+01,7.702416E+02,1.580058E+03,6.798172E-02,1.393293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.079192E+01,2.388789E+01,4.678881E+01,9.173284E+02,1.828570E+03,8.096363E-02,1.612431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.061437E+01,2.387884E+01,5.365896E+01,5.522493E+03,1.156149E+04,4.874166E-01,1.019491E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071873E+01,2.386647E+01,6.252342E+01,2.131687E+03,3.352381E+03,1.881433E-01,2.956125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059677E+01,2.388529E+01,4.931341E+01,8.467801E+02,8.217403E+02,7.473702E-02,7.246095E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.074292E+01,2.388777E+01,4.809400E+01,1.103262E+03,8.426248E+02,9.737415E-02,7.430254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.048699E+01,2.388778E+01,4.800786E+01,1.338373E+03,1.945239E+03,1.181252E-01,1.715310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111053E+01,5.037583E+01,2.388322E+01,5.073336E+01,7.412854E+01,1.679226E+02,6.542603E-03,1.480739E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.667626E+01
13:15:00,4.642914E+03,3.910404E+03,4.097848E-01,3.448190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084936E+01,2.388762E+01,4.768021E+01,5.482153E+03,7.368328E+03,4.838562E-01,6.497382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087796E+01,2.388650E+01,4.918141E+01,7.680204E+02,1.501599E+03,6.778567E-02,1.324108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.079049E+01,2.388788E+01,4.683113E+01,9.145709E+02,1.822410E+03,8.072026E-02,1.606999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.061230E+01,2.387885E+01,5.368252E+01,5.513476E+03,1.121076E+04,4.866208E-01,9.885632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071778E+01,2.386635E+01,6.304020E+01,2.124033E+03,3.458626E+03,1.874677E-01,3.049812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059424E+01,2.388532E+01,4.920624E+01,8.429294E+02,8.328771E+02,7.439716E-02,7.344300E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.074028E+01,2.388777E+01,4.805915E+01,1.099570E+03,8.561937E+02,9.704836E-02,7.549905E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111070E+01,5.048422E+01,2.388779E+01,4.796943E+01,1.335016E+03,1.954118E+03,1.178289E-01,1.723139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.037354E+01,2.388322E+01,5.071149E+01,7.333059E+01,1.684087E+02,6.472176E-03,1.485026E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.667395E+01
13:30:00,4.635256E+03,3.875145E+03,4.091088E-01,3.417098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084868E+01,2.388761E+01,4.769747E+01,5.462056E+03,7.410688E+03,4.820824E-01,6.534736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087640E+01,2.388650E+01,4.916163E+01,7.660231E+02,1.433830E+03,6.760939E-02,1.264349E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078919E+01,2.388786E+01,4.687183E+01,9.120944E+02,1.814420E+03,8.050168E-02,1.599953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.061043E+01,2.387886E+01,5.371421E+01,5.505275E+03,1.091089E+04,4.858969E-01,9.621210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071690E+01,2.386615E+01,6.352489E+01,2.117116E+03,3.559980E+03,1.868572E-01,3.139185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059194E+01,2.388536E+01,4.910992E+01,8.394356E+02,8.428092E+02,7.408880E-02,7.431881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.073786E+01,2.388778E+01,4.802846E+01,1.096231E+03,8.683597E+02,9.675360E-02,7.657185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.048169E+01,2.388779E+01,4.793572E+01,1.331995E+03,1.962208E+03,1.175622E-01,1.730273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.037147E+01,2.388323E+01,5.069180E+01,7.260155E+01,1.688196E+02,6.407831E-03,1.488649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.667191E+01
13:45:00,4.628008E+03,3.847874E+03,4.084691E-01,3.393050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084803E+01,2.388761E+01,4.771245E+01,5.443807E+03,7.450688E+03,4.804717E-01,6.570007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087497E+01,2.388651E+01,4.914325E+01,7.642240E+02,1.377090E+03,6.745060E-02,1.214316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078802E+01,2.388784E+01,4.690865E+01,9.098681E+02,1.804750E+03,8.030519E-02,1.591426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060874E+01,2.387887E+01,5.375415E+01,5.497813E+03,1.066987E+04,4.852383E-01,9.408682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071610E+01,2.386587E+01,6.393082E+01,2.110860E+03,3.655157E+03,1.863050E-01,3.223113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.058985E+01,2.388540E+01,4.902455E+01,8.362633E+02,8.516892E+02,7.380881E-02,7.510185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.073563E+01,2.388779E+01,4.800175E+01,1.093207E+03,8.792587E+02,9.648670E-02,7.753292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.047938E+01,2.388780E+01,4.790647E+01,1.329269E+03,1.969525E+03,1.173216E-01,1.736725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036960E+01,2.388324E+01,5.067470E+01,7.193511E+01,1.691435E+02,6.349011E-03,1.491505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.667022E+01
14:00:00,4.621123E+03,3.829482E+03,4.078614E-01,3.376833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084741E+01,2.388760E+01,4.772402E+01,5.427221E+03,7.487782E+03,4.790079E-01,6.602716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087366E+01,2.388651E+01,4.912603E+01,7.626001E+02,1.330393E+03,6.730727E-02,1.173139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078695E+01,2.388783E+01,4.694102E+01,9.078647E+02,1.793759E+03,8.012836E-02,1.581734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060722E+01,2.387887E+01,5.380093E+01,5.491020E+03,1.048456E+04,4.846388E-01,9.245275E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071537E+01,2.386559E+01,6.424898E+01,2.105198E+03,3.743303E+03,1.858053E-01,3.300840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.058794E+01,2.388543E+01,4.894962E+01,8.333808E+02,8.599194E+02,7.355439E-02,7.582759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.073360E+01,2.388780E+01,4.797842E+01,1.090466E+03,8.892828E+02,9.624484E-02,7.841685E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.047728E+01,2.388781E+01,4.788102E+01,1.326806E+03,1.976381E+03,1.171043E-01,1.742770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036790E+01,2.388325E+01,5.065939E+01,7.132554E+01,1.693702E+02,6.295210E-03,1.493504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.666890E+01
14:15:00,4.614588E+03,3.818890E+03,4.072847E-01,3.367493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084683E+01,2.388759E+01,4.773165E+01,5.412298E+03,7.519972E+03,4.776908E-01,6.631102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087247E+01,2.388652E+01,4.911036E+01,7.611443E+02,1.291591E+03,6.717878E-02,1.138924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078599E+01,2.388781E+01,4.696967E+01,9.060789E+02,1.781834E+03,7.997075E-02,1.571219E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060584E+01,2.387887E+01,5.385182E+01,5.484906E+03,1.034193E+04,4.840992E-01,9.119498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071471E+01,2.386537E+01,6.450060E+01,2.100127E+03,3.823675E+03,1.853577E-01,3.371712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.058620E+01,2.388546E+01,4.888416E+01,8.307904E+02,8.680189E+02,7.332576E-02,7.654180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.073173E+01,2.388780E+01,4.795735E+01,1.088010E+03,8.989211E+02,9.602806E-02,7.926675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.047537E+01,2.388781E+01,4.785824E+01,1.324598E+03,1.983128E+03,1.169093E-01,1.748720E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036636E+01,2.388325E+01,5.064413E+01,7.077313E+01,1.694898E+02,6.246454E-03,1.494558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.666799E+01
14:30:00,4.608366E+03,3.813954E+03,4.067355E-01,3.363139E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084627E+01,2.388759E+01,4.773624E+01,5.398867E+03,7.544436E+03,4.765053E-01,6.652674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087138E+01,2.388652E+01,4.909734E+01,7.598379E+02,1.258087E+03,6.706348E-02,1.109379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078512E+01,2.388780E+01,4.699594E+01,9.044871E+02,1.769428E+03,7.983025E-02,1.560279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060460E+01,2.387886E+01,5.390580E+01,5.479405E+03,1.022196E+04,4.836136E-01,9.013707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071411E+01,2.386523E+01,6.471557E+01,2.095584E+03,3.895788E+03,1.849568E-01,3.435301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.058464E+01,2.388549E+01,4.882777E+01,8.284620E+02,8.765175E+02,7.312027E-02,7.729120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.073003E+01,2.388780E+01,4.793731E+01,1.085808E+03,9.086927E+02,9.583370E-02,8.012841E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.047364E+01,2.388782E+01,4.783699E+01,1.322615E+03,1.990182E+03,1.167343E-01,1.754940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036497E+01,2.388326E+01,5.062841E+01,7.027273E+01,1.694928E+02,6.202289E-03,1.494585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388848E+01,4.666753E+01
14:45:00,4.602415E+03,3.811937E+03,4.062103E-01,3.361361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084574E+01,2.388758E+01,4.773885E+01,5.386733E+03,7.559710E+03,4.754344E-01,6.666143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.087039E+01,2.388653E+01,4.908779E+01,7.586610E+02,1.228357E+03,6.695961E-02,1.083163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078434E+01,2.388779E+01,4.702061E+01,9.030632E+02,1.756832E+03,7.970458E-02,1.549172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060350E+01,2.387884E+01,5.396159E+01,5.474438E+03,1.011452E+04,4.831752E-01,8.918971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071357E+01,2.386513E+01,6.491235E+01,2.091502E+03,3.959158E+03,1.845965E-01,3.491180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.058323E+01,2.388552E+01,4.877994E+01,8.263617E+02,8.857290E+02,7.293489E-02,7.810347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072850E+01,2.388780E+01,4.791727E+01,1.083826E+03,9.188959E+02,9.565876E-02,8.102812E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.047209E+01,2.388782E+01,4.781633E+01,1.320827E+03,1.997695E+03,1.165765E-01,1.761565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036373E+01,2.388326E+01,5.061177E+01,6.981838E+01,1.693714E+02,6.162187E-03,1.493515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.666757E+01
