15:00:00,4.596705E+03,3.810451E+03,4.057063E-01,3.360051E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084523E+01,2.388758E+01,4.774030E+01,5.375748E+03,7.564424E+03,4.744648E-01,6.670300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086950E+01,2.388654E+01,4.908213E+01,7.575978E+02,1.201381E+03,6.686577E-02,1.059376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078363E+01,2.388779E+01,4.704401E+01,9.017869E+02,1.744112E+03,7.959194E-02,1.537956E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060251E+01,2.387883E+01,5.401824E+01,5.469943E+03,1.001379E+04,4.827785E-01,8.830150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071307E+01,2.386506E+01,6.509943E+01,2.087825E+03,4.013042E+03,1.842720E-01,3.538696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.058196E+01,2.388554E+01,4.874016E+01,8.244630E+02,8.956563E+02,7.276731E-02,7.897885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072710E+01,2.388780E+01,4.789662E+01,1.082038E+03,9.295139E+02,9.550095E-02,8.196441E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.047068E+01,2.388782E+01,4.779571E+01,1.319209E+03,2.005500E+03,1.164337E-01,1.768447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036260E+01,2.388326E+01,5.059414E+01,6.940530E+01,1.691196E+02,6.125729E-03,1.491294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.666813E+01
15:15:00,4.591181E+03,3.807304E+03,4.052188E-01,3.357276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084473E+01,2.388758E+01,4.774124E+01,5.365621E+03,7.556813E+03,4.735711E-01,6.663588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086867E+01,2.388654E+01,4.908059E+01,7.566218E+02,1.176285E+03,6.677963E-02,1.037247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078299E+01,2.388778E+01,4.706637E+01,9.006222E+02,1.731132E+03,7.948914E-02,1.526510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060161E+01,2.387881E+01,5.407551E+01,5.465796E+03,9.915061E+03,4.824125E-01,8.743088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071263E+01,2.386500E+01,6.528144E+01,2.084454E+03,4.056537E+03,1.839744E-01,3.577049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.058080E+01,2.388557E+01,4.870814E+01,8.227135E+02,9.060572E+02,7.261290E-02,7.989601E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072582E+01,2.388780E+01,4.787526E+01,1.080394E+03,9.402721E+02,9.535581E-02,8.291307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046940E+01,2.388782E+01,4.777499E+01,1.317720E+03,2.013083E+03,1.163023E-01,1.775134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036156E+01,2.388327E+01,5.057593E+01,6.902389E+01,1.687319E+02,6.092066E-03,1.487875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.666923E+01
15:30:00,4.585827E+03,3.801288E+03,4.047462E-01,3.351970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084425E+01,2.388758E+01,4.774302E+01,5.356272E+03,7.535495E+03,4.727459E-01,6.644790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086792E+01,2.388655E+01,4.908417E+01,7.557229E+02,1.152392E+03,6.670029E-02,1.016178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078240E+01,2.388777E+01,4.708853E+01,8.995569E+02,1.717717E+03,7.939512E-02,1.514681E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060078E+01,2.387880E+01,5.413588E+01,5.461964E+03,9.814751E+03,4.820743E-01,8.654635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071221E+01,2.386497E+01,6.546868E+01,2.081357E+03,4.088839E+03,1.837011E-01,3.605533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057974E+01,2.388559E+01,4.868436E+01,8.210991E+02,9.165776E+02,7.247041E-02,8.082369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072464E+01,2.388781E+01,4.785357E+01,1.078879E+03,9.507944E+02,9.522213E-02,8.384093E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046822E+01,2.388782E+01,4.775466E+01,1.316345E+03,2.019912E+03,1.161809E-01,1.781156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.036061E+01,2.388327E+01,5.055953E+01,6.867098E+01,1.682036E+02,6.060918E-03,1.483217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.667091E+01
15:45:00,4.580632E+03,3.791390E+03,4.042877E-01,3.343243E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084379E+01,2.388758E+01,4.774631E+01,5.347667E+03,7.499053E+03,4.719865E-01,6.612655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086722E+01,2.388656E+01,4.909362E+01,7.548953E+02,1.129147E+03,6.662725E-02,9.956801E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078185E+01,2.388777E+01,4.711099E+01,8.985853E+02,1.703675E+03,7.930937E-02,1.502298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.060003E+01,2.387879E+01,5.420058E+01,5.458435E+03,9.710022E+03,4.817628E-01,8.562285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071183E+01,2.386496E+01,6.566790E+01,2.078521E+03,4.109132E+03,1.834508E-01,3.623427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057876E+01,2.388561E+01,4.866896E+01,8.196149E+02,9.268181E+02,7.233941E-02,8.172670E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072356E+01,2.388781E+01,4.783218E+01,1.077489E+03,9.606610E+02,9.509949E-02,8.471097E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046713E+01,2.388783E+01,4.773532E+01,1.315077E+03,2.025440E+03,1.160690E-01,1.786030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035973E+01,2.388328E+01,5.054630E+01,6.834503E+01,1.675311E+02,6.032149E-03,1.477287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.667318E+01
16:00:00,4.575585E+03,3.777304E+03,4.038423E-01,3.330822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084333E+01,2.388759E+01,4.775125E+01,5.339758E+03,7.445700E+03,4.712883E-01,6.565609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086658E+01,2.388657E+01,4.910937E+01,7.541329E+02,1.105622E+03,6.655996E-02,9.749357E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078134E+01,2.388777E+01,4.713397E+01,8.977001E+02,1.688553E+03,7.923123E-02,1.488964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059934E+01,2.387879E+01,5.426986E+01,5.455192E+03,9.595428E+03,4.814766E-01,8.461236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071148E+01,2.386495E+01,6.588236E+01,2.075929E+03,4.117693E+03,1.832220E-01,3.630976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057786E+01,2.388563E+01,4.866185E+01,8.182523E+02,9.363921E+02,7.221915E-02,8.257094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072256E+01,2.388781E+01,4.781173E+01,1.076217E+03,9.694648E+02,9.498715E-02,8.548729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046613E+01,2.388783E+01,4.771752E+01,1.313907E+03,2.028708E+03,1.159658E-01,1.788912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035891E+01,2.388330E+01,5.053684E+01,6.804406E+01,1.667119E+02,6.005585E-03,1.470063E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.667608E+01
16:15:00,4.570676E+03,3.764177E+03,4.034090E-01,3.319246E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084289E+01,2.388759E+01,4.775766E+01,5.332489E+03,7.375872E+03,4.706468E-01,6.504035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086599E+01,2.388658E+01,4.913196E+01,7.534299E+02,1.081927E+03,6.649791E-02,9.540417E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078088E+01,2.388777E+01,4.715837E+01,8.968937E+02,1.672477E+03,7.916006E-02,1.474788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059872E+01,2.387878E+01,5.434594E+01,5.452217E+03,9.472283E+03,4.812140E-01,8.352647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071116E+01,2.386496E+01,6.612361E+01,2.073560E+03,4.114061E+03,1.830129E-01,3.627773E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057704E+01,2.388565E+01,4.866197E+01,8.170022E+02,9.450365E+02,7.210882E-02,8.333320E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072164E+01,2.388782E+01,4.779280E+01,1.075052E+03,9.769610E+02,9.488433E-02,8.614830E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046522E+01,2.388784E+01,4.770176E+01,1.312828E+03,2.029729E+03,1.158705E-01,1.789812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035816E+01,2.388331E+01,5.053303E+01,6.776612E+01,1.657464E+02,5.981055E-03,1.461549E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.667963E+01
16:30:00,4.565893E+03,3.755108E+03,4.029868E-01,3.311249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084246E+01,2.388758E+01,4.776358E+01,5.325809E+03,7.289426E+03,4.700572E-01,6.427807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086544E+01,2.388659E+01,4.916183E+01,7.527806E+02,1.057935E+03,6.644060E-02,9.328856E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078045E+01,2.388776E+01,4.718432E+01,8.961593E+02,1.655409E+03,7.909525E-02,1.459738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059814E+01,2.387877E+01,5.442900E+01,5.449489E+03,9.340530E+03,4.809732E-01,8.236468E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071087E+01,2.386497E+01,6.639176E+01,2.071396E+03,4.097900E+03,1.828219E-01,3.613523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057628E+01,2.388567E+01,4.866993E+01,8.158556E+02,9.524905E+02,7.200762E-02,8.399049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072079E+01,2.388782E+01,4.777585E+01,1.073986E+03,9.828796E+02,9.479025E-02,8.667020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046437E+01,2.388784E+01,4.768845E+01,1.311829E+03,2.028277E+03,1.157824E-01,1.788532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035746E+01,2.388332E+01,5.053507E+01,6.750937E+01,1.646369E+02,5.958394E-03,1.451766E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.668383E+01
16:45:00,4.561227E+03,3.751592E+03,4.025750E-01,3.308149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084204E+01,2.388758E+01,4.776706E+01,5.319669E+03,7.186319E+03,4.695153E-01,6.336887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086494E+01,2.388660E+01,4.919928E+01,7.521801E+02,1.033525E+03,6.638761E-02,9.113609E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.078005E+01,2.388776E+01,4.721163E+01,8.954904E+02,1.637325E+03,7.903620E-02,1.443791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059762E+01,2.387876E+01,5.451826E+01,5.446989E+03,9.199990E+03,4.807526E-01,8.112539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071059E+01,2.386496E+01,6.668269E+01,2.069419E+03,4.069081E+03,1.826474E-01,3.588110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057559E+01,2.388568E+01,4.868655E+01,8.148041E+02,9.585091E+02,7.191482E-02,8.452121E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.072000E+01,2.388782E+01,4.776129E+01,1.073010E+03,9.869893E+02,9.470417E-02,8.703259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046360E+01,2.388785E+01,4.767794E+01,1.310905E+03,2.024147E+03,1.157008E-01,1.784890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035681E+01,2.388333E+01,5.054246E+01,6.727208E+01,1.633860E+02,5.937451E-03,1.440736E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.668870E+01
17:00:00,4.556671E+03,3.753061E+03,4.021730E-01,3.309445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084163E+01,2.388757E+01,4.776776E+01,5.314023E+03,7.067230E+03,4.690170E-01,6.231874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086447E+01,2.388661E+01,4.924459E+01,7.516240E+02,1.009085E+03,6.633852E-02,8.898098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077968E+01,2.388776E+01,4.724026E+01,8.948809E+02,1.618471E+03,7.898241E-02,1.427165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059715E+01,2.387874E+01,5.461339E+01,5.444699E+03,9.053782E+03,4.805505E-01,7.983614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071035E+01,2.386495E+01,6.699533E+01,2.067613E+03,4.026706E+03,1.824881E-01,3.550744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057496E+01,2.388570E+01,4.871221E+01,8.138397E+02,9.628454E+02,7.182970E-02,8.490359E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071929E+01,2.388783E+01,4.774948E+01,1.072118E+03,9.890738E+02,9.462540E-02,8.721640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046289E+01,2.388785E+01,4.767052E+01,1.310048E+03,2.017593E+03,1.156251E-01,1.779111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035621E+01,2.388334E+01,5.055517E+01,6.705269E+01,1.619958E+02,5.918087E-03,1.428476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.669425E+01
17:15:00,4.552218E+03,3.751828E+03,4.017799E-01,3.308357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084123E+01,2.388757E+01,4.776705E+01,5.308830E+03,6.932122E+03,4.685587E-01,6.112736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086404E+01,2.388662E+01,4.929817E+01,7.511081E+02,9.843481E+02,6.629299E-02,8.679969E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077934E+01,2.388775E+01,4.727037E+01,8.943255E+02,1.598754E+03,7.893339E-02,1.409779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059671E+01,2.387873E+01,5.471469E+01,5.442603E+03,8.900371E+03,4.803655E-01,7.848336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.071012E+01,2.386493E+01,6.733155E+01,2.065963E+03,3.971258E+03,1.823424E-01,3.501850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057438E+01,2.388571E+01,4.874715E+01,8.129551E+02,9.652337E+02,7.175162E-02,8.511418E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071862E+01,2.388784E+01,4.774080E+01,1.071301E+03,9.889162E+02,9.455331E-02,8.720250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046225E+01,2.388786E+01,4.766646E+01,1.309252E+03,2.008343E+03,1.155549E-01,1.770954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035566E+01,2.388335E+01,5.057359E+01,6.684971E+01,1.604687E+02,5.900172E-03,1.415011E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.670051E+01
17:30:00,4.547862E+03,3.743524E+03,4.013954E-01,3.301035E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084084E+01,2.388758E+01,4.776827E+01,5.304051E+03,6.781248E+03,4.681369E-01,5.979696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086365E+01,2.388663E+01,4.936078E+01,7.506289E+02,9.591820E+02,6.625069E-02,8.458055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077902E+01,2.388775E+01,4.730241E+01,8.938192E+02,1.578149E+03,7.888870E-02,1.391609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059631E+01,2.387871E+01,5.482325E+01,5.440683E+03,8.739125E+03,4.801960E-01,7.706149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070991E+01,2.386492E+01,6.769641E+01,2.064456E+03,3.903162E+03,1.822094E-01,3.441804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057385E+01,2.388572E+01,4.879184E+01,8.121437E+02,9.654320E+02,7.168000E-02,8.513167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071802E+01,2.388784E+01,4.773564E+01,1.070554E+03,9.863215E+02,9.448732E-02,8.697370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046165E+01,2.388786E+01,4.766608E+01,1.308511E+03,1.996283E+03,1.154895E-01,1.760320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035514E+01,2.388336E+01,5.059853E+01,6.666183E+01,1.588090E+02,5.883589E-03,1.400375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.670749E+01
17:45:00,4.543596E+03,3.724879E+03,4.010189E-01,3.284594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084046E+01,2.388758E+01,4.777330E+01,5.299652E+03,6.613956E+03,4.677486E-01,5.832178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086329E+01,2.388664E+01,4.943312E+01,7.501830E+02,9.331766E+02,6.621134E-02,8.228740E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077872E+01,2.388775E+01,4.733671E+01,8.933575E+02,1.556469E+03,7.884795E-02,1.372493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059595E+01,2.387870E+01,5.493962E+01,5.438926E+03,8.567249E+03,4.800410E-01,7.554590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070971E+01,2.386492E+01,6.809339E+01,2.063078E+03,3.823083E+03,1.820878E-01,3.371190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057337E+01,2.388573E+01,4.884673E+01,8.113991E+02,9.632433E+02,7.161429E-02,8.493867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071745E+01,2.388785E+01,4.773436E+01,1.069869E+03,9.811249E+02,9.442691E-02,8.651547E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046111E+01,2.388787E+01,4.766970E+01,1.307822E+03,1.981074E+03,1.154287E-01,1.746908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035466E+01,2.388337E+01,5.063026E+01,6.648780E+01,1.570218E+02,5.868230E-03,1.384616E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.671520E+01
18:00:00,4.539416E+03,3.695680E+03,4.006500E-01,3.258846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.084008E+01,2.388759E+01,4.778290E+01,5.295599E+03,6.431740E+03,4.673909E-01,5.671501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086295E+01,2.388665E+01,4.951650E+01,7.497677E+02,9.064407E+02,6.617468E-02,7.992983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077845E+01,2.388775E+01,4.737415E+01,8.929363E+02,1.533807E+03,7.881078E-02,1.352509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059562E+01,2.387868E+01,5.506566E+01,5.437317E+03,8.386074E+03,4.798990E-01,7.394830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070954E+01,2.386493E+01,6.853378E+01,2.061819E+03,3.731843E+03,1.819766E-01,3.290735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057292E+01,2.388574E+01,4.891212E+01,8.107159E+02,9.585210E+02,7.155398E-02,8.452226E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071694E+01,2.388785E+01,4.773728E+01,1.069242E+03,9.731929E+02,9.437158E-02,8.581603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046060E+01,2.388788E+01,4.767759E+01,1.307179E+03,1.962919E+03,1.153719E-01,1.730899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035421E+01,2.388337E+01,5.067002E+01,6.632651E+01,1.551133E+02,5.853995E-03,1.367787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.672366E+01
18:15:00,4.535318E+03,3.657440E+03,4.002883E-01,3.225126E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083971E+01,2.388760E+01,4.779671E+01,5.291865E+03,6.235392E+03,4.670613E-01,5.498361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086264E+01,2.388666E+01,4.961135E+01,7.493802E+02,8.788946E+02,6.614048E-02,7.750081E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077819E+01,2.388775E+01,4.741476E+01,8.925521E+02,1.510089E+03,7.877687E-02,1.331594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059532E+01,2.387866E+01,5.520080E+01,5.435845E+03,8.195472E+03,4.797690E-01,7.226757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070938E+01,2.386492E+01,6.901622E+01,2.060667E+03,3.630255E+03,1.818750E-01,3.201154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057252E+01,2.388575E+01,4.898839E+01,8.100888E+02,9.510735E+02,7.149864E-02,8.386554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071647E+01,2.388786E+01,4.774467E+01,1.068668E+03,9.623077E+02,9.432091E-02,8.485617E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.046015E+01,2.388788E+01,4.769003E+01,1.306578E+03,1.941698E+03,1.153189E-01,1.712187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035379E+01,2.388338E+01,5.071713E+01,6.617694E+01,1.530888E+02,5.840793E-03,1.349935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.673289E+01
18:30:00,4.531297E+03,3.609793E+03,3.999334E-01,3.183111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083934E+01,2.388760E+01,4.781505E+01,5.288422E+03,6.026328E+03,4.667574E-01,5.314008E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086235E+01,2.388667E+01,4.971850E+01,7.490182E+02,8.505530E+02,6.610854E-02,7.500165E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077795E+01,2.388775E+01,4.745885E+01,8.922013E+02,1.485327E+03,7.874591E-02,1.309759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059504E+01,2.387864E+01,5.534609E+01,5.434498E+03,7.995825E+03,4.796501E-01,7.050709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070923E+01,2.386491E+01,6.954200E+01,2.059614E+03,3.519564E+03,1.817821E-01,3.103547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057214E+01,2.388575E+01,4.907649E+01,8.095132E+02,9.407124E+02,7.144784E-02,8.295190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071603E+01,2.388787E+01,4.775693E+01,1.068142E+03,9.482858E+02,9.427449E-02,8.361973E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045972E+01,2.388789E+01,4.770757E+01,1.306016E+03,1.917347E+03,1.152693E-01,1.690714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035339E+01,2.388338E+01,5.077225E+01,6.603813E+01,1.509534E+02,5.828542E-03,1.331105E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.674289E+01
18:45:00,4.527351E+03,3.552630E+03,3.995851E-01,3.132705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083898E+01,2.388761E+01,4.783835E+01,5.285247E+03,5.807455E+03,4.664772E-01,5.121007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086209E+01,2.388668E+01,4.983866E+01,7.486797E+02,8.217966E+02,6.607866E-02,7.246592E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077773E+01,2.388774E+01,4.750666E+01,8.918812E+02,1.459735E+03,7.871765E-02,1.287193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059479E+01,2.387862E+01,5.550196E+01,5.433265E+03,7.790286E+03,4.795413E-01,6.869464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070909E+01,2.386489E+01,7.011269E+01,2.058651E+03,3.401153E+03,1.816971E-01,2.999132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057181E+01,2.388576E+01,4.917693E+01,8.089848E+02,9.272251E+02,7.140120E-02,8.176259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071563E+01,2.388788E+01,4.777464E+01,1.067660E+03,9.309196E+02,9.423195E-02,8.208837E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045934E+01,2.388790E+01,4.773081E+01,1.305490E+03,1.890032E+03,1.152229E-01,1.666628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035302E+01,2.388338E+01,5.083607E+01,6.590923E+01,1.487138E+02,5.817165E-03,1.311356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.675371E+01
19:00:00,4.523476E+03,3.484209E+03,3.992431E-01,3.072371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083863E+01,2.388762E+01,4.786717E+01,5.282317E+03,5.580126E+03,4.662186E-01,4.920548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086185E+01,2.388669E+01,4.997244E+01,7.483627E+02,7.925448E+02,6.605068E-02,6.988650E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077752E+01,2.388774E+01,4.755837E+01,8.915888E+02,1.433286E+03,7.869185E-02,1.263870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059456E+01,2.387859E+01,5.566829E+01,5.432136E+03,7.578216E+03,4.794417E-01,6.682461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070897E+01,2.386486E+01,7.072989E+01,2.057771E+03,3.276682E+03,1.816193E-01,2.889374E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057149E+01,2.388576E+01,4.928986E+01,8.084996E+02,9.103481E+02,7.135837E-02,8.027438E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071526E+01,2.388788E+01,4.779843E+01,1.067218E+03,9.099577E+02,9.419297E-02,8.023996E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045898E+01,2.388791E+01,4.776047E+01,1.304997E+03,1.859309E+03,1.151794E-01,1.639536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035268E+01,2.388339E+01,5.090946E+01,6.578945E+01,1.463790E+02,5.806593E-03,1.290768E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.676536E+01
19:15:00,4.519669E+03,3.405003E+03,3.989071E-01,3.002527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083828E+01,2.388783E+01,4.791350E+01,5.279612E+03,5.348074E+03,4.659799E-01,4.715925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086163E+01,2.388706E+01,5.016372E+01,7.480655E+02,7.632569E+02,6.602445E-02,6.730390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077732E+01,2.388791E+01,4.763075E+01,8.913217E+02,1.406104E+03,7.866827E-02,1.239901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059435E+01,2.387996E+01,5.589820E+01,5.431104E+03,7.358591E+03,4.793506E-01,6.488796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070886E+01,2.386876E+01,7.159634E+01,2.056965E+03,3.148599E+03,1.815482E-01,2.776431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057121E+01,2.388618E+01,4.945506E+01,8.080540E+02,8.899354E+02,7.131905E-02,7.847439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071493E+01,2.388805E+01,4.783913E+01,1.066814E+03,8.853795E+02,9.415724E-02,7.807265E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045866E+01,2.388807E+01,4.780931E+01,1.304534E+03,1.825138E+03,1.151385E-01,1.609404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035236E+01,2.388413E+01,5.102139E+01,6.567807E+01,1.439641E+02,5.796763E-03,1.269474E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388854E+01,4.678144E+01
19:30:00,4.515928E+03,3.312330E+03,3.985770E-01,2.920808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083794E+01,2.388807E+01,4.795667E+01,5.277114E+03,5.114062E+03,4.657594E-01,4.509574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086142E+01,2.388744E+01,5.032092E+01,7.477865E+02,7.340512E+02,6.599983E-02,6.472854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077714E+01,2.388809E+01,4.768929E+01,8.910776E+02,1.378691E+03,7.864674E-02,1.215728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059416E+01,2.388164E+01,5.608187E+01,5.430159E+03,7.137538E+03,4.792672E-01,6.293872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070875E+01,2.387325E+01,7.230285E+01,2.056227E+03,3.019088E+03,1.814831E-01,2.662228E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057095E+01,2.388665E+01,4.959319E+01,8.076449E+02,8.658402E+02,7.128294E-02,7.634968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071461E+01,2.388823E+01,4.787849E+01,1.066443E+03,8.570706E+02,9.412449E-02,7.557638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045836E+01,2.388824E+01,4.785521E+01,1.304099E+03,1.787234E+03,1.151001E-01,1.575981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035205E+01,2.388502E+01,5.112072E+01,6.557444E+01,1.414966E+02,5.787616E-03,1.247716E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388860E+01,4.679429E+01
19:45:00,4.512251E+03,3.205492E+03,3.982524E-01,2.826599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083760E+01,2.388808E+01,4.801487E+01,5.274806E+03,4.881455E+03,4.655557E-01,4.304461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086122E+01,2.388744E+01,5.051076E+01,7.475245E+02,7.052497E+02,6.597670E-02,6.218883E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077696E+01,2.388809E+01,4.775786E+01,8.908546E+02,1.351332E+03,7.862705E-02,1.191603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059398E+01,2.388173E+01,5.628841E+01,5.429295E+03,6.917616E+03,4.791909E-01,6.099945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070866E+01,2.387343E+01,7.312239E+01,2.055552E+03,2.890234E+03,1.814236E-01,2.548604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057071E+01,2.388666E+01,4.975325E+01,8.072691E+02,8.378164E+02,7.124977E-02,7.387854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071433E+01,2.388824E+01,4.793192E+01,1.066102E+03,8.248310E+02,9.409446E-02,7.273350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045809E+01,2.388825E+01,4.791638E+01,1.303690E+03,1.745139E+03,1.150640E-01,1.538862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035176E+01,2.388509E+01,5.124412E+01,6.547794E+01,1.390057E+02,5.779100E-03,1.225750E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388860E+01,4.680935E+01
20:00:00,4.508636E+03,3.086904E+03,3.979333E-01,2.722028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083727E+01,2.388808E+01,4.808300E+01,5.272673E+03,4.651660E+03,4.653674E-01,4.101828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086105E+01,2.388744E+01,5.071008E+01,7.472780E+02,6.770233E+02,6.595494E-02,5.969983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077680E+01,2.388809E+01,4.782805E+01,8.906508E+02,1.324148E+03,7.860906E-02,1.167632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059382E+01,2.388171E+01,5.649240E+01,5.428505E+03,6.699506E+03,4.791212E-01,5.907615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070857E+01,2.387339E+01,7.395082E+01,2.054935E+03,2.763404E+03,1.813690E-01,2.436766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057049E+01,2.388665E+01,4.991749E+01,8.069239E+02,8.056344E+02,7.121931E-02,7.104074E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071406E+01,2.388825E+01,4.799549E+01,1.065790E+03,7.884854E+02,9.406692E-02,6.952854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045784E+01,2.388826E+01,4.798815E+01,1.303304E+03,1.698059E+03,1.150300E-01,1.497346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035149E+01,2.388509E+01,5.138329E+01,6.538803E+01,1.365221E+02,5.771164E-03,1.203850E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388860E+01,4.682454E+01
20:15:00,4.505080E+03,2.968256E+03,3.976195E-01,2.617404E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083695E+01,2.388808E+01,4.815896E+01,5.270701E+03,4.429213E+03,4.651933E-01,3.905675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086088E+01,2.388745E+01,5.092035E+01,7.470460E+02,6.500748E+02,6.593447E-02,5.732352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077664E+01,2.388809E+01,4.790040E+01,8.904644E+02,1.298043E+03,7.859261E-02,1.144613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059367E+01,2.388168E+01,5.669829E+01,5.427781E+03,6.494758E+03,4.790573E-01,5.727070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070849E+01,2.387332E+01,7.479667E+01,2.054369E+03,2.640645E+03,1.813191E-01,2.328517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057029E+01,2.388664E+01,5.008937E+01,8.066069E+02,7.695790E+02,7.119132E-02,6.786138E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071382E+01,2.388826E+01,4.807140E+01,1.065504E+03,7.483437E+02,9.404167E-02,6.598885E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045761E+01,2.388827E+01,4.807300E+01,1.302941E+03,1.646623E+03,1.149979E-01,1.451990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035124E+01,2.388509E+01,5.154495E+01,6.530420E+01,1.340875E+02,5.763765E-03,1.182382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388860E+01,4.683991E+01
