20:30:00,4.501582E+03,2.857472E+03,3.973108E-01,2.519715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083662E+01,2.388808E+01,4.823531E+01,5.268876E+03,4.219047E+03,4.650323E-01,3.720350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086073E+01,2.388745E+01,5.113925E+01,7.468274E+02,6.250997E+02,6.591517E-02,5.512122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077650E+01,2.388808E+01,4.797297E+01,8.902940E+02,1.273336E+03,7.857757E-02,1.122826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059354E+01,2.388164E+01,5.689942E+01,5.427120E+03,6.305465E+03,4.789990E-01,5.560151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070842E+01,2.387321E+01,7.562584E+01,2.053852E+03,2.524054E+03,1.812735E-01,2.225707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.057010E+01,2.388663E+01,5.026699E+01,8.063156E+02,7.309113E+02,7.116562E-02,6.445166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071360E+01,2.388826E+01,4.816046E+01,1.065242E+03,7.057344E+02,9.401852E-02,6.223157E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045740E+01,2.388828E+01,4.817196E+01,1.302598E+03,1.592389E+03,1.149677E-01,1.404167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035100E+01,2.388508E+01,5.172567E+01,6.522599E+01,1.317457E+02,5.756862E-03,1.161732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388860E+01,4.685532E+01
20:45:00,4.498141E+03,2.759664E+03,3.970070E-01,2.433469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083631E+01,2.388807E+01,4.830857E+01,5.267187E+03,4.024332E+03,4.648833E-01,3.548651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086059E+01,2.388744E+01,5.136250E+01,7.466213E+02,6.024079E+02,6.589698E-02,5.312025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077636E+01,2.388808E+01,4.804385E+01,8.901382E+02,1.250377E+03,7.856382E-02,1.102581E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059341E+01,2.388161E+01,5.709003E+01,5.426515E+03,6.135398E+03,4.789456E-01,5.410186E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070835E+01,2.387311E+01,7.640616E+01,2.053378E+03,2.415462E+03,1.812316E-01,2.129952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056993E+01,2.388662E+01,5.044628E+01,8.060480E+02,6.915605E+02,7.114200E-02,6.098172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071339E+01,2.388827E+01,4.826091E+01,1.065001E+03,6.626612E+02,9.399728E-02,5.843338E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045720E+01,2.388829E+01,4.828342E+01,1.302275E+03,1.537690E+03,1.149391E-01,1.355933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035077E+01,2.388506E+01,5.191695E+01,6.515297E+01,1.295296E+02,5.750417E-03,1.142190E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388859E+01,4.687051E+01
21:00:00,4.494755E+03,2.677193E+03,3.967082E-01,2.360745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083600E+01,2.388808E+01,4.836979E+01,5.265624E+03,3.849484E+03,4.647453E-01,3.394470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086046E+01,2.388745E+01,5.155674E+01,7.464268E+02,5.823515E+02,6.587981E-02,5.135168E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077623E+01,2.388808E+01,4.810326E+01,8.899957E+02,1.229969E+03,7.855124E-02,1.084585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059330E+01,2.388161E+01,5.724469E+01,5.425962E+03,5.994808E+03,4.788968E-01,5.286214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070829E+01,2.387312E+01,7.703644E+01,2.052944E+03,2.317060E+03,1.811933E-01,2.043180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056978E+01,2.388662E+01,5.059883E+01,8.058022E+02,6.536682E+02,7.112030E-02,5.764038E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071321E+01,2.388827E+01,4.835395E+01,1.064781E+03,6.213299E+02,9.397780E-02,5.478879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045703E+01,2.388829E+01,4.838682E+01,1.301969E+03,1.485712E+03,1.149121E-01,1.310099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035056E+01,2.388507E+01,5.208227E+01,6.508474E+01,1.274597E+02,5.744395E-03,1.123938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388860E+01,4.688334E+01
21:15:00,4.491422E+03,2.602027E+03,3.964140E-01,2.294464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083569E+01,2.388767E+01,4.842292E+01,5.264176E+03,3.692026E+03,4.646175E-01,3.255624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086034E+01,2.388672E+01,5.172782E+01,7.462431E+02,5.643562E+02,6.586360E-02,4.976485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077611E+01,2.388771E+01,4.815490E+01,8.898653E+02,1.211144E+03,7.853973E-02,1.067985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059320E+01,2.387871E+01,5.738184E+01,5.425457E+03,5.867870E+03,4.788521E-01,5.174281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070824E+01,2.386497E+01,7.756034E+01,2.052547E+03,2.228592E+03,1.811583E-01,1.965170E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056964E+01,2.388572E+01,5.073428E+01,8.055764E+02,6.187094E+02,7.110037E-02,5.455772E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071303E+01,2.388799E+01,4.844058E+01,1.064578E+03,5.832443E+02,9.395993E-02,5.143041E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045686E+01,2.388802E+01,4.848333E+01,1.301680E+03,1.437581E+03,1.148866E-01,1.267657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035036E+01,2.388358E+01,5.223331E+01,6.502096E+01,1.255267E+02,5.738766E-03,1.106893E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388849E+01,4.689464E+01
21:30:00,4.488141E+03,2.532631E+03,3.961245E-01,2.233271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083539E+01,2.388763E+01,4.849016E+01,5.262835E+03,3.550205E+03,4.644991E-01,3.130566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086023E+01,2.388665E+01,5.195001E+01,7.460695E+02,5.480459E+02,6.584828E-02,4.832661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077600E+01,2.388766E+01,4.821986E+01,8.897460E+02,1.193852E+03,7.852920E-02,1.052737E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059311E+01,2.387812E+01,5.754672E+01,5.424994E+03,5.756653E+03,4.788114E-01,5.076210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070818E+01,2.386355E+01,7.819543E+01,2.052183E+03,2.149660E+03,1.811262E-01,1.895567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056951E+01,2.388557E+01,5.090452E+01,8.053689E+02,5.872361E+02,7.108206E-02,5.178241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071287E+01,2.388797E+01,4.855675E+01,1.064392E+03,5.489567E+02,9.394354E-02,4.840693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045671E+01,2.388800E+01,4.861352E+01,1.301406E+03,1.394036E+03,1.148625E-01,1.229260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.035017E+01,2.388327E+01,5.242121E+01,6.496129E+01,1.237091E+02,5.733499E-03,1.090865E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388847E+01,4.690882E+01
21:45:00,4.484912E+03,2.468285E+03,3.958394E-01,2.176530E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083509E+01,2.388761E+01,4.855560E+01,5.261592E+03,3.421438E+03,4.643894E-01,3.017019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086012E+01,2.388663E+01,5.216949E+01,7.459053E+02,5.331083E+02,6.583379E-02,4.700943E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077589E+01,2.388764E+01,4.828268E+01,8.896368E+02,1.177784E+03,7.851957E-02,1.038569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059302E+01,2.387795E+01,5.770404E+01,5.424572E+03,5.656260E+03,4.787741E-01,4.987683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070814E+01,2.386313E+01,7.879139E+01,2.051850E+03,2.079190E+03,1.810968E-01,1.833427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056939E+01,2.388551E+01,5.106821E+01,8.051784E+02,5.591142E+02,7.106524E-02,4.930262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071273E+01,2.388796E+01,4.867449E+01,1.064222E+03,5.183006E+02,9.392850E-02,4.570368E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045658E+01,2.388800E+01,4.874639E+01,1.301147E+03,1.354914E+03,1.148396E-01,1.194762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034999E+01,2.388316E+01,5.260078E+01,6.490543E+01,1.219855E+02,5.728569E-03,1.075666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388847E+01,4.692262E+01
22:00:00,4.481732E+03,2.408161E+03,3.955588E-01,2.123514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083479E+01,2.388760E+01,4.861949E+01,5.260439E+03,3.303129E+03,4.642877E-01,2.912695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.086003E+01,2.388661E+01,5.238610E+01,7.457499E+02,5.192802E+02,6.582008E-02,4.579006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077579E+01,2.388763E+01,4.834370E+01,8.895370E+02,1.162387E+03,7.851075E-02,1.024991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059294E+01,2.387788E+01,5.785531E+01,5.424186E+03,5.558867E+03,4.787401E-01,4.901802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070810E+01,2.386292E+01,7.935473E+01,2.051545E+03,2.015781E+03,1.810699E-01,1.777513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056928E+01,2.388547E+01,5.122524E+01,8.050033E+02,5.339541E+02,7.104979E-02,4.708400E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071259E+01,2.388795E+01,4.879249E+01,1.064066E+03,4.908410E+02,9.391471E-02,4.328230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045645E+01,2.388799E+01,4.888060E+01,1.300902E+03,1.319561E+03,1.148179E-01,1.163587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034981E+01,2.388309E+01,5.277156E+01,6.485310E+01,1.203396E+02,5.723951E-03,1.061153E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388847E+01,4.693610E+01
22:15:00,4.478602E+03,2.352371E+03,3.952825E-01,2.074317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083450E+01,2.388760E+01,4.868197E+01,5.259371E+03,3.195232E+03,4.641934E-01,2.817551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085994E+01,2.388659E+01,5.259984E+01,7.456029E+02,5.065470E+02,6.580709E-02,4.466725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077569E+01,2.388762E+01,4.840319E+01,8.894456E+02,1.148220E+03,7.850269E-02,1.012499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059287E+01,2.387782E+01,5.800095E+01,5.423834E+03,5.474431E+03,4.787090E-01,4.827346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070806E+01,2.386274E+01,7.988858E+01,2.051266E+03,1.958995E+03,1.810452E-01,1.727439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056918E+01,2.388544E+01,5.137573E+01,8.048425E+02,5.114660E+02,7.103560E-02,4.510100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071247E+01,2.388794E+01,4.890988E+01,1.063922E+03,4.662615E+02,9.390206E-02,4.111488E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045633E+01,2.388799E+01,4.901532E+01,1.300669E+03,1.287993E+03,1.147974E-01,1.135751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034965E+01,2.388303E+01,5.293357E+01,6.480406E+01,1.187680E+02,5.719622E-03,1.047295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388847E+01,4.694932E+01
22:30:00,4.475520E+03,2.300204E+03,3.950105E-01,2.028317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083422E+01,2.388759E+01,4.874297E+01,5.258379E+03,3.095856E+03,4.641058E-01,2.729922E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085985E+01,2.388657E+01,5.281034E+01,7.454635E+02,4.947589E+02,6.579480E-02,4.362778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077560E+01,2.388761E+01,4.846100E+01,8.893619E+02,1.134903E+03,7.849530E-02,1.000756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059280E+01,2.387776E+01,5.814030E+01,5.423513E+03,5.395527E+03,4.786806E-01,4.757769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070802E+01,2.386257E+01,8.039223E+01,2.051010E+03,1.907732E+03,1.810227E-01,1.682236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056909E+01,2.388540E+01,5.151955E+01,8.046948E+02,4.912458E+02,7.102256E-02,4.331799E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071236E+01,2.388793E+01,4.902607E+01,1.063791E+03,4.441226E+02,9.389046E-02,3.916267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045623E+01,2.388798E+01,4.914987E+01,1.300449E+03,1.259564E+03,1.147779E-01,1.110682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034950E+01,2.388297E+01,5.308644E+01,6.475805E+01,1.172643E+02,5.715562E-03,1.034035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388846E+01,4.696230E+01
22:45:00,4.472484E+03,2.251271E+03,3.947426E-01,1.985168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083393E+01,2.388759E+01,4.880255E+01,5.257458E+03,3.004292E+03,4.640246E-01,2.649181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085978E+01,2.388655E+01,5.301739E+01,7.453315E+02,4.838355E+02,6.578314E-02,4.266455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077551E+01,2.388760E+01,4.851706E+01,8.892854E+02,1.122452E+03,7.848855E-02,9.897771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059274E+01,2.387771E+01,5.827340E+01,5.423219E+03,5.323255E+03,4.786547E-01,4.694039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070799E+01,2.386244E+01,8.086716E+01,2.050776E+03,1.861327E+03,1.810020E-01,1.641316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056901E+01,2.388537E+01,5.165686E+01,8.045591E+02,4.729978E+02,7.101059E-02,4.170889E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071225E+01,2.388792E+01,4.914064E+01,1.063670E+03,4.241019E+02,9.387981E-02,3.739725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045613E+01,2.388797E+01,4.928383E+01,1.300239E+03,1.233923E+03,1.147595E-01,1.088071E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034935E+01,2.388292E+01,5.323043E+01,6.471488E+01,1.158268E+02,5.711751E-03,1.021360E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388846E+01,4.697504E+01
23:00:00,4.469495E+03,2.205190E+03,3.944787E-01,1.944534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083366E+01,2.388759E+01,4.886094E+01,5.256604E+03,2.919693E+03,4.639492E-01,2.574582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085971E+01,2.388653E+01,5.322098E+01,7.452062E+02,4.736994E+02,6.577209E-02,4.177076E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077543E+01,2.388759E+01,4.857152E+01,8.892153E+02,1.110793E+03,7.848237E-02,9.794957E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059269E+01,2.387766E+01,5.840083E+01,5.422951E+03,5.256569E+03,4.786310E-01,4.635236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070796E+01,2.386232E+01,8.131682E+01,2.050562E+03,1.819149E+03,1.809831E-01,1.604123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056893E+01,2.388534E+01,5.178804E+01,8.044345E+02,4.564536E+02,7.099959E-02,4.025002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071215E+01,2.388792E+01,4.925338E+01,1.063560E+03,4.059141E+02,9.387005E-02,3.579346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045604E+01,2.388797E+01,4.941697E+01,1.300041E+03,1.210707E+03,1.147419E-01,1.067600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034921E+01,2.388286E+01,5.336627E+01,6.467433E+01,1.144535E+02,5.708173E-03,1.009250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388846E+01,4.698753E+01
23:15:00,4.466550E+03,2.161324E+03,3.942188E-01,1.905853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083338E+01,2.388758E+01,4.891837E+01,5.255810E+03,2.840941E+03,4.638791E-01,2.505138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085964E+01,2.388652E+01,5.342127E+01,7.450874E+02,4.641841E+02,6.576160E-02,4.093169E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077535E+01,2.388758E+01,4.862455E+01,8.891512E+02,1.099789E+03,7.847671E-02,9.697921E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059264E+01,2.387761E+01,5.852329E+01,5.422707E+03,5.194238E+03,4.786094E-01,4.580272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070793E+01,2.386221E+01,8.174490E+01,2.050366E+03,1.780525E+03,1.809658E-01,1.570064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056886E+01,2.388531E+01,5.191355E+01,8.043201E+02,4.413582E+02,7.098950E-02,3.891891E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071207E+01,2.388791E+01,4.936419E+01,1.063458E+03,3.892692E+02,9.386110E-02,3.432571E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045596E+01,2.388796E+01,4.954920E+01,1.299852E+03,1.189487E+03,1.147252E-01,1.048888E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034908E+01,2.388281E+01,5.349483E+01,6.463623E+01,1.131419E+02,5.704810E-03,9.976843E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388846E+01,4.699977E+01
23:30:00,4.463651E+03,2.119407E+03,3.939629E-01,1.868891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083311E+01,2.388758E+01,4.897505E+01,5.255073E+03,2.767321E+03,4.638140E-01,2.440220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085958E+01,2.388650E+01,5.361851E+01,7.449747E+02,4.552125E+02,6.575165E-02,4.014058E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077527E+01,2.388757E+01,4.867636E+01,8.890925E+02,1.089367E+03,7.847153E-02,9.606027E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059259E+01,2.387756E+01,5.864136E+01,5.422484E+03,5.135656E+03,4.785898E-01,4.528615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070791E+01,2.386210E+01,8.215465E+01,2.050186E+03,1.744973E+03,1.809499E-01,1.538715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056879E+01,2.388528E+01,5.203389E+01,8.042151E+02,4.275082E+02,7.098023E-02,3.769761E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071199E+01,2.388790E+01,4.947305E+01,1.063365E+03,3.739540E+02,9.385289E-02,3.297521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045588E+01,2.388795E+01,4.968050E+01,1.299673E+03,1.169979E+03,1.147094E-01,1.031686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034895E+01,2.388276E+01,5.361693E+01,6.460041E+01,1.118890E+02,5.701648E-03,9.866355E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388845E+01,4.701176E+01
23:45:00,4.460794E+03,2.079202E+03,3.937108E-01,1.833438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083284E+01,2.388757E+01,4.903117E+01,5.254388E+03,2.698219E+03,4.637536E-01,2.379286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085952E+01,2.388648E+01,5.381294E+01,7.448676E+02,4.467180E+02,6.574220E-02,3.939153E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077520E+01,2.388756E+01,4.872712E+01,8.890389E+02,1.079463E+03,7.846679E-02,9.518694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059255E+01,2.387752E+01,5.875553E+01,5.422281E+03,5.080260E+03,4.785719E-01,4.479767E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070788E+01,2.386200E+01,8.254876E+01,2.050022E+03,1.712080E+03,1.809355E-01,1.509710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056874E+01,2.388525E+01,5.214953E+01,8.041187E+02,4.147304E+02,7.097172E-02,3.657088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071191E+01,2.388789E+01,4.958002E+01,1.063280E+03,3.597867E+02,9.384536E-02,3.172595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045581E+01,2.388795E+01,4.981093E+01,1.299502E+03,1.151934E+03,1.146944E-01,1.015774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034883E+01,2.388271E+01,5.373329E+01,6.456671E+01,1.106914E+02,5.698674E-03,9.760753E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388845E+01,4.702349E+01
24:00:00,4.457981E+03,2.040498E+03,3.934625E-01,1.799308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111081E+01,5.083258E+01,2.388757E+01,4.908689E+01,5.253751E+03,2.633122E+03,4.636973E-01,2.321883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111094E+01,5.085947E+01,2.388646E+01,5.400482E+01,7.447660E+02,4.386443E+02,6.573323E-02,3.867960E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111084E+01,5.077514E+01,2.388755E+01,4.877697E+01,8.889897E+02,1.070018E+03,7.846246E-02,9.435407E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.059251E+01,2.387748E+01,5.886621E+01,5.422096E+03,5.027618E+03,4.785556E-01,4.433347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111079E+01,5.070786E+01,2.386190E+01,8.292950E+01,2.049872E+03,1.681497E+03,1.809222E-01,1.482742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111075E+01,5.056868E+01,2.388523E+01,5.226090E+01,8.040302E+02,4.028809E+02,7.096391E-02,3.552598E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111089E+01,5.071184E+01,2.388788E+01,4.968519E+01,1.063202E+03,3.466164E+02,9.383846E-02,3.056459E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111069E+01,5.045575E+01,2.388794E+01,4.994059E+01,1.299340E+03,1.135145E+03,1.146801E-01,1.000969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111052E+01,5.034872E+01,2.388267E+01,5.384459E+01,6.453499E+01,1.095462E+02,5.695874E-03,9.659773E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111111E+01,5.124987E+01,2.388845E+01,4.703496E+01
Peak,6.697693E+03,4.524219E+03,5.911401E-01,3.989451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.231312E+04,7.564424E+03,1.086759E+00,6.670300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.633306E+03,2.383368E+03,1.441560E-01,2.101651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.013913E+03,2.059898E+03,1.777485E-01,1.816415E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.040791E+04,1.413922E+04,9.186049E-01,1.246794E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.672626E+03,4.117693E+03,4.124071E-01,3.630976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.019877E+03,9.654320E+02,1.782748E-01,8.513167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.349928E+03,9.890738E+02,2.074052E-01,8.721640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.640442E+03,2.243614E+03,2.330461E-01,1.978416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.936222E+02,2.699337E+02,1.708915E-02,2.380272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,4.920198E-01,3.320514E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,9.045355E-01,5.551848E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.199845E-01,1.749253E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.479442E-01,1.511845E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.645765E-01,1.037736E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.432562E-01,3.022147E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.483824E-01,7.085710E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.726283E-01,7.259227E-02,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.939698E-01,1.646682E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.422370E-02,1.981157E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
