Envelope Summary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Roof,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Assembly,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,Gross Area,Net Area,Azimuth,U-factor w/ Film,U-factor w/o Film,Thermal Emittance,Reflectance,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,(ft2),(ft2),(Deg),(Btu/h-F-ft2),(Btu/h-F-ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 778,Main Roof,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,56.3,56.3,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 36,Main Roof,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,163,163,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 136,Main Roof,L01-112_AstoRaccBbrd,Thermal Zone: L01-112_AstoRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,657.4,657.4,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 812,Main Roof,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,57.9,57.9,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 198,Main Roof,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,142,142,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 602,Main Roof,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,1916,1916,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 686,Main Roof,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,872.4,872.4,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 577,Main Roof,L06-602_MfamResiPthp,Thermal Zone: L06-602_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,1660.7,1660.7,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 555,Main Roof,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,1116.6,1116.6,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 570,Main Roof,L06-604_AstoRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,135.1,135.1,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 545,Main Roof,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,3678,3678,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 531,Main Roof,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,1160.9,1160.9,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 564,Main Roof,L06-607_MfamResiPthp,Thermal Zone: L06-607_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,1858.7,1858.7,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 679,Main Roof,L06-608_MfamResiPthp,Thermal Zone: L06-608_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,872.7,872.7,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 673,Main Roof,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,1347.5,1347.5,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 620,Main Roof,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,3034,3034,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 630,Main Roof,L06-614_MechRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,67,67,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 773,Main Roof,L06-614_MechRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,145.4,145.4,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 636,Main Roof,L06-615_ElevRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,83.4,83.4,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 649,Main Roof,L06-616_StrsRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,35.4,35.4,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 666,Main Roof,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,436.1,436.1,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 769,Main Roof,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,173.8,173.8,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 770,Main Roof,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,78.4,78.4,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 704,Main Roof,L06-618_TrshRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,187.9,187.9,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 696,Main Roof,L06-619_MfamResiPthp,Thermal Zone: L06-619_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,662.9,662.9,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 736,Main Roof,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,197.1,197.1,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 722,Main Roof,R01-702_ElevRaccIncd,Thermal Zone: R01-701_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,128,128,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 716,Main Roof,R01-703_MechRaccPtac,Thermal Zone: R01-703_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,102.8,102.8,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 710,Main Roof,R01-704_StrsRaccBbrd,Thermal Zone: R01-704_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,236.3,236.3,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 728,Main Roof,R01-705_ElevRaccIncd,Thermal Zone: R01-704_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,211.2,211.2,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 742,Main Roof,R01-706_MechRaccPtac,Thermal Zone: R01-706_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,272.4,272.4,270,0.025,0.025,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Exterior Wall,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Assembly,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,Gross Area,Net Area,Azimuth,U-factor w/ Film,U-factor w/o Film,Thermal Emittance,Reflectance,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,(ft2),(ft2),(Deg),(Btu/h-F-ft2),(Btu/h-F-ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 127,Metal Wall,L01-101_MprpRaccVrfsHrv1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,594.6,356.7,270,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 128,Metal Wall,L01-101_MprpRaccVrfsHrv1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,885.6,531.4,0,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 56,Metal Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,138.6,83.1,0,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 57,Metal Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,1121.3,672.8,90,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 63,Metal Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,215,129,270,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 51,Metal Wall,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,121.1,72.7,270,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 4,Metal Wall,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,267,160.2,180,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 5,Metal Wall,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,193.6,116.2,270,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 6,Metal Wall,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,197.8,118.7,180,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 7,Metal Wall,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,567.5,340.5,270,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 16,Metal Wall,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,320.8,192.5,90,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 17,Metal Wall,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,2139.4,1283.6,180,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 23,Metal Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,1087.2,652.3,0,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 24,Metal Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,526.7,316,270,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 26,Metal Wall BOH,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,176.2,176.2,0,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 27,Metal Wall BOH,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,104,104,90,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 33,Metal Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,327.7,196.6,180,0.051,0.052,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 121,Metal Wall BOH,L01-109_MechRaccBbrd,Thermal Zone: L01-109_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,297.1,297.1,270,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 122,Metal Wall BOH,L01-109_MechRaccBbrd,Thermal Zone: L01-109_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,225.9,225.9,0,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 98,Metal Wall BOH,L01-110_StrsRaccIncd,Thermal Zone: L01-114_CorrRaccBbrdHrv2,IndirectlyConditioned,Nonresidential,Other,New,1,135.4,135.4,0,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 132,Metal Wall BOH,L01-112_AstoRaccBbrd,Thermal Zone: L01-112_AstoRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,594.6,594.6,270,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 133,Metal Wall BOH,L01-112_AstoRaccBbrd,Thermal Zone: L01-112_AstoRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,283,283,0,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 134,Metal Wall BOH,L01-112_AstoRaccBbrd,Thermal Zone: L01-112_AstoRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,185.3,185.3,90,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 135,Metal Wall BOH,L01-112_AstoRaccBbrd,Thermal Zone: L01-112_AstoRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,409.3,409.3,90,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 42,Metal Wall BOH,L01-113_MechRaccBbrd,Thermal Zone: L01-113_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,776.5,776.5,90,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 43,Metal Wall BOH,L01-113_MechRaccBbrd,Thermal Zone: L01-113_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,541.3,541.3,180,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 79,Metal Wall BOH,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,161,161,270,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 80,Metal Wall BOH,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,141.3,141.3,0,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 81,Metal Wall BOH,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,104.8,104.8,90,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 82,Metal Wall BOH,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,39,39,0,0.105,0.106,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 139,Uncd Wall,L01-115_TrxfUncd,Thermal Zone: L01-115_TrxfUncd,Unconditioned,Nonresidential,Other,New,1,361,361,0,0.694,0.787,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 140,Uncd Wall,L01-115_TrxfUncd,Thermal Zone: L01-115_TrxfUncd,Unconditioned,Nonresidential,Other,New,1,249.3,249.3,90,0.694,0.787,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 201,Wood Wall + SE,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,60.3,48.2,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 214,Wood Wall + SE,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,60.1,60.1,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 215,Wood Wall + SE,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,65.5,65.5,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 291,Wood Wall + SE,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,290.4,290.4,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 292,Wood Wall + SE,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,220.8,176.6,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 195,Wood Wall + SE,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,455,364,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 171,Wood Wall + SE,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,226.1,180.9,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 172,Wood Wall + SE,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,429.5,343.6,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 159,Wood Wall + SE,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,331.6,265.3,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 160,Wood Wall + SE,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,60.3,48.2,270,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 161,Wood Wall + SE,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,650.7,520.6,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 162,Wood Wall + SE,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,60.3,48.2,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 163,Wood Wall + SE,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,325.3,260.2,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 149,Wood Wall + SE,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,350.4,280.3,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 150,Wood Wall + SE,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,181.3,145,270,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 181,Wood Wall + SE,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,123.6,98.9,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 182,Wood Wall + SE,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,685.5,548.4,270,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 305,Wood Wall + SE,L02-208_MfamResiPthp,Thermal Zone: L02-208_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,300.4,240.3,270,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 306,Wood Wall + SE,L02-208_MfamResiPthp,Thermal Zone: L02-208_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,290.5,232.4,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 297,Wood Wall + SE,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,320,256,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 298,Wood Wall + SE,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,421.1,336.9,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 299,Wood Wall + SE,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,117.3,93.8,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 274,Wood Wall + SE,L02-210_LndyRaccBbrd,Thermal Zone: L02-210_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,65,52,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 235,Wood Wall + SE,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,1016.9,813.5,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 282,Wood Wall + SE,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,65,52,270,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 283,Wood Wall + SE,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,30.5,24.4,180,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 284,Wood Wall + SE,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,255.8,204.6,270,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 285,Wood Wall + SE,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,151.3,151.3,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 312,Wood Wall + SE,L02-218_TrshRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,50.6,50.6,270,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 313,Wood Wall + SE,L02-218_TrshRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,90.4,90.4,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 314,Wood Wall + SE,L02-218_TrshRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,85.1,85.1,90,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 315,Wood Wall + SE,L02-218_TrshRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,79,79,0,0.057,0.057,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 396,Wood Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,60.3,48.2,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 410,Wood Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,60.1,48.1,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 498,Wood Wall,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,290.4,232.3,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 499,Wood Wall,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,300.4,240.3,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 500,Wood Wall,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,31.2,25,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 391,Wood Wall,L03-302_MfamResiPthp,Thermal Zone: L03-302_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,640.7,512.6,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 365,Wood Wall,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,31.2,25,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 366,Wood Wall,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,226.1,180.9,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 367,Wood Wall,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,429.5,343.6,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 353,Wood Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,331.6,265.3,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 354,Wood Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,60.3,48.2,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 355,Wood Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,650.7,520.6,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 356,Wood Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,60.3,48.2,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 357,Wood Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,325.3,260.2,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 343,Wood Wall,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,350.4,280.3,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 344,Wood Wall,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,181.3,145,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 376,Wood Wall,L03-307_MfamResiPthp,Thermal Zone: L03-307_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,123.6,98.9,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 377,Wood Wall,L03-307_MfamResiPthp,Thermal Zone: L03-307_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,685.5,548.4,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 493,Wood Wall,L03-308_MfamResiPthp,Thermal Zone: L03-308_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,300.4,240.3,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 494,Wood Wall,L03-308_MfamResiPthp,Thermal Zone: L03-308_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,290.5,232.4,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 485,Wood Wall,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,320,256,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 486,Wood Wall,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,421.1,336.9,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 487,Wood Wall,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,117.3,93.8,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 469,Wood Wall,L03-310_LndyRaccBbrd,Thermal Zone: L03-310_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,3,65,52,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 430,Wood Wall,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,1016.9,813.5,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 477,Wood Wall,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,65,52,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 478,Wood Wall,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,30.5,24.4,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 479,Wood Wall,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,155.8,124.6,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 510,Wood Wall,L03-319_MfamResiPthp,Thermal Zone: L03-319_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,265.3,212.2,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 511,Wood Wall,L03-319_MfamResiPthp,Thermal Zone: L03-319_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,320.7,256.6,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 581,Wood Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,60.3,48.2,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 595,Wood Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,60.1,48.1,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 682,Wood Wall,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,290.4,232.3,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 683,Wood Wall,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,300.4,240.3,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 684,Wood Wall,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,31.2,25,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 574,Wood Wall,L06-602_MfamResiPthp,Thermal Zone: L06-602_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,640.7,512.6,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 549,Wood Wall,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,31.2,25,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 550,Wood Wall,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,226.1,180.9,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 551,Wood Wall,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,429.5,343.6,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 537,Wood Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,331.6,265.3,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 538,Wood Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,60.3,48.2,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 539,Wood Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,650.7,520.6,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 540,Wood Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,60.3,48.2,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 541,Wood Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,325.3,260.2,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 527,Wood Wall,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,350.4,280.3,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 528,Wood Wall,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,181.3,145,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 560,Wood Wall,L06-607_MfamResiPthp,Thermal Zone: L06-607_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,123.6,98.9,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 561,Wood Wall,L06-607_MfamResiPthp,Thermal Zone: L06-607_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,685.5,548.4,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 677,Wood Wall,L06-608_MfamResiPthp,Thermal Zone: L06-608_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,300.4,240.3,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 678,Wood Wall,L06-608_MfamResiPthp,Thermal Zone: L06-608_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,290.5,232.4,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 669,Wood Wall,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,320,256,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 670,Wood Wall,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,421.1,336.9,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 671,Wood Wall,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,117.3,93.8,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 653,Wood Wall,L06-610_LndyRaccBbrd,Thermal Zone: L06-610_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,65,52,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 614,Wood Wall,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,1016.9,813.5,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 661,Wood Wall,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,65,52,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 662,Wood Wall,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,30.5,24.4,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 663,Wood Wall,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,155.8,124.6,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 694,Wood Wall,L06-619_MfamResiPthp,Thermal Zone: L06-619_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,265.3,212.2,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 695,Wood Wall,L06-619_MfamResiPthp,Thermal Zone: L06-619_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,320.7,256.6,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 730,Wood Wall,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,99.8,99.8,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 731,Wood Wall,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,197.5,197.5,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 732,Wood Wall,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,99.8,99.8,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 733,Wood Wall,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,43.5,43.5,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 735,Wood Wall,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,32.8,32.8,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 718,Wood Wall,R01-702_ElevRaccIncd,Thermal Zone: R01-701_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,105.6,105.6,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 720,Wood Wall,R01-702_ElevRaccIncd,Thermal Zone: R01-701_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,105.6,105.6,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 712,Wood Wall,R01-703_MechRaccPtac,Thermal Zone: R01-703_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,84.8,84.8,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 714,Wood Wall,R01-703_MechRaccPtac,Thermal Zone: R01-703_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,84.8,84.8,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 715,Wood Wall,R01-703_MechRaccPtac,Thermal Zone: R01-703_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,121.2,121.2,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 706,Wood Wall,R01-704_StrsRaccBbrd,Thermal Zone: R01-704_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,116.6,116.6,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 707,Wood Wall,R01-704_StrsRaccBbrd,Thermal Zone: R01-704_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,180,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 708,Wood Wall,R01-704_StrsRaccBbrd,Thermal Zone: R01-704_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,116.6,116.6,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 724,Wood Wall,R01-705_ElevRaccIncd,Thermal Zone: R01-704_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,104.2,104.2,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 726,Wood Wall,R01-705_ElevRaccIncd,Thermal Zone: R01-704_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,104.2,104.2,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 738,Wood Wall,R01-706_MechRaccPtac,Thermal Zone: R01-706_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,134.4,134.4,90,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 740,Wood Wall,R01-706_MechRaccPtac,Thermal Zone: R01-706_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,134.4,134.4,270,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 741,Wood Wall,R01-706_MechRaccPtac,Thermal Zone: R01-706_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,0,0.054,0.055,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Exterior Floor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Assembly,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,,Area,,U-factor w/ Film,U-factor w/o Film,Thermal Emittance,Reflectance,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,,(ft2),,(Btu/h-F-ft2),(Btu/h-F-ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 790,Exterior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,29.8,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 816,Exterior Floor,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,,89.2,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 784,Exterior Floor,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,270.6,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 168,Exterior Floor,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1019.4,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 186,Exterior Floor,L02-204_AstoRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,71.9,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 154,Exterior Floor,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,436.9,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 761,Exterior Floor,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,196.2,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 759,Exterior Floor,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,211.3,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 302,Exterior Floor,L02-208_MfamResiPthp,Thermal Zone: L02-208_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,143.8,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 832,Exterior Floor,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,272.5,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 797,Exterior Floor,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1795.2,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 811,Exterior Floor,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,491.6,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 839,Exterior Floor,L02-218_TrshRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,169.4,,0.031,0.032,0.9,0.3,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Underground Wall,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Assembly,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,,Area,Azimuth,C-factor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,,(ft2),(Deg),(Btu/h-F-ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 325,Underground Wall,B01-002_StrsRaccBbrd,Thermal Zone: B01-002_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,205.4,90,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 326,Underground Wall,B01-002_StrsRaccBbrd,Thermal Zone: B01-002_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,293.1,180,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 327,Underground Wall,B01-002_StrsRaccBbrd,Thermal Zone: B01-002_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,205.4,270,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 328,Underground Wall,B01-002_StrsRaccBbrd,Thermal Zone: B01-002_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,242,0,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 332,Underground Wall,B01-003_MechRaccBbrd,Thermal Zone: B01-003_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,371.4,270,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 333,Underground Wall,B01-003_MechRaccBbrd,Thermal Zone: B01-003_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,277.8,0,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 334,Underground Wall,B01-003_MechRaccBbrd,Thermal Zone: B01-003_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,371.4,90,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 335,Underground Wall,B01-003_MechRaccBbrd,Thermal Zone: B01-003_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,226.7,180,0.089,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Underground Floor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Assembly,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,,Exposed Perimeter,,F-factor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,,(ft),,(Btu/h-F-ft),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 323,Underground Floor,B01-002_StrsRaccBbrd,Thermal Zone: B01-002_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,0,,0.73,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 330,Underground Floor,B01-003_MechRaccBbrd,Thermal Zone: B01-003_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,0,,0.73,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 124,SOG,L01-101_MprpRaccVrfsHrv1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,,92.5,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 54,SOG,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,,92.2,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 45,SOG,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,,7.6,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 90,SOG,L01-104_ElevRaccIncd,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,IndirectlyConditioned,Nonresidential,Other,New,1,,0,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 66,SOG,L01-105_StrsRaccIncd,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,IndirectlyConditioned,Nonresidential,Other,New,1,,0,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 1,SOG,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,,76.6,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 10,SOG,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,,30,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 836,SOG,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,,153.8,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 21,SOG,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,,138.9,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 824,SOG,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,,138.9,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 118,SOG,L01-109_MechRaccBbrd,Thermal Zone: L01-109_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,32.7,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 96,SOG,L01-110_StrsRaccIncd,Thermal Zone: L01-114_CorrRaccBbrdHrv2,IndirectlyConditioned,Nonresidential,Other,New,1,,8.5,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 130,SOG,L01-112_AstoRaccBbrd,Thermal Zone: L01-112_AstoRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,92,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
