Envelope Summary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 799,SOG,L01-113_MechRaccBbrd,Thermal Zone: L01-113_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,82.4,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 750,SOG,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,,27.9,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 754,SOG,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,,27.9,,0.54,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Interior Wall,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Assembly,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,Gross Area,Net Area,Azimuth,U-factor w/ Film,U-factor w/o Film,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,(ft2),(ft2),(Deg),(Btu/h-F-ft2),(Btu/h-F-ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 324,Interior Wall,B01-002_StrsRaccBbrd,Thermal Zone: B01-002_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,51.1,51.1,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 125,Interior Wall,L01-101_MprpRaccVrfsHrv1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,594.6,594.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 126,Interior Wall,L01-101_MprpRaccVrfsHrv1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,885.6,885.6,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 58,Interior Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,138.6,138.6,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 59,Interior Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,145,145,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 60,Interior Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,166.7,166.7,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 61,Interior Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,324.3,324.3,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 62,Interior Wall,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,561.3,561.3,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 46,Interior Wall,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,166.7,166.7,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 47,Interior Wall,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,145,145,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 48,Interior Wall,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,96.5,96.5,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 49,Interior Wall,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,190.6,190.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 50,Interior Wall,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,464.8,464.8,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 94,Interior Wall,L01-104_ElevRaccIncd,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,IndirectlyConditioned,Nonresidential,Other,New,1,324.3,324.3,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 67,Interior Wall,L01-105_StrsRaccIncd,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,IndirectlyConditioned,Nonresidential,Other,New,1,324.3,324.3,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 3,Interior Wall,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,570.6,570.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 13,Interior Wall,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,96.3,96.3,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 14,Interior Wall,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,1580,1580,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 15,Interior Wall,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,153.4,153.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 25,Interior Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,283,283,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 28,Interior Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,159.7,159.7,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 29,Interior Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,135.4,135.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 30,Interior Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,169,169,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 31,Interior Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,225.9,225.9,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 32,Interior Wall,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,343.8,343.8,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 119,Interior Wall,L01-109_MechRaccBbrd,Thermal Zone: L01-109_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,297.1,297.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 120,Interior Wall,L01-109_MechRaccBbrd,Thermal Zone: L01-109_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,225.9,225.9,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 100,Interior Wall,L01-110_StrsRaccIncd,Thermal Zone: L01-114_CorrRaccBbrdHrv2,IndirectlyConditioned,Nonresidential,Other,New,1,159.7,159.7,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 101,Interior Wall,L01-110_StrsRaccIncd,Thermal Zone: L01-114_CorrRaccBbrdHrv2,IndirectlyConditioned,Nonresidential,Other,New,1,225.9,225.9,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 73,Interior Wall,L01-111_ElevRaccIncd,Thermal Zone: L01-114_CorrRaccBbrdHrv2,IndirectlyConditioned,Nonresidential,Other,New,1,169,169,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 39,Interior Wall,L01-113_MechRaccBbrd,Thermal Zone: L01-113_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,180.3,180.3,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 40,Interior Wall,L01-113_MechRaccBbrd,Thermal Zone: L01-113_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,432.6,432.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 41,Interior Wall,L01-113_MechRaccBbrd,Thermal Zone: L01-113_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,361,361,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 83,Interior Wall,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,249.3,249.3,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 200,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,300.4,300.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 202,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,421.1,421.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 203,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,134.4,134.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 204,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,104.2,104.2,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 205,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,116.6,116.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 206,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 207,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,1016.9,1016.9,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 208,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,290.2,290.2,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 209,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,84.8,84.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 210,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,105.6,105.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 211,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,99.8,99.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 212,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,220.8,220.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 213,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,65.5,65.5,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 216,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,220.8,220.8,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 217,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,350.4,350.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 218,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,139.1,139.1,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 219,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,90.4,90.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 220,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,1137.7,1137.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 221,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,263,263,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 222,Interior Wall,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,536.1,536.1,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 293,Interior Wall,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,290.4,290.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 196,Interior Wall,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,290.4,290.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 197,Interior Wall,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,104.6,104.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 173,Interior Wall,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,181.3,181.3,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 174,Interior Wall,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 189,Interior Wall,L02-204_AstoRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,90.4,90.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 190,Interior Wall,L02-204_AstoRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 164,Interior Wall,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,181.3,181.3,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 165,Interior Wall,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,79.5,79.5,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 166,Interior Wall,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 144,Interior Wall,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,69.9,69.9,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 151,Interior Wall,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,79.5,79.5,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 152,Interior Wall,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,166.9,166.9,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 183,Interior Wall,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,290.5,290.5,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 300,Interior Wall,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 275,Interior Wall,L02-210_LndyRaccBbrd,Thermal Zone: L02-210_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,69.4,69.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 276,Interior Wall,L02-210_LndyRaccBbrd,Thermal Zone: L02-210_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 261,Interior Wall,L02-211_ElevRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,1,104.2,104.2,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 262,Interior Wall,L02-211_ElevRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,1,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 227,Interior Wall,L02-212_StrsRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,116.6,116.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 236,Interior Wall,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,57.2,57.2,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 237,Interior Wall,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,99.8,99.8,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 238,Interior Wall,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,45.3,45.3,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 239,Interior Wall,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,57.2,57.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 240,Interior Wall,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,145.1,145.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 247,Interior Wall,L02-214_MechRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,63.6,63.6,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 248,Interior Wall,L02-214_MechRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,105.6,105.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 249,Interior Wall,L02-214_MechRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 256,Interior Wall,L02-215_ElevRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 269,Interior Wall,L02-216_StrsRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,233,233,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 286,Interior Wall,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,100,100,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 287,Interior Wall,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 395,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,300.4,300.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 397,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,421.1,421.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 398,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,134.4,134.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 399,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,104.2,104.2,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 400,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,116.6,116.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 401,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,202.7,202.7,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 402,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,1016.9,1016.9,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 403,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,290.2,290.2,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 404,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,84.8,84.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 405,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,105.6,105.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 406,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,99.8,99.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 407,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,220.8,220.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 408,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,65.5,65.5,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 409,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,199.8,199.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 411,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,300.4,300.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 412,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,536.1,536.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 413,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,139.1,139.1,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 414,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,90.4,90.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 415,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,1137.7,1137.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 416,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,263,263,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 417,Interior Wall,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,536.1,536.1,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 501,Interior Wall,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,259.2,259.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 388,Interior Wall,L03-302_MfamResiPthp,Thermal Zone: L03-302_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,104.6,104.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 392,Interior Wall,L03-302_MfamResiPthp,Thermal Zone: L03-302_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,259.2,259.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 368,Interior Wall,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,181.3,181.3,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 369,Interior Wall,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 384,Interior Wall,L03-304_AstoRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,90.4,90.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 385,Interior Wall,L03-304_AstoRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 358,Interior Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,181.3,181.3,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 359,Interior Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,79.5,79.5,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 360,Interior Wall,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 338,Interior Wall,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,69.9,69.9,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 345,Interior Wall,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,79.5,79.5,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 346,Interior Wall,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,166.9,166.9,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 378,Interior Wall,L03-307_MfamResiPthp,Thermal Zone: L03-307_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,290.5,290.5,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 488,Interior Wall,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 470,Interior Wall,L03-310_LndyRaccBbrd,Thermal Zone: L03-310_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,3,69.4,69.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 471,Interior Wall,L03-310_LndyRaccBbrd,Thermal Zone: L03-310_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,3,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 456,Interior Wall,L03-311_ElevRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,3,104.2,104.2,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 457,Interior Wall,L03-311_ElevRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,3,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 422,Interior Wall,L03-312_StrsRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,116.6,116.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 431,Interior Wall,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,57.2,57.2,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 432,Interior Wall,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,99.8,99.8,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 433,Interior Wall,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,45.3,45.3,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 434,Interior Wall,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,57.2,57.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 435,Interior Wall,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,145.1,145.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 442,Interior Wall,L03-314_MechRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,63.6,63.6,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 443,Interior Wall,L03-314_MechRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,105.6,105.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 444,Interior Wall,L03-314_MechRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 451,Interior Wall,L03-315_ElevRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 464,Interior Wall,L03-316_StrsRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,233,233,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 480,Interior Wall,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,151.3,151.3,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 481,Interior Wall,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 516,Interior Wall,L03-318_TrshRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,150.6,150.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 517,Interior Wall,L03-318_TrshRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,90.4,90.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 518,Interior Wall,L03-318_TrshRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,85.1,85.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 519,Interior Wall,L03-318_TrshRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,79,79,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 579,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,536.1,536.1,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 580,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,300.4,300.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 582,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,421.1,421.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 583,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,134.4,134.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 584,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,104.2,104.2,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 585,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,116.6,116.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 586,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 587,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,1016.9,1016.9,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 588,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,290.2,290.2,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 589,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,84.8,84.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 590,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,105.6,105.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 591,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,99.8,99.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 592,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,220.8,220.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 593,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,65.5,65.5,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 594,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,199.8,199.8,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 596,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,300.4,300.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 597,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,536.1,536.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 598,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,139.1,139.1,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 599,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,90.4,90.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 600,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,1137.7,1137.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 601,Interior Wall,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,263,263,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 685,Interior Wall,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,259.2,259.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 575,Interior Wall,L06-602_MfamResiPthp,Thermal Zone: L06-602_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,259.2,259.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 576,Interior Wall,L06-602_MfamResiPthp,Thermal Zone: L06-602_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,104.6,104.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 552,Interior Wall,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,181.3,181.3,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 553,Interior Wall,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 568,Interior Wall,L06-604_AstoRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,90.4,90.4,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 569,Interior Wall,L06-604_AstoRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 542,Interior Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,181.3,181.3,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 543,Interior Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,79.5,79.5,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 544,Interior Wall,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,149.4,149.4,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 522,Interior Wall,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,69.9,69.9,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 529,Interior Wall,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,79.5,79.5,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 530,Interior Wall,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,166.9,166.9,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 562,Interior Wall,L06-607_MfamResiPthp,Thermal Zone: L06-607_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,290.5,290.5,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 672,Interior Wall,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 654,Interior Wall,L06-610_LndyRaccBbrd,Thermal Zone: L06-610_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,69.4,69.4,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 655,Interior Wall,L06-610_LndyRaccBbrd,Thermal Zone: L06-610_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 640,Interior Wall,L06-611_ElevRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,1,104.2,104.2,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 641,Interior Wall,L06-611_ElevRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,1,202.7,202.7,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 606,Interior Wall,L06-612_StrsRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,116.6,116.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 615,Interior Wall,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,57.2,57.2,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 616,Interior Wall,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,99.8,99.8,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 617,Interior Wall,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,45.3,45.3,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 618,Interior Wall,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,57.2,57.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 619,Interior Wall,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,145.1,145.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 626,Interior Wall,L06-614_MechRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,63.6,63.6,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 627,Interior Wall,L06-614_MechRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,105.6,105.6,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 628,Interior Wall,L06-614_MechRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 635,Interior Wall,L06-615_ElevRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 648,Interior Wall,L06-616_StrsRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,233,233,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 664,Interior Wall,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,151.3,151.3,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 665,Interior Wall,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,169.4,169.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 700,Interior Wall,L06-618_TrshRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,150.6,150.6,270,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 701,Interior Wall,L06-618_TrshRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,90.4,90.4,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 702,Interior Wall,L06-618_TrshRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,85.1,85.1,90,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 703,Interior Wall,L06-618_TrshRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,79,79,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 734,Interior Wall,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,121.2,121.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 721,Interior Wall,R01-702_ElevRaccIncd,Thermal Zone: R01-701_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,121.2,121.2,180,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 709,Interior Wall,R01-704_StrsRaccBbrd,Thermal Zone: R01-704_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 727,Interior Wall,R01-705_ElevRaccIncd,Thermal Zone: R01-704_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,202.7,202.7,0,0.085,0.09,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Interior Floor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Assembly,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,,Area,,U-factor w/ Film,U-factor w/o Film,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,,(ft2),,(Btu/h-F-ft2),(Btu/h-F-ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 823,Interior Floor,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,,67.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 805,Interior Floor,L01-110_StrsRaccIncd,Thermal Zone: L01-114_CorrRaccBbrdHrv2,IndirectlyConditioned,Nonresidential,Other,New,1,,204.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 72,Interior Floor,L01-111_ElevRaccIncd,Thermal Zone: L01-114_CorrRaccBbrdHrv2,IndirectlyConditioned,Nonresidential,Other,New,1,,149.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 37,Interior Floor,L01-113_MechRaccBbrd,Thermal Zone: L01-113_MechRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,131.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 755,Interior Floor,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,,181.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 78,Interior Floor,L01-114_CorrRaccBbrdHrv2,Thermal Zone: L01-114_CorrRaccBbrdHrv2,DirectlyConditioned,Nonresidential,Other,New,1,,200.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 758,Interior Floor,L01-115_TrxfUncd,Thermal Zone: L01-115_TrxfUncd,Unconditioned,Nonresidential,Other,New,1,,315.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 199,Interior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,104.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 785,Interior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,295.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 786,Interior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,461,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 787,Interior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,482.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 788,Interior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,117.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
