Envelope Summary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 789,Interior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,81,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 791,Interior Floor,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,224.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 289,Interior Floor,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,,53.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 813,Interior Floor,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,,146.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 814,Interior Floor,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,,351.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 192,Interior Floor,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1000.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 783,Interior Floor,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,50.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 764,Interior Floor,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,35.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 765,Interior Floor,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,61.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 781,Interior Floor,L02-204_AstoRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,63.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 762,Interior Floor,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,3000.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 763,Interior Floor,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,44.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 143,Interior Floor,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,334.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 760,Interior Floor,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,615,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 177,Interior Floor,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,219.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 766,Interior Floor,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,897.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 767,Interior Floor,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,350.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 768,Interior Floor,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,390.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 833,Interior Floor,L02-208_MfamResiPthp,Thermal Zone: L02-208_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,728.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 295,Interior Floor,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,753.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 831,Interior Floor,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,321.8,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 271,Interior Floor,L02-210_LndyRaccBbrd,Thermal Zone: L02-210_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,272.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 258,Interior Floor,L02-211_ElevRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,1,,211.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 224,Interior Floor,L02-212_StrsRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,183.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 793,Interior Floor,L02-212_StrsRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,52.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 230,Interior Floor,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,228.8,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 794,Interior Floor,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,21,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 795,Interior Floor,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,22.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 796,Interior Floor,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,966.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 242,Interior Floor,L02-214_MechRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,23.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 803,Interior Floor,L02-214_MechRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,323.8,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 252,Interior Floor,L02-215_ElevRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,29.8,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 806,Interior Floor,L02-215_ElevRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,149.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 264,Interior Floor,L02-216_StrsRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,28.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 807,Interior Floor,L02-216_StrsRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,204.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 278,Interior Floor,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,62.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 808,Interior Floor,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,23.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 810,Interior Floor,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,262.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 308,Interior Floor,L02-218_TrshRaccIncd,Thermal Zone: L02-200_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,18.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 394,Interior Floor,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,,1796,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 853,Interior Floor,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,,120.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 496,Interior Floor,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,101.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 846,Interior Floor,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,770.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 387,Interior Floor,L03-302_MfamResiPthp,Thermal Zone: L03-302_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,1179.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 852,Interior Floor,L03-302_MfamResiPthp,Thermal Zone: L03-302_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,481.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 362,Interior Floor,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,1116.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 381,Interior Floor,L03-304_AstoRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,,135.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 348,Interior Floor,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,3678,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 337,Interior Floor,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,1160.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 372,Interior Floor,L03-307_MfamResiPthp,Thermal Zone: L03-307_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,1858.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 490,Interior Floor,L03-308_MfamResiPthp,Thermal Zone: L03-308_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,872.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 483,Interior Floor,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,1347.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 466,Interior Floor,L03-310_LndyRaccBbrd,Thermal Zone: L03-310_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,3,,272.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 453,Interior Floor,L03-311_ElevRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,3,,211.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 419,Interior Floor,L03-312_StrsRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,,236.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 425,Interior Floor,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,3034,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 437,Interior Floor,L03-314_MechRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,,347.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 447,Interior Floor,L03-315_ElevRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,,178.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 459,Interior Floor,L03-316_StrsRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,,232.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 473,Interior Floor,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,688.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 513,Interior Floor,L03-318_TrshRaccIncd,Thermal Zone: L03-300_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,3,,187.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 503,Interior Floor,L03-319_MfamResiPthp,Thermal Zone: L03-319_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,151.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 840,Interior Floor,L03-319_MfamResiPthp,Thermal Zone: L03-319_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,,511.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 578,Interior Floor,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,,1916,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 680,Interior Floor,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,872.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 571,Interior Floor,L06-602_MfamResiPthp,Thermal Zone: L06-602_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1660.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 546,Interior Floor,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1116.6,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 565,Interior Floor,L06-604_AstoRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,135.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 532,Interior Floor,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,3678,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 521,Interior Floor,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1160.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 556,Interior Floor,L06-607_MfamResiPthp,Thermal Zone: L06-607_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1858.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 674,Interior Floor,L06-608_MfamResiPthp,Thermal Zone: L06-608_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,872.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 667,Interior Floor,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,1347.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 650,Interior Floor,L06-610_LndyRaccBbrd,Thermal Zone: L06-610_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,272.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 637,Interior Floor,L06-611_ElevRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Residential,Other,New,1,,211.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 603,Interior Floor,L06-612_StrsRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,236.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 609,Interior Floor,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,3034,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 621,Interior Floor,L06-614_MechRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,347.7,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 631,Interior Floor,L06-615_ElevRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,178.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 643,Interior Floor,L06-616_StrsRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,232.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 657,Interior Floor,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,688.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 697,Interior Floor,L06-618_TrshRaccIncd,Thermal Zone: L06-600_CorrRaccSphp,IndirectlyConditioned,Nonresidential,Other,New,1,,187.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 687,Interior Floor,L06-619_MfamResiPthp,Thermal Zone: L06-619_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,,662.9,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 729,Interior Floor,R01-701_StrsRaccBbrd,Thermal Zone: R01-701_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,197.1,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 717,Interior Floor,R01-702_ElevRaccIncd,Thermal Zone: R01-701_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,,32.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 851,Interior Floor,R01-702_ElevRaccIncd,Thermal Zone: R01-701_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,,95.5,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 711,Interior Floor,R01-703_MechRaccPtac,Thermal Zone: R01-703_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,,102.8,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 705,Interior Floor,R01-704_StrsRaccBbrd,Thermal Zone: R01-704_StrsRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,,236.3,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 723,Interior Floor,R01-705_ElevRaccIncd,Thermal Zone: R01-704_StrsRaccBbrd,IndirectlyConditioned,Nonresidential,Other,New,1,,211.2,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Surface 737,Interior Floor,R01-706_MechRaccPtac,Thermal Zone: R01-706_MechRaccPtac,DirectlyConditioned,Nonresidential,Other,New,1,,272.4,,0.031,0.031,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Vertical Fenestration,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,Surface,Fenestration,Space,Thermal Zone,Conditioning Type,Res/Non-res,Bdlg Area Type,Status,Multiplier,Type,Area,Azimuth,U-factor,SHGC,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
                              ,,,,,,,,,,,(ft2),(Deg),(Btu/h-F-ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 120,Storefront Fix,L01-101_MprpRaccVrfsHrv1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,237.8,270,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 94,Storefront Fix,L01-101_MprpRaccVrfsHrv1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,354.2,0,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 106,Storefront Fix,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,55.4,0,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 98,Storefront Fix,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,448.5,90,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 110,Storefront Fix,L01-102_LbbyRaccVrfsHrv1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,86,270,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 104,Storefront Fix,L01-103_CorrRaccBbrdHrv1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,48.4,270,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 96,Storefront Fix,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,106.8,180,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 93,Storefront Fix,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,77.4,270,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 97,Storefront Fix,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,79.1,180,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 100,Storefront Fix,L01-106_ComlComlSphp,Thermal Zone: L01-106_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,227,270,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 101,Storefront Fix,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,128.3,90,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 99,Storefront Fix,L01-107_ComlComlSphp,Thermal Zone: L01-107_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,855.7,180,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 95,Storefront Fix,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,434.9,0,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 102,Storefront Fix,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,210.7,270,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 107,Storefront Fix,L01-108_ComlComlSphp,Thermal Zone: L01-108_ComlComlSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,131.1,180,0.35,0.35,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 77,NRes Vinyl Window,L02-200_CorrRaccSphp,Thermal Zone: L02-200_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,12.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 88,NRes Vinyl Window,L02-201_OfceRaccPthpHrv3,Thermal Zone: L02-201_OfceRaccPthpHrv3,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,44.2,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 76,Res Vinyl Window,L02-202_MfamResiPthp,Thermal Zone: L02-202_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,91,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 73,Res Vinyl Window,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,45.2,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 64,Res Vinyl Window,L02-203_MfamResiPthp,Thermal Zone: L02-203_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,85.9,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 69,Res Vinyl Window,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,66.3,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 70,Res Vinyl Window,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,12.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 63,Res Vinyl Window,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,130.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 66,Res Vinyl Window,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,12.1,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 71,Res Vinyl Window,L02-205_MfamResiPthp,Thermal Zone: L02-205_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,65.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 67,Res Vinyl Window,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,70.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 68,Res Vinyl Window,L02-206_MfamResiPthp,Thermal Zone: L02-206_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,36.3,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 72,Res Vinyl Window,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,24.7,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 75,Res Vinyl Window,L02-207_MfamResiPthp,Thermal Zone: L02-207_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,137.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 74,Res Vinyl Window,L02-208_MfamResiPthp,Thermal Zone: L02-208_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,60.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 91,Res Vinyl Window,L02-208_MfamResiPthp,Thermal Zone: L02-208_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,58.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 89,Res Vinyl Window,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,64,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 82,Res Vinyl Window,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,84.2,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 90,Res Vinyl Window,L02-209_MfamResiPthp,Thermal Zone: L02-209_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,23.5,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 83,NRes Vinyl Window,L02-210_LndyRaccBbrd,Thermal Zone: L02-210_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,13,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 80,Res Vinyl Window,L02-213_MfamResiPthp,Thermal Zone: L02-213_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,203.4,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 84,Res Vinyl Window,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,13,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 81,Res Vinyl Window,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,6.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 85,Res Vinyl Window,L02-217_MfamResiPthp,Thermal Zone: L02-217_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,51.2,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 11,NRes Vinyl Window,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,FixedWindow,12.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 38,NRes Vinyl Window,L03-300_CorrRaccSphp,Thermal Zone: L03-300_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,3,FixedWindow,12,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 7,Res Vinyl Window,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,58.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 6,Res Vinyl Window,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,60.1,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 10,Res Vinyl Window,L03-301_MfamResiPthp,Thermal Zone: L03-301_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,6.2,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 24,Res Vinyl Window,L03-302_MfamResiPthp,Thermal Zone: L03-302_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,128.1,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 31,Res Vinyl Window,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,6.2,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 3,Res Vinyl Window,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,45.2,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 33,Res Vinyl Window,L03-303_MfamResiPthp,Thermal Zone: L03-303_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,85.9,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 29,Res Vinyl Window,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,66.3,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 17,Res Vinyl Window,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,12.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 8,Res Vinyl Window,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,130.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 30,Res Vinyl Window,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,12.1,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 5,Res Vinyl Window,L03-305_MfamResiPthp,Thermal Zone: L03-305_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,65.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 9,Res Vinyl Window,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,70.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 27,Res Vinyl Window,L03-306_MfamResiPthp,Thermal Zone: L03-306_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,36.3,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 34,Res Vinyl Window,L03-307_MfamResiPthp,Thermal Zone: L03-307_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,24.7,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 35,Res Vinyl Window,L03-307_MfamResiPthp,Thermal Zone: L03-307_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,137.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 44,Res Vinyl Window,L03-308_MfamResiPthp,Thermal Zone: L03-308_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,60.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 36,Res Vinyl Window,L03-308_MfamResiPthp,Thermal Zone: L03-308_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,58.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 43,Res Vinyl Window,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,64,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 21,Res Vinyl Window,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,84.2,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 18,Res Vinyl Window,L03-309_MfamResiPthp,Thermal Zone: L03-309_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,23.5,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 15,NRes Vinyl Window,L03-310_LndyRaccBbrd,Thermal Zone: L03-310_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,3,FixedWindow,13,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 39,Res Vinyl Window,L03-313_MfamResiPthp,Thermal Zone: L03-313_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,203.4,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 41,Res Vinyl Window,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,13,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 42,Res Vinyl Window,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,6.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 13,Res Vinyl Window,L03-317_MfamResiPthp,Thermal Zone: L03-317_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,31.2,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 2,Res Vinyl Window,L03-319_MfamResiPthp,Thermal Zone: L03-319_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,53.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 45,Res Vinyl Window,L03-319_MfamResiPthp,Thermal Zone: L03-319_MfamResiPthp,DirectlyConditioned,Residential,Other,New,3,FixedWindow,64.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 53,NRes Vinyl Window,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,12.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 54,NRes Vinyl Window,L06-600_CorrRaccSphp,Thermal Zone: L06-600_CorrRaccSphp,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,12,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 59,Res Vinyl Window,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,58.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 37,Res Vinyl Window,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,60.1,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 4,Res Vinyl Window,L06-601_MfamResiPthp,Thermal Zone: L06-601_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,6.2,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 32,Res Vinyl Window,L06-602_MfamResiPthp,Thermal Zone: L06-602_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,128.1,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 51,Res Vinyl Window,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,6.2,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 23,Res Vinyl Window,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,45.2,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 52,Res Vinyl Window,L06-603_MfamResiPthp,Thermal Zone: L06-603_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,85.9,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 48,Res Vinyl Window,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,66.3,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 12,Res Vinyl Window,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,12.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 40,Res Vinyl Window,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,130.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 49,Res Vinyl Window,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,12.1,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 26,Res Vinyl Window,L06-605_MfamResiPthp,Thermal Zone: L06-605_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,65.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 46,Res Vinyl Window,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,70.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 47,Res Vinyl Window,L06-606_MfamResiPthp,Thermal Zone: L06-606_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,36.3,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 25,Res Vinyl Window,L06-607_MfamResiPthp,Thermal Zone: L06-607_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,24.7,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 1,Res Vinyl Window,L06-607_MfamResiPthp,Thermal Zone: L06-607_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,137.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 58,Res Vinyl Window,L06-608_MfamResiPthp,Thermal Zone: L06-608_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,60.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 22,Res Vinyl Window,L06-608_MfamResiPthp,Thermal Zone: L06-608_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,58.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 16,Res Vinyl Window,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,64,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 57,Res Vinyl Window,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,84.2,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 20,Res Vinyl Window,L06-609_MfamResiPthp,Thermal Zone: L06-609_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,23.5,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 56,NRes Vinyl Window,L06-610_LndyRaccBbrd,Thermal Zone: L06-610_LndyRaccBbrd,DirectlyConditioned,Nonresidential,Other,New,1,FixedWindow,13,90,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 55,Res Vinyl Window,L06-613_MfamResiPthp,Thermal Zone: L06-613_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,203.4,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 14,Res Vinyl Window,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,13,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 19,Res Vinyl Window,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,6.1,180,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 28,Res Vinyl Window,L06-617_MfamResiPthp,Thermal Zone: L06-617_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,31.2,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 60,Res Vinyl Window,L06-619_MfamResiPthp,Thermal Zone: L06-619_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,53.1,270,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Sub Surface 50,Res Vinyl Window,L06-619_MfamResiPthp,Thermal Zone: L06-619_MfamResiPthp,DirectlyConditioned,Residential,Other,New,1,FixedWindow,64.1,0,0.26,0.22,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Spaces Loads Summary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Interior Lighting,,,,Receptacle,,,,Infiltration,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Space,Story Name,Thermal Zone,Space Function,Floor Area,Multiplier,Power Density,Schedule Name,Schedule,Energy Use,Power Density,Schedule Name,Schedule,Energy Use,Infiltratoin Rate,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,(ft2),,(W/ft2),,(FLH),(kWh),(W/ft2),,(FLH),(kWh),(cfm/ft2),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,B01-002_StrsRaccBbrd,Basement,Thermal Zone: B01-002_StrsRaccBbrd,Stairwell,602,1,0.39,C407ResidentialCommonLights-On,8760,2067,0.21,C407ResidentialCommonReceptacle,3285,421,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,B01-003_MechRaccBbrd,Basement,Thermal Zone: B01-003_MechRaccBbrd,Electrical/MechanicaI Room,1031.7,1,0.34,C407ResidentialCommonLights-On,8760,3109,0.21,C407ResidentialCommonReceptacle,3285,722,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-101_MprpRaccVrfsHrv1,Level 1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,Conference/Meeting/Multipurpose Room,2056.8,1,0.78,C407ResidentialCommonLights-On,8760,13982,0.48,C407ResidentialCommonReceptacle,3285,3230,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-102_LbbyRaccVrfsHrv1,Level 1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,Lobby - All other,1350.8,1,0.67,C407ResidentialCommonLights-On,8760,7952,0.21,C407ResidentialCommonReceptacle,3285,945,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-103_CorrRaccBbrdHrv1,Level 1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,Corridor - All other,337.4,1,0.33,C407ResidentialCommonLights-On,8760,969,0.21,C407ResidentialCommonReceptacle,3285,236,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-104_ElevRaccIncd,Level 1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,Unoccupied-Include in Gross Floor Area,211.2,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-105_StrsRaccIncd,Level 1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,Stairwell,183.6,1,0.39,C407ResidentialCommonLights-On,8760,631,0.21,C407ResidentialCommonReceptacle,3285,128,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-106_ComlComlSphp,Level 1,Thermal Zone: L01-106_ComlComlSphp,Office - Open plan,1232.4,1,1.05,OfficeLights,2253.1,2915,1.7,OfficeReceptacle,2855.5,5975,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-107_ComlComlSphp,Level 1,Thermal Zone: L01-107_ComlComlSphp,Office - Open plan,4173.6,1,1.05,OfficeLights,2253.1,9874,1.7,OfficeReceptacle,2855.5,20236,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-108_ComlComlSphp,Level 1,Thermal Zone: L01-108_ComlComlSphp,Office - Open plan,2081.1,1,1.05,OfficeLights,2253.1,4923,1.7,OfficeReceptacle,2855.5,10090,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-109_MechRaccBbrd,Level 1,Thermal Zone: L01-109_MechRaccBbrd,Electrical/MechanicaI Room,262.2,1,0.34,C407ResidentialCommonLights-On,8760,790,0.21,C407ResidentialCommonReceptacle,3285,183,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-110_StrsRaccIncd,Level 1,Thermal Zone: L01-114_CorrRaccBbrdHrv2,Stairwell,225.3,1,0.39,C407ResidentialCommonLights-On,8760,774,0.21,C407ResidentialCommonReceptacle,3285,158,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-111_ElevRaccIncd,Level 1,Thermal Zone: L01-114_CorrRaccBbrdHrv2,Unoccupied-Include in Gross Floor Area,149.1,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-112_AstoRaccBbrd,Level 1,Thermal Zone: L01-112_AstoRaccBbrd,Storage Room - <50 ft2,657.4,1,0.3,C407ResidentialCommonLights-On,8760,1751,0.21,C407ResidentialCommonReceptacle,3285,460,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-113_MechRaccBbrd,Level 1,Thermal Zone: L01-113_MechRaccBbrd,Electrical/MechanicaI Room,1337,1,0.34,C407ResidentialCommonLights-On,8760,4029,0.21,C407ResidentialCommonReceptacle,3285,936,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-114_CorrRaccBbrdHrv2,Level 1,Thermal Zone: L01-114_CorrRaccBbrdHrv2,Corridor - All other,538.2,1,0.33,C407ResidentialCommonLights-On,8760,1546,0.21,C407ResidentialCommonReceptacle,3285,377,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L01-115_TrxfUncd,Level 1,Thermal Zone: L01-115_TrxfUncd,Unoccupied-Exclude from Gross Floor Area,0,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-200_CorrRaccSphp,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Corridor - All other,1796,1,0.33,C407ResidentialCommonLights-On,8760,5160,0.21,C407ResidentialCommonReceptacle,3285,1257,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-201_OfceRaccPthpHrv3,Level 2,Thermal Zone: L02-201_OfceRaccPthpHrv3,Office - Enclosed,641.2,1,0.59,OfficeLights,2253.1,855,1.7,OfficeReceptacle,2855.5,3109,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-202_MfamResiPthp,Level 2,Thermal Zone: L02-202_MfamResiPthp,Dwelling Unit,1321.3,1,0.6,C407ESMFHRLights,854.1,677,1.29,C407ESMFHRReceptacle,2117,3617,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-203_MfamResiPthp,Level 2,Thermal Zone: L02-203_MfamResiPthp,Dwelling Unit,1116.6,1,0.6,C407ESMFHRLights,854.1,572,1.29,C407ESMFHRReceptacle,2117,3056,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-204_AstoRaccIncd,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Storage Room - <50 ft2,135.1,1,0.3,C407ResidentialCommonLights-On,8760,360,0.21,C407ResidentialCommonReceptacle,3285,95,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-205_MfamResiPthp,Level 2,Thermal Zone: L02-205_MfamResiPthp,Dwelling Unit,3678,1,0.6,C407ESMFHRLights,854.1,1885,1.29,C407ESMFHRReceptacle,2117,10068,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-206_MfamResiPthp,Level 2,Thermal Zone: L02-206_MfamResiPthp,Dwelling Unit,1160.9,1,0.6,C407ESMFHRLights,854.1,595,1.29,C407ESMFHRReceptacle,2117,3178,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-207_MfamResiPthp,Level 2,Thermal Zone: L02-207_MfamResiPthp,Dwelling Unit,1858.7,1,0.6,C407ESMFHRLights,854.1,953,1.29,C407ESMFHRReceptacle,2117,5088,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
