Envelope Summary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-208_MfamResiPthp,Level 2,Thermal Zone: L02-208_MfamResiPthp,Dwelling Unit,872.7,1,0.6,C407ESMFHRLights,854.1,447,1.29,C407ESMFHRReceptacle,2117,2389,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-209_MfamResiPthp,Level 2,Thermal Zone: L02-209_MfamResiPthp,Dwelling Unit,1347.5,1,0.6,C407ESMFHRLights,854.1,691,1.29,C407ESMFHRReceptacle,2117,3689,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-210_LndyRaccBbrd,Level 2,Thermal Zone: L02-210_LndyRaccBbrd,Laundry/Washing Area,272.4,1,0.42,C407ResidentialCommonLights-On,8760,1012,28.63,C407ResidentialCommonReceptacle,3285,25624,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-211_ElevRaccIncd,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Unoccupied-Include in Gross Floor Area,211.2,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-212_StrsRaccIncd,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Stairwell,236.3,1,0.39,C407ResidentialCommonLights-On,8760,812,0.21,C407ResidentialCommonReceptacle,3285,165,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-213_MfamResiPthp,Level 2,Thermal Zone: L02-213_MfamResiPthp,Dwelling Unit,3034,1,0.6,C407ESMFHRLights,854.1,1555,1.29,C407ESMFHRReceptacle,2117,8305,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-214_MechRaccIncd,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Electrical/MechanicaI Room,347.7,1,0.34,C407ResidentialCommonLights-On,8760,1048,0.21,C407ResidentialCommonReceptacle,3285,243,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-215_ElevRaccIncd,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Unoccupied-Include in Gross Floor Area,178.9,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-216_StrsRaccIncd,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Stairwell,232.5,1,0.39,C407ResidentialCommonLights-On,8760,799,0.21,C407ResidentialCommonReceptacle,3285,163,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-217_MfamResiPthp,Level 2,Thermal Zone: L02-217_MfamResiPthp,Dwelling Unit,839.6,1,0.6,C407ESMFHRLights,854.1,430,1.29,C407ESMFHRReceptacle,2117,2298,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L02-218_TrshRaccIncd,Level 2,Thermal Zone: L02-200_CorrRaccSphp,Storage Room - <50 ft2,187.9,1,0.3,C407ResidentialCommonLights-On,8760,500,0.21,C407ResidentialCommonReceptacle,3285,131,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-300_CorrRaccSphp,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Corridor - All other,1916,3,0.33,C407ResidentialCommonLights-On,8760,5505,0.21,C407ResidentialCommonReceptacle,3285,1341,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-301_MfamResiPthp,Level 3,Thermal Zone: L03-301_MfamResiPthp,Dwelling Unit,872.4,3,0.6,C407ESMFHRLights,854.1,447,1.29,C407ESMFHRReceptacle,2117,2388,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-302_MfamResiPthp,Level 3,Thermal Zone: L03-302_MfamResiPthp,Dwelling Unit,1660.7,3,0.6,C407ESMFHRLights,854.1,851,1.29,C407ESMFHRReceptacle,2117,4546,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-303_MfamResiPthp,Level 3,Thermal Zone: L03-303_MfamResiPthp,Dwelling Unit,1116.6,3,0.6,C407ESMFHRLights,854.1,572,1.29,C407ESMFHRReceptacle,2117,3056,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-304_AstoRaccIncd,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Storage Room - <50 ft2,135.1,3,0.3,C407ResidentialCommonLights-On,8760,360,0.21,C407ResidentialCommonReceptacle,3285,95,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-305_MfamResiPthp,Level 3,Thermal Zone: L03-305_MfamResiPthp,Dwelling Unit,3678,3,0.6,C407ESMFHRLights,854.1,1885,1.29,C407ESMFHRReceptacle,2117,10068,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-306_MfamResiPthp,Level 3,Thermal Zone: L03-306_MfamResiPthp,Dwelling Unit,1160.9,3,0.6,C407ESMFHRLights,854.1,595,1.29,C407ESMFHRReceptacle,2117,3178,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-307_MfamResiPthp,Level 3,Thermal Zone: L03-307_MfamResiPthp,Dwelling Unit,1858.7,3,0.6,C407ESMFHRLights,854.1,953,1.29,C407ESMFHRReceptacle,2117,5088,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-308_MfamResiPthp,Level 3,Thermal Zone: L03-308_MfamResiPthp,Dwelling Unit,872.7,3,0.6,C407ESMFHRLights,854.1,447,1.29,C407ESMFHRReceptacle,2117,2389,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-309_MfamResiPthp,Level 3,Thermal Zone: L03-309_MfamResiPthp,Dwelling Unit,1347.5,3,0.6,C407ESMFHRLights,854.1,691,1.29,C407ESMFHRReceptacle,2117,3689,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-310_LndyRaccBbrd,Level 3,Thermal Zone: L03-310_LndyRaccBbrd,Laundry/Washing Area,272.4,3,0.42,C407ResidentialCommonLights-On,8760,1012,28.63,C407ResidentialCommonReceptacle,3285,25624,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-311_ElevRaccIncd,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Unoccupied-Include in Gross Floor Area,211.2,3,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-312_StrsRaccIncd,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Stairwell,236.3,3,0.39,C407ResidentialCommonLights-On,8760,812,0.21,C407ResidentialCommonReceptacle,3285,165,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-313_MfamResiPthp,Level 3,Thermal Zone: L03-313_MfamResiPthp,Dwelling Unit,3034,3,0.6,C407ESMFHRLights,854.1,1555,1.29,C407ESMFHRReceptacle,2117,8305,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-314_MechRaccIncd,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Electrical/MechanicaI Room,347.7,3,0.34,C407ResidentialCommonLights-On,8760,1048,0.21,C407ResidentialCommonReceptacle,3285,243,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-315_ElevRaccIncd,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Unoccupied-Include in Gross Floor Area,178.9,3,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-316_StrsRaccIncd,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Stairwell,232.5,3,0.39,C407ResidentialCommonLights-On,8760,799,0.21,C407ResidentialCommonReceptacle,3285,163,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-317_MfamResiPthp,Level 3,Thermal Zone: L03-317_MfamResiPthp,Dwelling Unit,688.3,3,0.6,C407ESMFHRLights,854.1,353,1.29,C407ESMFHRReceptacle,2117,1884,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-318_TrshRaccIncd,Level 3,Thermal Zone: L03-300_CorrRaccSphp,Storage Room - <50 ft2,187.9,3,0.3,C407ResidentialCommonLights-On,8760,500,0.21,C407ResidentialCommonReceptacle,3285,131,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L03-319_MfamResiPthp,Level 3,Thermal Zone: L03-319_MfamResiPthp,Dwelling Unit,662.9,3,0.6,C407ESMFHRLights,854.1,340,1.29,C407ESMFHRReceptacle,2117,1815,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-600_CorrRaccSphp,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Corridor - All other,1916,1,0.33,C407ResidentialCommonLights-On,8760,5505,0.21,C407ResidentialCommonReceptacle,3285,1341,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-601_MfamResiPthp,Level 6,Thermal Zone: L06-601_MfamResiPthp,Dwelling Unit,872.4,1,0.6,C407ESMFHRLights,854.1,447,1.29,C407ESMFHRReceptacle,2117,2388,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-602_MfamResiPthp,Level 6,Thermal Zone: L06-602_MfamResiPthp,Dwelling Unit,1660.7,1,0.6,C407ESMFHRLights,854.1,851,1.29,C407ESMFHRReceptacle,2117,4546,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-603_MfamResiPthp,Level 6,Thermal Zone: L06-603_MfamResiPthp,Dwelling Unit,1116.6,1,0.6,C407ESMFHRLights,854.1,572,1.29,C407ESMFHRReceptacle,2117,3056,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-604_AstoRaccIncd,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Storage Room - <50 ft2,135.1,1,0.3,C407ResidentialCommonLights-On,8760,360,0.21,C407ResidentialCommonReceptacle,3285,95,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-605_MfamResiPthp,Level 6,Thermal Zone: L06-605_MfamResiPthp,Dwelling Unit,3678,1,0.6,C407ESMFHRLights,854.1,1885,1.29,C407ESMFHRReceptacle,2117,10068,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-606_MfamResiPthp,Level 6,Thermal Zone: L06-606_MfamResiPthp,Dwelling Unit,1160.9,1,0.6,C407ESMFHRLights,854.1,595,1.29,C407ESMFHRReceptacle,2117,3178,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-607_MfamResiPthp,Level 6,Thermal Zone: L06-607_MfamResiPthp,Dwelling Unit,1858.7,1,0.6,C407ESMFHRLights,854.1,953,1.29,C407ESMFHRReceptacle,2117,5088,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-608_MfamResiPthp,Level 6,Thermal Zone: L06-608_MfamResiPthp,Dwelling Unit,872.7,1,0.6,C407ESMFHRLights,854.1,447,1.29,C407ESMFHRReceptacle,2117,2389,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-609_MfamResiPthp,Level 6,Thermal Zone: L06-609_MfamResiPthp,Dwelling Unit,1347.5,1,0.6,C407ESMFHRLights,854.1,691,1.29,C407ESMFHRReceptacle,2117,3689,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-610_LndyRaccBbrd,Level 6,Thermal Zone: L06-610_LndyRaccBbrd,Laundry/Washing Area,272.4,1,0.42,C407ResidentialCommonLights-On,8760,1012,28.63,C407ResidentialCommonReceptacle,3285,25624,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-611_ElevRaccIncd,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Unoccupied-Include in Gross Floor Area,211.2,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-612_StrsRaccIncd,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Stairwell,236.3,1,0.39,C407ResidentialCommonLights-On,8760,812,0.21,C407ResidentialCommonReceptacle,3285,165,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-613_MfamResiPthp,Level 6,Thermal Zone: L06-613_MfamResiPthp,Dwelling Unit,3034,1,0.6,C407ESMFHRLights,854.1,1555,1.29,C407ESMFHRReceptacle,2117,8305,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-614_MechRaccIncd,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Electrical/MechanicaI Room,347.7,1,0.34,C407ResidentialCommonLights-On,8760,1048,0.21,C407ResidentialCommonReceptacle,3285,243,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-615_ElevRaccIncd,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Unoccupied-Include in Gross Floor Area,178.9,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-616_StrsRaccIncd,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Stairwell,232.5,1,0.39,C407ResidentialCommonLights-On,8760,799,0.21,C407ResidentialCommonReceptacle,3285,163,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-617_MfamResiPthp,Level 6,Thermal Zone: L06-617_MfamResiPthp,Dwelling Unit,688.3,1,0.6,C407ESMFHRLights,854.1,353,1.29,C407ESMFHRReceptacle,2117,1884,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-618_TrshRaccIncd,Level 6,Thermal Zone: L06-600_CorrRaccSphp,Storage Room - <50 ft2,187.9,1,0.3,C407ResidentialCommonLights-On,8760,500,0.21,C407ResidentialCommonReceptacle,3285,131,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,L06-619_MfamResiPthp,Level 6,Thermal Zone: L06-619_MfamResiPthp,Dwelling Unit,662.9,1,0.6,C407ESMFHRLights,854.1,340,1.29,C407ESMFHRReceptacle,2117,1815,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,R01-701_StrsRaccBbrd,Roof,Thermal Zone: R01-701_StrsRaccBbrd,Stairwell,197.1,1,0.39,C407ResidentialCommonLights-On,8760,677,0.21,C407ResidentialCommonReceptacle,3285,138,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,R01-702_ElevRaccIncd,Roof,Thermal Zone: R01-701_StrsRaccBbrd,Unoccupied-Include in Gross Floor Area,128,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,R01-703_MechRaccPtac,Roof,Thermal Zone: R01-703_MechRaccPtac,Electrical/MechanicaI Room,102.8,1,0.34,C407ResidentialCommonLights-On,8760,310,0.21,C407ResidentialCommonReceptacle,3285,72,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,R01-704_StrsRaccBbrd,Roof,Thermal Zone: R01-704_StrsRaccBbrd,Stairwell,236.3,1,0.39,C407ResidentialCommonLights-On,8760,812,0.21,C407ResidentialCommonReceptacle,3285,165,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,R01-705_ElevRaccIncd,Roof,Thermal Zone: R01-704_StrsRaccBbrd,Unoccupied-Include in Gross Floor Area,211.2,1,,,,,,,,,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,R01-706_MechRaccPtac,Roof,Thermal Zone: R01-706_MechRaccPtac,Electrical/MechanicaI Room,272.4,1,0.34,C407ResidentialCommonLights-On,8760,821,0.21,C407ResidentialCommonReceptacle,3285,191,0.049,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
Primary System,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,FluidSystems,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,Controls,,,,,,Supply Side Components,,,Demand Side Components,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name,Type,Status,Design SupplyT,Design DelT,TempCtrl,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,Num Comps,Total Capacity,Flow Rate,Num Comps,Total Capacity,Sensible Capacity,Flow Rate,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,(degF),(degF),,(degF),(degF),(degF),(degF),(degF),,(Btu/hr),(gpm),,(Btu/hr),(Btu/hr),( gpm),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,SHW System,ServiceHotWater,New,120,65,Fixed,120,-99996,-99996,-99996,-99996,0,0,0,0,0,0,0,BaseHWSystem,HotWater,New,180,50,OutsideAirReset,-99996,180,20,150,50,2,220209,8.80503,4,220209,0,0,BaseCWSystem,CondenserWater,New,81,10,Fixed,81,-99996,-99996,-99996,-99996,1,275068,55.2345,1,275065,0,54.992,BasePriSecChWSystem,ChilledWater,New,44,12,OutsideAirReset,-99996,54,60,44,80,1,224612,37.4211,1,224612,0,37.4211
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Boiler,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name,Fluid System Name,Status,Type,Fuel,Draft Type,Rated Capacity,AFUE,Thermal Efficiency,Forced Draft Power,Minimum Unload Ratio,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,(Btu/h),,,hp,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base Blr,BaseHWSystem,New,HotWater,Gas,Natural,110105,0.82,0.8225,-99996,0.25,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base Blr-2,BaseHWSystem,New,HotWater,Gas,Natural,110105,0.82,0.8225,-99996,0.25,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Chiller,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name,Fluid System Name,Status,Type,Fuel,Condenser Type,Rated Capacity,EER,COP,KW/ton,IPLV,Unloading Ratio,Min. Part-Load Ratio,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,(Btu/h),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base PriSec Chlr,BasePriSecChWSystem,New,Screw,Electric,Fluid,224612,9.7,4.4519,0.79,0.5,0.15,0.15,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Cooling Tower,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name,Fluid System Name,Status,Type,Rated Capacity,Number of Cells,Tower Air flow,Fan Type,Total Fan HP,Condenser Water Flow Rate,Capacity Control,Low Speed Air Flow Ratio, Minimum Speed Ratio,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,(Btu/h),cfm,,hp,gpm,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base Tower,BaseCWSystem,New,OpenTower,275068,1,5457.76,Axial,1.31198,55.2345,VariableSpeedDrive,0.5,0.5,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Pump,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name,Serving Equipment,Status,Count,Operation,Speed Type,Design Flow Rate,Nameplate HP,Power,Power Per Flow,Break Horse Power,Head,Motor Efficiency,Impeller Efficiency,Minimum Flow Rate,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,(gpm),(hp),(kW),(W/gpm),(bhp),(ft. H20),,,(gpm),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base HW Pump,Base Blr,New,1,OnDemand,ConstantSpeed,4.40251,0.125,0.0836477,19,0.0959211,60.3958,0.855,0.7,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base HW Pump-2,Base Blr-2,New,1,OnDemand,ConstantSpeed,4.40251,0.125,0.0836477,19,0.0959211,60.3958,0.855,0.7,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base CW Pump,BaseCWPriRetSeg,New,1,OnDemand,ConstantSpeed,55.2345,1.5,1.04946,19,1.25423,63.2214,0.895,0.7,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Base Primary ChW Pump,Base PriSec Chlr,New,1,OnDemand,ConstantSpeed,37.4211,0.5,0.33679,9.00001,0.390723,28.9432,0.865,0.7,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Water Heater,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,System,,,Water Heater,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name,System Name,System Type,System Count,Status,Type,Fuel,Count,Thermal Efficiency,StandbyLoss Fraction,Storage Capcity,Rated Capacity,Energy Factor,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,(gal),(Btu/h),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Water Heater,SHW System,ServiceHotWater,1,New,Conventional,Electricity,1,1,0.004,359.435,341200,-99996,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
HVAC System Summary,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,,,,,Cooling,,Heating,,Ventilation,,Supply Fan,,,,Return Fan,,,,Relief Fan,,,,Central Exhaust Fan,,,,Zone Exhaust Fan,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,Name,Type,Count,Control Zone,Space Type,Floor Area Served,Cooling Capacity,Cooling Efficiency,Heating Capacity,Heating Efficiency,Design OA,OA/Area,Supply Flow,Supply Fan Power,Supply Brake HP,Supply Motor Efficiency,Return Flow,Return Fan Power,Return Brake HP,Return Motor Efficiency,Relief Flow,Relief Fan Power,Relief Brake HP,Relief Motor Efficiency,Exhaust Flow,Exhaust Fan Power,Exhaust Brake HP,Exhaust Motor Efficiency,Exhaust Flow,Exhaust Fan Power,Exhaust Brake HP,Exhaust Motor Efficiency,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,,,(#),,,,(Btu/hr),,(Btu/hr),,(cfm),(cfm/ft2),(cfm),(kW),(hp),,(cfm),(kW),(hp),,(cfm),(kW),(hp),,(cfm),(kW),(hp),,(cfm),(kW),(hp),,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,BaseAirSys7,VAV,1,NONE,UNDEFINED,7487.06,224612,NA - See Chiller,220209,NA - See Boiler,449,0.06,7487,4.054,4.867,0.895,7038,3.811,4.575,0.895,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,AirSys_SZHP_Thermal Zone: L06-600_CorrRaccSphp,SZHP,1,Thermal Zone: L06-600_CorrRaccSphp,Corridor,17108.5,153976,9.3,161675,3.2,568,0.033,5133,2.053,2.464,0.895,5133,2.053,2.465,0.895,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,AirSys_HRV_Thermal Zone: L01-101_MprpRaccVrfsHrv1,HV,1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,UNDEFINED,4139.84,0,NA,23007.9,Elec. Res.,701,0.169,701,0.42,0.482,0.855,631,0.378,0.434,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,AirSys_HRV_Thermal Zone: L01-114_CorrRaccBbrdHrv2,HV,1,Thermal Zone: L01-114_CorrRaccBbrdHrv2,Corridor,912.62,0,NA,1198.52,Elec. Res.,32,0.035,37,0.022,0.025,0.855,33,0.02,0.023,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys,DOASCV,1,NONE,UNDEFINED,641.203,0,NA,0,NA,38,0.06,38,0.007,0.008,0,38,0.007,0.008,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-2,DOASCV,1,NONE,UNDEFINED,1321.32,0,NA,0,NA,105,0.079,105,0.019,0.022,0,105,0.019,0.022,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-3,DOASCV,1,NONE,UNDEFINED,1116.6,0,NA,0,NA,88,0.079,88,0.016,0.018,0,88,0.016,0.018,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-4,DOASCV,4,NONE,UNDEFINED,3678.03,0,NA,0,NA,73,0.079,73,0.013,0.015,0,73,0.013,0.015,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-5,DOASCV,1,NONE,UNDEFINED,1160.88,0,NA,0,NA,92,0.079,92,0.017,0.019,0,92,0.017,0.019,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-6,DOASCV,2,NONE,UNDEFINED,1858.69,0,NA,0,NA,74,0.079,74,0.013,0.015,0,74,0.013,0.015,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-7,DOASCV,1,NONE,UNDEFINED,872.662,0,NA,0,NA,69,0.079,69,0.012,0.014,0,69,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-8,DOASCV,1,NONE,UNDEFINED,1347.52,0,NA,0,NA,107,0.079,107,0.019,0.022,0,107,0.019,0.022,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-9,DOASCV,4,NONE,UNDEFINED,3034.04,0,NA,0,NA,60,0.079,60,0.011,0.012,0,60,0.011,0.012,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-10,DOASCV,1,NONE,UNDEFINED,839.581,0,NA,0,NA,66,0.079,66,0.012,0.014,0,66,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-11,DOASCV,3,NONE,UNDEFINED,2617.08,0,NA,0,NA,69,0.079,69,0.012,0.014,0,69,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-12,DOASCV,6,NONE,UNDEFINED,4982.08,0,NA,0,NA,66,0.079,66,0.012,0.014,0,66,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-13,DOASCV,3,NONE,UNDEFINED,3349.79,0,NA,0,NA,88,0.079,88,0.016,0.018,0,88,0.016,0.018,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-14,DOASCV,12,NONE,UNDEFINED,11034.1,0,NA,0,NA,73,0.079,73,0.013,0.015,0,73,0.013,0.015,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-15,DOASCV,3,NONE,UNDEFINED,3482.65,0,NA,0,NA,92,0.079,92,0.017,0.019,0,92,0.017,0.019,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-16,DOASCV,6,NONE,UNDEFINED,5576.08,0,NA,0,NA,74,0.079,74,0.013,0.015,0,74,0.013,0.015,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-17,DOASCV,3,NONE,UNDEFINED,2617.99,0,NA,0,NA,69,0.079,69,0.012,0.014,0,69,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-18,DOASCV,3,NONE,UNDEFINED,4042.56,0,NA,0,NA,107,0.079,107,0.019,0.022,0,107,0.019,0.022,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-19,DOASCV,12,NONE,UNDEFINED,9102.12,0,NA,0,NA,60,0.079,60,0.011,0.012,0,60,0.011,0.012,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-20,DOASCV,3,NONE,UNDEFINED,2064.84,0,NA,0,NA,54,0.079,54,0.01,0.011,0,54,0.01,0.011,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-21,DOASCV,3,NONE,UNDEFINED,1988.79,0,NA,0,NA,52,0.079,52,0.009,0.011,0,52,0.009,0.011,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-22,DOASCV,1,NONE,UNDEFINED,872.362,0,NA,0,NA,69,0.079,69,0.012,0.014,0,69,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-23,DOASCV,2,NONE,UNDEFINED,1660.69,0,NA,0,NA,66,0.079,66,0.012,0.014,0,66,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-24,DOASCV,1,NONE,UNDEFINED,1116.6,0,NA,0,NA,88,0.079,88,0.016,0.018,0,88,0.016,0.018,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-25,DOASCV,4,NONE,UNDEFINED,3678.03,0,NA,0,NA,73,0.079,73,0.013,0.015,0,73,0.013,0.015,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-26,DOASCV,1,NONE,UNDEFINED,1160.88,0,NA,0,NA,92,0.079,92,0.017,0.019,0,92,0.017,0.019,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-27,DOASCV,2,NONE,UNDEFINED,1858.69,0,NA,0,NA,74,0.079,74,0.013,0.015,0,74,0.013,0.015,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-28,DOASCV,1,NONE,UNDEFINED,872.662,0,NA,0,NA,69,0.079,69,0.012,0.014,0,69,0.012,0.014,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-29,DOASCV,1,NONE,UNDEFINED,1347.52,0,NA,0,NA,107,0.079,107,0.019,0.022,0,107,0.019,0.022,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-30,DOASCV,4,NONE,UNDEFINED,3034.04,0,NA,0,NA,60,0.079,60,0.011,0.012,0,60,0.011,0.012,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-31,DOASCV,1,NONE,UNDEFINED,688.281,0,NA,0,NA,54,0.079,54,0.01,0.011,0,54,0.01,0.011,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,PropVentOnlyAirSys-32,DOASCV,1,NONE,UNDEFINED,662.93,0,NA,0,NA,52,0.079,52,0.009,0.011,0,52,0.009,0.011,0.855,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: B01-002_StrsRaccBbrd,Baseboard,1,Thermal Zone: B01-002_StrsRaccBbrd,Stairwell,602.027,0,NA,18060.8,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: B01-003_MechRaccBbrd,Baseboard,1,Thermal Zone: B01-003_MechRaccBbrd,Mechanical Room,1031.75,0,NA,30952.5,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VRF_Thermal Zone: L01-101_MprpRaccVrfsHrv1,VRF,1,Thermal Zone: L01-101_MprpRaccVrfsHrv1,UNDEFINED,2056.81,61704.2,NA,64789.4,NA,0,0,2057,0.926,1.074,0.865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VRF_Thermal Zone: L01-102_LbbyRaccVrfsHrv1,VRF,1,Thermal Zone: L01-102_LbbyRaccVrfsHrv1,Lobby,1745.66,52369.7,NA,54988.2,NA,0,0,1746,0.786,0.901,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L01-103_CorrRaccBbrdHrv1,Baseboard,1,Thermal Zone: L01-103_CorrRaccBbrdHrv1,Corridor,337.373,0,NA,10121.2,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L01-109_MechRaccBbrd,Baseboard,1,Thermal Zone: L01-109_MechRaccBbrd,Mechanical Room,262.208,0,NA,7866.25,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L01-112_AstoRaccBbrd,Baseboard,1,Thermal Zone: L01-112_AstoRaccBbrd,Storage,657.36,0,NA,19720.8,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L01-113_MechRaccBbrd,Baseboard,1,Thermal Zone: L01-113_MechRaccBbrd,Mechanical Room,1337.03,0,NA,40110.9,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L01-114_CorrRaccBbrdHrv2,Baseboard,1,Thermal Zone: L01-114_CorrRaccBbrdHrv2,Corridor,912.62,0,NA,27378.6,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-201_OfceRaccPthpHrv3,PTHP,1,Thermal Zone: L02-201_OfceRaccPthpHrv3,Office,641.203,19236.1,14.0 / 12.0,20197.9,3.5,0,0,641,0.289,0.331,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-202_MfamResiPthp,PTHP,1,Thermal Zone: L02-202_MfamResiPthp,Multifamily,1321.32,39639.6,14.0 / 12.0,41621.6,3.5,0,0,1321,0.595,0.682,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-203_MfamResiPthp,PTHP,1,Thermal Zone: L02-203_MfamResiPthp,Multifamily,1116.6,33497.9,14.0 / 12.0,35172.8,3.5,0,0,1117,0.502,0.576,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-205_MfamResiPthp,PTHP,4,Thermal Zone: L02-205_MfamResiPthp,Multifamily,3678.03,27585.2,14.0 / 12.0,28964.5,3.5,0,0,920,0.414,0.474,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-206_MfamResiPthp,PTHP,1,Thermal Zone: L02-206_MfamResiPthp,Multifamily,1160.88,34826.5,14.0 / 12.0,36567.8,3.5,0,0,1161,0.522,0.599,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-207_MfamResiPthp,PTHP,2,Thermal Zone: L02-207_MfamResiPthp,Multifamily,1858.69,27880.4,14.0 / 12.0,29274.4,3.5,0,0,929,0.418,0.48,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-208_MfamResiPthp,PTHP,1,Thermal Zone: L02-208_MfamResiPthp,Multifamily,872.662,26179.9,14.0 / 12.0,27488.9,3.5,0,0,873,0.393,0.45,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-209_MfamResiPthp,PTHP,1,Thermal Zone: L02-209_MfamResiPthp,Multifamily,1347.52,40425.6,14.0 / 12.0,42446.9,3.5,0,0,1348,0.606,0.695,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L02-210_LndyRaccBbrd,Baseboard,1,Thermal Zone: L02-210_LndyRaccBbrd,UNDEFINED,272.429,0,NA,8172.86,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-213_MfamResiPthp,PTHP,4,Thermal Zone: L02-213_MfamResiPthp,Multifamily,3034.04,22755.3,14.0 / 12.0,23893.1,3.5,0,0,759,0.341,0.391,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L02-217_MfamResiPthp,PTHP,1,Thermal Zone: L02-217_MfamResiPthp,Multifamily,839.581,25187.4,14.0 / 12.0,26446.8,3.5,0,0,840,0.378,0.433,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-301_MfamResiPthp,PTHP,3,Thermal Zone: L03-301_MfamResiPthp,Multifamily,2617.08,26170.8,14.0 / 12.0,27479.4,3.5,0,0,872,0.393,0.45,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-302_MfamResiPthp,PTHP,6,Thermal Zone: L03-302_MfamResiPthp,Multifamily,4982.08,24910.4,14.0 / 12.0,26155.9,3.5,0,0,830,0.374,0.428,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-303_MfamResiPthp,PTHP,3,Thermal Zone: L03-303_MfamResiPthp,Multifamily,3349.79,33497.9,14.0 / 12.0,35172.8,3.5,0,0,1117,0.502,0.576,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-305_MfamResiPthp,PTHP,12,Thermal Zone: L03-305_MfamResiPthp,Multifamily,11034.1,27585.2,14.0 / 12.0,28964.5,3.5,0,0,920,0.414,0.474,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-306_MfamResiPthp,PTHP,3,Thermal Zone: L03-306_MfamResiPthp,Multifamily,3482.65,34826.5,14.0 / 12.0,36567.8,3.5,0,0,1161,0.522,0.599,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-307_MfamResiPthp,PTHP,6,Thermal Zone: L03-307_MfamResiPthp,Multifamily,5576.08,27880.4,14.0 / 12.0,29274.4,3.5,0,0,929,0.418,0.48,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-308_MfamResiPthp,PTHP,3,Thermal Zone: L03-308_MfamResiPthp,Multifamily,2617.99,26179.9,14.0 / 12.0,27488.9,3.5,0,0,873,0.393,0.45,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-309_MfamResiPthp,PTHP,3,Thermal Zone: L03-309_MfamResiPthp,Multifamily,4042.56,40425.6,14.0 / 12.0,42446.9,3.5,0,0,1348,0.606,0.695,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L03-310_LndyRaccBbrd,Baseboard,3,Thermal Zone: L03-310_LndyRaccBbrd,UNDEFINED,817.286,0,NA,8172.86,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-313_MfamResiPthp,PTHP,12,Thermal Zone: L03-313_MfamResiPthp,Multifamily,9102.12,22755.3,14.0 / 12.0,23893.1,3.5,0,0,759,0.341,0.391,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-317_MfamResiPthp,PTHP,3,Thermal Zone: L03-317_MfamResiPthp,Multifamily,2064.84,20648.4,14.0 / 12.0,21680.8,3.5,0,0,688,0.31,0.355,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L03-319_MfamResiPthp,PTHP,3,Thermal Zone: L03-319_MfamResiPthp,Multifamily,1988.79,19887.9,14.0 / 12.0,20882.3,3.5,0,0,663,0.298,0.342,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-601_MfamResiPthp,PTHP,1,Thermal Zone: L06-601_MfamResiPthp,Multifamily,872.362,26170.8,14.0 / 12.0,27479.4,3.5,0,0,872,0.393,0.45,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-602_MfamResiPthp,PTHP,2,Thermal Zone: L06-602_MfamResiPthp,Multifamily,1660.69,24910.4,14.0 / 12.0,26155.9,3.5,0,0,830,0.374,0.428,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-603_MfamResiPthp,PTHP,1,Thermal Zone: L06-603_MfamResiPthp,Multifamily,1116.6,33497.9,14.0 / 12.0,35172.8,3.5,0,0,1117,0.502,0.576,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-605_MfamResiPthp,PTHP,4,Thermal Zone: L06-605_MfamResiPthp,Multifamily,3678.03,27585.2,14.0 / 12.0,28964.5,3.5,0,0,920,0.414,0.474,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-606_MfamResiPthp,PTHP,1,Thermal Zone: L06-606_MfamResiPthp,Multifamily,1160.88,34826.5,14.0 / 12.0,36567.8,3.5,0,0,1161,0.522,0.599,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-607_MfamResiPthp,PTHP,2,Thermal Zone: L06-607_MfamResiPthp,Multifamily,1858.69,27880.4,14.0 / 12.0,29274.4,3.5,0,0,929,0.418,0.48,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-608_MfamResiPthp,PTHP,1,Thermal Zone: L06-608_MfamResiPthp,Multifamily,872.662,26179.9,14.0 / 12.0,27488.9,3.5,0,0,873,0.393,0.45,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-609_MfamResiPthp,PTHP,1,Thermal Zone: L06-609_MfamResiPthp,Multifamily,1347.52,40425.6,14.0 / 12.0,42446.9,3.5,0,0,1348,0.606,0.695,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: L06-610_LndyRaccBbrd,Baseboard,1,Thermal Zone: L06-610_LndyRaccBbrd,UNDEFINED,272.429,0,NA,8172.86,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-613_MfamResiPthp,PTHP,4,Thermal Zone: L06-613_MfamResiPthp,Multifamily,3034.04,22755.3,14.0 / 12.0,23893.1,3.5,0,0,759,0.341,0.391,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-617_MfamResiPthp,PTHP,1,Thermal Zone: L06-617_MfamResiPthp,Multifamily,688.281,20648.4,14.0 / 12.0,21680.8,3.5,0,0,688,0.31,0.355,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTHP_Thermal Zone: L06-619_MfamResiPthp,PTHP,1,Thermal Zone: L06-619_MfamResiPthp,Multifamily,662.93,19887.9,14.0 / 12.0,20882.3,3.5,0,0,663,0.298,0.342,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: R01-701_StrsRaccBbrd,Baseboard,1,Thermal Zone: R01-701_StrsRaccBbrd,Stairwell,325.092,0,NA,9752.77,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTAC_Resistance_Thermal Zone: R01-703_MechRaccPtac,PTAC,1,Thermal Zone: R01-703_MechRaccPtac,Mechanical Room,102.778,3083.33,14.0 / 11.9,2249.6,Elec. Res.,0,0,103,0.046,0.053,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_Baseboard_Resistance_Thermal Zone: R01-704_StrsRaccBbrd,Baseboard,1,Thermal Zone: R01-704_StrsRaccBbrd,Stairwell,447.562,0,NA,13426.8,Elec. Res.,0,0,0,0,0,-99996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_PTAC_Resistance_Thermal Zone: R01-706_MechRaccPtac,PTAC,1,Thermal Zone: R01-706_MechRaccPtac,Mechanical Room,272.429,8172.86,14.0 / 11.5,5962.92,Elec. Res.,0,0,272,0.123,0.141,0.855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-202_MfamResiPthp,VentilationOnly,1,Thermal Zone: L02-202_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,105,0,0,-99996,0,0,0,0,0,0,0,0,0,0.038,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-203_MfamResiPthp,VentilationOnly,1,Thermal Zone: L02-203_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,88,0,0,-99996,0,0,0,0,0,0,0,0,0,0.032,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-205_MfamResiPthp,VentilationOnly,4,Thermal Zone: L02-205_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,73,0,0,-99996,0,0,0,0,0,0,0,0,0,0.026,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-206_MfamResiPthp,VentilationOnly,1,Thermal Zone: L02-206_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,92,0,0,-99996,0,0,0,0,0,0,0,0,0,0.033,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-207_MfamResiPthp,VentilationOnly,2,Thermal Zone: L02-207_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,74,0,0,-99996,0,0,0,0,0,0,0,0,0,0.027,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-208_MfamResiPthp,VentilationOnly,1,Thermal Zone: L02-208_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,69,0,0,-99996,0,0,0,0,0,0,0,0,0,0.025,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-209_MfamResiPthp,VentilationOnly,1,Thermal Zone: L02-209_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,107,0,0,-99996,0,0,0,0,0,0,0,0,0,0.039,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-213_MfamResiPthp,VentilationOnly,4,Thermal Zone: L02-213_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,60,0,0,-99996,0,0,0,0,0,0,0,0,0,0.022,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-217_MfamResiPthp,VentilationOnly,1,Thermal Zone: L02-217_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,66,0,0,-99996,0,0,0,0,0,0,0,0,0,0.024,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-301_MfamResiPthp,VentilationOnly,3,Thermal Zone: L03-301_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,69,0,0,-99996,0,0,0,0,0,0,0,0,0,0.025,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-302_MfamResiPthp,VentilationOnly,6,Thermal Zone: L03-302_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,66,0,0,-99996,0,0,0,0,0,0,0,0,0,0.024,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-303_MfamResiPthp,VentilationOnly,3,Thermal Zone: L03-303_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,88,0,0,-99996,0,0,0,0,0,0,0,0,0,0.032,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-305_MfamResiPthp,VentilationOnly,12,Thermal Zone: L03-305_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,73,0,0,-99996,0,0,0,0,0,0,0,0,0,0.026,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-306_MfamResiPthp,VentilationOnly,3,Thermal Zone: L03-306_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,92,0,0,-99996,0,0,0,0,0,0,0,0,0,0.033,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-307_MfamResiPthp,VentilationOnly,6,Thermal Zone: L03-307_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,74,0,0,-99996,0,0,0,0,0,0,0,0,0,0.027,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-308_MfamResiPthp,VentilationOnly,3,Thermal Zone: L03-308_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,69,0,0,-99996,0,0,0,0,0,0,0,0,0,0.025,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-309_MfamResiPthp,VentilationOnly,3,Thermal Zone: L03-309_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,107,0,0,-99996,0,0,0,0,0,0,0,0,0,0.039,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-313_MfamResiPthp,VentilationOnly,12,Thermal Zone: L03-313_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,60,0,0,-99996,0,0,0,0,0,0,0,0,0,0.022,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-317_MfamResiPthp,VentilationOnly,3,Thermal Zone: L03-317_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,54,0,0,-99996,0,0,0,0,0,0,0,0,0,0.02,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L03-319_MfamResiPthp,VentilationOnly,3,Thermal Zone: L03-319_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,52,0,0,-99996,0,0,0,0,0,0,0,0,0,0.019,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-601_MfamResiPthp,VentilationOnly,1,Thermal Zone: L06-601_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,69,0,0,-99996,0,0,0,0,0,0,0,0,0,0.025,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-602_MfamResiPthp,VentilationOnly,2,Thermal Zone: L06-602_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,66,0,0,-99996,0,0,0,0,0,0,0,0,0,0.024,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-603_MfamResiPthp,VentilationOnly,1,Thermal Zone: L06-603_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,88,0,0,-99996,0,0,0,0,0,0,0,0,0,0.032,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-605_MfamResiPthp,VentilationOnly,4,Thermal Zone: L06-605_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,73,0,0,-99996,0,0,0,0,0,0,0,0,0,0.026,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-606_MfamResiPthp,VentilationOnly,1,Thermal Zone: L06-606_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,92,0,0,-99996,0,0,0,0,0,0,0,0,0,0.033,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-607_MfamResiPthp,VentilationOnly,2,Thermal Zone: L06-607_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,74,0,0,-99996,0,0,0,0,0,0,0,0,0,0.027,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-608_MfamResiPthp,VentilationOnly,1,Thermal Zone: L06-608_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,69,0,0,-99996,0,0,0,0,0,0,0,0,0,0.025,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-609_MfamResiPthp,VentilationOnly,1,Thermal Zone: L06-609_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,107,0,0,-99996,0,0,0,0,0,0,0,0,0,0.039,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-613_MfamResiPthp,VentilationOnly,4,Thermal Zone: L06-613_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,60,0,0,-99996,0,0,0,0,0,0,0,0,0,0.022,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-617_MfamResiPthp,VentilationOnly,1,Thermal Zone: L06-617_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,54,0,0,-99996,0,0,0,0,0,0,0,0,0,0.02,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L06-619_MfamResiPthp,VentilationOnly,1,Thermal Zone: L06-619_MfamResiPthp,Multifamily,0,0,NA,0,NA,0,0,52,0,0,-99996,0,0,0,0,0,0,0,0,0,0.019,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
,ZnSys_VentOnly_HRV_Thermal Zone: L02-201_OfceRaccPthpHrv3,VentilationOnly,1,Thermal Zone: L02-201_OfceRaccPthpHrv3,Office,0,0,NA,0,NA,0,0,38,0,0,-99996,0,0,0,0,0,0,0,0,0,0.014,0,0,0,0,0,0,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
