    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     100.006</td>
    <td align="right">       0.010</td>
    <td align="right">       2.047</td>
    <td align="right">      97.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.733</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     276.875</td>
    <td align="right">       0.004</td>
    <td align="right">       1.999</td>
    <td align="right">       0.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.644</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     100.006</td>
    <td align="right">       0.010</td>
    <td align="right">       2.047</td>
    <td align="right">      97.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.733</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     276.875</td>
    <td align="right">       0.004</td>
    <td align="right">       1.999</td>
    <td align="right">       0.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.644</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     100.006</td>
    <td align="right">       0.010</td>
    <td align="right">       2.047</td>
    <td align="right">      97.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      99.733</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       4.411</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.062</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">     329.903</td>
    <td align="right">       0.003</td>
    <td align="right">       1.241</td>
    <td align="right">       0.441</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.682</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       5.118</td>
    <td align="right">     114.120</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     119.237</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">     378.765</td>
    <td align="right">       0.003</td>
    <td align="right">       1.081</td>
    <td align="right">       0.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.465</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       5.118</td>
    <td align="right">      43.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      48.623</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/ft2}</td>
    <td align="right">Floor Area per person {ft2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">B01-002_STRSRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.3</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">B01-003_MECHRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.2</td>
    <td align="right">1.4</td>
    <td align="right">0.2</td>
    <td align="right">1.4</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">        68.6</td>
    <td align="right">       0.033</td>
    <td align="right">      30.002</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">68.6</td>
    <td align="right">6.9</td>
    <td align="right">61.7</td>
    <td align="right">6.9</td>
    <td align="right">61.7</td>
    <td align="right">68.6</td>
    <td align="right">68.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">        45.0</td>
    <td align="right">       0.026</td>
    <td align="right">      38.775</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">45.0</td>
    <td align="right">4.5</td>
    <td align="right">40.5</td>
    <td align="right">4.5</td>
    <td align="right">40.5</td>
    <td align="right">45.0</td>
    <td align="right">45.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-105_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">         0.9</td>
    <td align="right">       0.001</td>
    <td align="right">    1901.297</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-105_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.9</td>
    <td align="right">9.2E-002</td>
    <td align="right">0.8</td>
    <td align="right">9.2E-002</td>
    <td align="right">0.8</td>
    <td align="right">0.9</td>
    <td align="right">0.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">         1.7</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.7</td>
    <td align="right">0.2</td>
    <td align="right">1.5</td>
    <td align="right">0.2</td>
    <td align="right">1.5</td>
    <td align="right">1.7</td>
    <td align="right">1.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-106_COMLCOMLSPHP PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">         6.2</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L01-106_COMLCOMLSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">5.9</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">6.2</td>
    <td align="right">6.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-107_COMLCOMLSPHP PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">        20.9</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L01-107_COMLCOMLSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">20.9</td>
    <td align="right">0.0</td>
    <td align="right">19.8</td>
    <td align="right">0.0</td>
    <td align="right">6.3</td>
    <td align="right">20.9</td>
    <td align="right">20.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-108_COMLCOMLSPHP PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">        10.4</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L01-108_COMLCOMLSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">10.4</td>
    <td align="right">0.0</td>
    <td align="right">9.9</td>
    <td align="right">0.0</td>
    <td align="right">3.1</td>
    <td align="right">10.4</td>
    <td align="right">10.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-109_MECHRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">         0.4</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-109_MECHRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">3.9E-002</td>
    <td align="right">0.4</td>
    <td align="right">3.9E-002</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-113_MECHRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">         2.0</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-113_MECHRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.0</td>
    <td align="right">0.2</td>
    <td align="right">1.8</td>
    <td align="right">0.2</td>
    <td align="right">1.8</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-110_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">         1.1</td>
    <td align="right">       0.001</td>
    <td align="right">     810.042</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-110_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.1</td>
    <td align="right">1.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">         2.7</td>
    <td align="right">       0.003</td>
    <td align="right">     339.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.4</td>
    <td align="right">0.3</td>
    <td align="right">2.4</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L02-200_CORRRACCSPHP PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         9.0</td>
    <td align="right">       0.003</td>
    <td align="right">     370.379</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-200_CORRRACCSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.0</td>
    <td align="right">0.9</td>
    <td align="right">8.1</td>
    <td align="right">0.9</td>
    <td align="right">8.1</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L02-212_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2814.456</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-212_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L02-214_MECHRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         0.5</td>
    <td align="right">       0.000</td>
    <td align="right">    6376.280</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-214_MECHRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L02-216_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2860.627</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-216_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 PEOPLE</td>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">         3.2</td>
    <td align="right">       0.005</td>
    <td align="right">     200.024</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.556</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.2</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">3.2</td>
    <td align="right">3.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-202_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">         2.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-202_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.9</td>
    <td align="right">0.6</td>
    <td align="right">2.6</td>
    <td align="right">0.6</td>
    <td align="right">2.6</td>
    <td align="right">2.9</td>
    <td align="right">2.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-203_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">         2.4</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-203_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-205_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-205_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.1</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-206_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">         2.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-206_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-207_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">         4.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-207_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-208_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-208_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-209_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-209_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-210_LNDYRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">         2.7</td>
    <td align="right">       0.010</td>
    <td align="right">     100.006</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L02-210_LNDYRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-213_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">         6.7</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-213_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.7</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-217_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">         1.8</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L02-217_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.8</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.8</td>
    <td align="right">1.8</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L03-300_CORRRACCSPHP PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         9.6</td>
    <td align="right">       0.003</td>
    <td align="right">     359.700</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-300_CORRRACCSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L03-312_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2916.077</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-312_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L03-314_MECHRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         0.5</td>
    <td align="right">       0.000</td>
    <td align="right">    6606.510</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-314_MECHRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L03-316_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2963.917</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-316_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L03-301_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-301_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L03-302_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-302_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L03-303_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">         2.4</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-303_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L03-305_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-305_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.1</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-306_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">         2.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-306_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-307_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">         4.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-307_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-308_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-308_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-309_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-309_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-310_LNDYRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">         2.7</td>
    <td align="right">       0.010</td>
    <td align="right">     100.006</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L03-310_LNDYRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-313_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">         6.7</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-313_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.7</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-317_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-317_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-319_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L03-319_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L06-600_CORRRACCSPHP PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         9.6</td>
    <td align="right">       0.003</td>
    <td align="right">     359.700</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-600_CORRRACCSPHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">1.0</td>
    <td align="right">8.6</td>
    <td align="right">9.6</td>
    <td align="right">9.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L06-612_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2916.077</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-612_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L06-614_MECHRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         0.5</td>
    <td align="right">       0.000</td>
    <td align="right">    6606.510</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-614_MECHRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">5.2E-002</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L06-616_STRSRACCINCD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">         1.2</td>
    <td align="right">       0.000</td>
    <td align="right">    2963.917</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-616_STRSRACCINCD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">0.1</td>
    <td align="right">1.0</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L06-601_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-601_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L06-602_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">         3.6</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-602_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.6</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">0.7</td>
    <td align="right">3.3</td>
    <td align="right">3.6</td>
    <td align="right">3.6</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L06-603_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">         2.4</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-603_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">0.5</td>
    <td align="right">2.2</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L06-605_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">         8.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-605_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">8.1</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">1.6</td>
    <td align="right">7.3</td>
    <td align="right">8.1</td>
    <td align="right">8.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L06-606_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">         2.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-606_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.5</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">0.5</td>
    <td align="right">2.3</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L06-607_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">         4.1</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-607_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.1</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">0.8</td>
    <td align="right">3.7</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L06-608_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">         1.9</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-608_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">0.4</td>
    <td align="right">1.7</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L06-609_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">         3.0</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-609_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">3.0</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">0.6</td>
    <td align="right">2.7</td>
    <td align="right">3.0</td>
    <td align="right">3.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-610_LNDYRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">         2.7</td>
    <td align="right">       0.010</td>
    <td align="right">     100.006</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">L06-610_LNDYRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.7</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">0.3</td>
    <td align="right">2.5</td>
    <td align="right">2.7</td>
    <td align="right">2.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-613_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">         6.7</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-613_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">6.7</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">1.3</td>
    <td align="right">6.0</td>
    <td align="right">6.7</td>
    <td align="right">6.7</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-617_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-617_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">0.3</td>
    <td align="right">1.4</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-619_MFAMRESIPTHP PEOPLE</td>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">         1.5</td>
    <td align="right">       0.002</td>
    <td align="right">     456.251</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.613</td>
    <td align="right">L06-619_MFAMRESIPTHP PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">0.3</td>
    <td align="right">1.3</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">R01-701_STRSRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">         1.0</td>
    <td align="right">       0.003</td>
    <td align="right">     329.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-701_STRSRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.0</td>
    <td align="right">9.9E-002</td>
    <td align="right">0.9</td>
    <td align="right">9.9E-002</td>
    <td align="right">0.9</td>
    <td align="right">1.0</td>
    <td align="right">1.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">R01-703_MECHRACCPTAC PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">         0.2</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-703_MECHRACCPTAC PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.2</td>
    <td align="right">1.5E-002</td>
    <td align="right">0.1</td>
    <td align="right">1.5E-002</td>
    <td align="right">0.1</td>
    <td align="right">0.2</td>
    <td align="right">0.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">R01-704_STRSRACCBBRD PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">         1.2</td>
    <td align="right">       0.003</td>
    <td align="right">     378.765</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-704_STRSRACCBBRD PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">0.1</td>
    <td align="right">1.1</td>
    <td align="right">1.2</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">R01-706_MECHRACCPTAC PEOPLE</td>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">         0.4</td>
    <td align="right">       0.002</td>
    <td align="right">     666.728</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">0.500</td>
    <td align="right">R01-706_MECHRACCPTAC PEOPLE ACTIVITY LEVEL</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">0.4</td>
    <td align="right">4.1E-002</td>
    <td align="right">0.4</td>
    <td align="right">4.1E-002</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {Btu/h}</td>
    <td align="right">Lights/Floor Area {Btu/h-ft2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {Btu/h}</td>
    <td align="right">Maximum Lighting Level for All Day Types {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Weekdays {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Weekdays {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {Btu/h}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {Btu/h}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">    1232.469</td>
    <td align="right">       2.047</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1232.469</td>
    <td align="right">    1232.469</td>
    <td align="right">      1232.4</td>
    <td align="right">    1232.469</td>
    <td align="right">    1232.469</td>
    <td align="right">    1232.469</td>
    <td align="right">    1232.469</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">    5280.493</td>
    <td align="right">       5.118</td>
    <td align="right">1000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    5280.493</td>
    <td align="right">    5280.493</td>
    <td align="right">      5280.4</td>
    <td align="right">    5280.493</td>
    <td align="right">    5280.493</td>
    <td align="right">    5280.493</td>
    <td align="right">    5280.493</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">    9123.169</td>
    <td align="right">       4.435</td>
    <td align="right">38.998</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    9123.169</td>
    <td align="right">    9123.169</td>
    <td align="right">      9123.0</td>
    <td align="right">    9123.169</td>
    <td align="right">    9123.169</td>
    <td align="right">    9123.169</td>
    <td align="right">    9123.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">    5991.595</td>
    <td align="right">       3.432</td>
    <td align="right">38.219</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    5991.595</td>
    <td align="right">    5991.595</td>
    <td align="right">      5991.5</td>
    <td align="right">    5991.595</td>
    <td align="right">    5991.595</td>
    <td align="right">    5991.595</td>
    <td align="right">    5991.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-105_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">     375.961</td>
    <td align="right">       0.215</td>
    <td align="right">2.398</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     375.961</td>
    <td align="right">     375.961</td>
    <td align="right">       376.0</td>
    <td align="right">     375.961</td>
    <td align="right">     375.961</td>
    <td align="right">     375.961</td>
    <td align="right">     375.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">     575.557</td>
    <td align="right">       1.706</td>
    <td align="right">100.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     575.557</td>
    <td align="right">     575.557</td>
    <td align="right">       575.6</td>
    <td align="right">     575.557</td>
    <td align="right">     575.557</td>
    <td align="right">     575.557</td>
    <td align="right">     575.557</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-106_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">    4625.266</td>
    <td align="right">       3.753</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4625.266</td>
    <td align="right">     231.262</td>
    <td align="right">      3006.3</td>
    <td align="right">     231.262</td>
    <td align="right">    1387.579</td>
    <td align="right">    4625.266</td>
    <td align="right">    4625.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-107_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">   15664.444</td>
    <td align="right">       3.753</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   15664.444</td>
    <td align="right">     783.221</td>
    <td align="right">     10181.7</td>
    <td align="right">     783.221</td>
    <td align="right">    4699.334</td>
    <td align="right">   15664.444</td>
    <td align="right">   15664.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-108_COMLCOMLSPHP REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">    7810.709</td>
    <td align="right">       3.753</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    7810.709</td>
    <td align="right">     390.534</td>
    <td align="right">      5077.1</td>
    <td align="right">     390.534</td>
    <td align="right">    2343.211</td>
    <td align="right">    7810.709</td>
    <td align="right">    7810.709</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-109_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">    1341.984</td>
    <td align="right">       5.118</td>
    <td align="right">1000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1341.984</td>
    <td align="right">    1341.984</td>
    <td align="right">      1341.9</td>
    <td align="right">    1341.984</td>
    <td align="right">    1341.984</td>
    <td align="right">    1341.984</td>
    <td align="right">    1341.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-112_ASTORACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">    1794.330</td>
    <td align="right">       2.729</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1794.330</td>
    <td align="right">    1794.330</td>
    <td align="right">      1794.4</td>
    <td align="right">    1794.330</td>
    <td align="right">    1794.330</td>
    <td align="right">    1794.330</td>
    <td align="right">    1794.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-113_MECHRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">    6842.916</td>
    <td align="right">       5.118</td>
    <td align="right">1000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6842.916</td>
    <td align="right">    6842.916</td>
    <td align="right">      6842.8</td>
    <td align="right">    6842.916</td>
    <td align="right">    6842.916</td>
    <td align="right">    6842.916</td>
    <td align="right">    6842.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-110_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     461.333</td>
    <td align="right">       0.506</td>
    <td align="right">35.418</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     461.333</td>
    <td align="right">     461.333</td>
    <td align="right">       461.3</td>
    <td align="right">     461.333</td>
    <td align="right">     461.333</td>
    <td align="right">     461.333</td>
    <td align="right">     461.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     918.108</td>
    <td align="right">       1.006</td>
    <td align="right">70.485</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     918.108</td>
    <td align="right">     918.108</td>
    <td align="right">       918.2</td>
    <td align="right">     918.108</td>
    <td align="right">     918.108</td>
    <td align="right">     918.108</td>
    <td align="right">     918.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L02-200_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">    3063.918</td>
    <td align="right">       0.921</td>
    <td align="right">75.806</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3063.918</td>
    <td align="right">    3063.918</td>
    <td align="right">      3064.0</td>
    <td align="right">    3063.918</td>
    <td align="right">    3063.918</td>
    <td align="right">    3063.918</td>
    <td align="right">    3063.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L02-204_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     368.653</td>
    <td align="right">       0.111</td>
    <td align="right">9.121</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">       368.5</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L02-212_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     483.852</td>
    <td align="right">       0.145</td>
    <td align="right">11.971</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       483.8</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-214_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">    1779.747</td>
    <td align="right">       0.535</td>
    <td align="right">44.033</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">      1779.7</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-216_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     476.042</td>
    <td align="right">       0.143</td>
    <td align="right">11.778</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">       476.0</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-218_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     512.858</td>
    <td align="right">       0.154</td>
    <td align="right">12.689</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">       512.8</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 REGULATED LIGHTS</td>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">    2406.565</td>
    <td align="right">       3.753</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2406.565</td>
    <td align="right">     120.328</td>
    <td align="right">      1564.4</td>
    <td align="right">     120.328</td>
    <td align="right">     721.969</td>
    <td align="right">    2406.565</td>
    <td align="right">    2406.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-202_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">    4823.927</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4823.927</td>
    <td align="right">     125.422</td>
    <td align="right">      1128.7</td>
    <td align="right">     125.422</td>
    <td align="right">    1128.799</td>
    <td align="right">    4823.927</td>
    <td align="right">    4823.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-203_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4076.521</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4076.521</td>
    <td align="right">     105.990</td>
    <td align="right">       954.0</td>
    <td align="right">     105.990</td>
    <td align="right">     953.906</td>
    <td align="right">    4076.521</td>
    <td align="right">    4076.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-205_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   13427.902</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   13427.902</td>
    <td align="right">     349.126</td>
    <td align="right">      3142.1</td>
    <td align="right">     349.126</td>
    <td align="right">    3142.128</td>
    <td align="right">   13427.902</td>
    <td align="right">   13427.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-206_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    4238.195</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4238.195</td>
    <td align="right">     110.194</td>
    <td align="right">       991.9</td>
    <td align="right">     110.194</td>
    <td align="right">     991.739</td>
    <td align="right">    4238.195</td>
    <td align="right">    4238.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-207_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    6785.786</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6785.786</td>
    <td align="right">     176.431</td>
    <td align="right">      1587.9</td>
    <td align="right">     176.431</td>
    <td align="right">    1587.873</td>
    <td align="right">    6785.786</td>
    <td align="right">    6785.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-208_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3185.948</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3185.948</td>
    <td align="right">      82.833</td>
    <td align="right">       745.5</td>
    <td align="right">      82.833</td>
    <td align="right">     745.512</td>
    <td align="right">    3185.948</td>
    <td align="right">    3185.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-209_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    4919.579</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4919.579</td>
    <td align="right">     127.909</td>
    <td align="right">      1151.2</td>
    <td align="right">     127.909</td>
    <td align="right">    1151.182</td>
    <td align="right">    4919.579</td>
    <td align="right">    4919.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L02-210_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     557.715</td>
    <td align="right">       2.047</td>
    <td align="right">60.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">       557.9</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L02-213_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   11076.799</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   11076.799</td>
    <td align="right">     287.997</td>
    <td align="right">      2592.1</td>
    <td align="right">     287.997</td>
    <td align="right">    2591.970</td>
    <td align="right">   11076.799</td>
    <td align="right">   11076.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L02-217_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">    3065.174</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3065.174</td>
    <td align="right">      79.694</td>
    <td align="right">       717.2</td>
    <td align="right">      79.694</td>
    <td align="right">     717.250</td>
    <td align="right">    3065.174</td>
    <td align="right">    3065.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L03-300_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    3268.774</td>
    <td align="right">       0.949</td>
    <td align="right">76.973</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">      3268.7</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L03-304_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     368.653</td>
    <td align="right">       0.107</td>
    <td align="right">8.681</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">       368.5</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L03-312_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     483.852</td>
    <td align="right">       0.140</td>
    <td align="right">11.394</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       483.8</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L03-314_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    1779.747</td>
    <td align="right">       0.516</td>
    <td align="right">41.909</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">      1779.7</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L03-316_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     476.042</td>
    <td align="right">       0.138</td>
    <td align="right">11.210</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">       476.0</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-318_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     512.858</td>
    <td align="right">       0.149</td>
    <td align="right">12.077</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">       512.8</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-301_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    3184.853</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3184.853</td>
    <td align="right">      82.806</td>
    <td align="right">       745.2</td>
    <td align="right">      82.806</td>
    <td align="right">     745.256</td>
    <td align="right">    3184.853</td>
    <td align="right">    3184.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-302_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    6062.930</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6062.930</td>
    <td align="right">     157.638</td>
    <td align="right">      1418.7</td>
    <td align="right">     157.638</td>
    <td align="right">    1418.727</td>
    <td align="right">    6062.930</td>
    <td align="right">    6062.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-303_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4076.521</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4076.521</td>
    <td align="right">     105.990</td>
    <td align="right">       954.0</td>
    <td align="right">     105.990</td>
    <td align="right">     953.906</td>
    <td align="right">    4076.521</td>
    <td align="right">    4076.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-305_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   13427.902</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   13427.902</td>
    <td align="right">     349.126</td>
    <td align="right">      3142.1</td>
    <td align="right">     349.126</td>
    <td align="right">    3142.128</td>
    <td align="right">   13427.902</td>
    <td align="right">   13427.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-306_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    4238.195</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4238.195</td>
    <td align="right">     110.194</td>
    <td align="right">       991.9</td>
    <td align="right">     110.194</td>
    <td align="right">     991.739</td>
    <td align="right">    4238.195</td>
    <td align="right">    4238.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-307_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    6785.786</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6785.786</td>
    <td align="right">     176.431</td>
    <td align="right">      1587.9</td>
    <td align="right">     176.431</td>
    <td align="right">    1587.873</td>
    <td align="right">    6785.786</td>
    <td align="right">    6785.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-308_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3185.948</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3185.948</td>
    <td align="right">      82.833</td>
    <td align="right">       745.5</td>
    <td align="right">      82.833</td>
    <td align="right">     745.512</td>
    <td align="right">    3185.948</td>
    <td align="right">    3185.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L03-309_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    4919.579</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4919.579</td>
    <td align="right">     127.909</td>
    <td align="right">      1151.2</td>
    <td align="right">     127.909</td>
    <td align="right">    1151.182</td>
    <td align="right">    4919.579</td>
    <td align="right">    4919.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L03-310_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     557.715</td>
    <td align="right">       2.047</td>
    <td align="right">60.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">       557.9</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L03-313_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   11076.799</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   11076.799</td>
    <td align="right">     287.997</td>
    <td align="right">      2592.1</td>
    <td align="right">     287.997</td>
    <td align="right">    2591.970</td>
    <td align="right">   11076.799</td>
    <td align="right">   11076.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L03-317_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    2512.802</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2512.802</td>
    <td align="right">      65.333</td>
    <td align="right">       587.9</td>
    <td align="right">      65.333</td>
    <td align="right">     587.997</td>
    <td align="right">    2512.802</td>
    <td align="right">    2512.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L03-319_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    2420.251</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2420.251</td>
    <td align="right">      62.928</td>
    <td align="right">       566.4</td>
    <td align="right">      62.928</td>
    <td align="right">     566.337</td>
    <td align="right">    2420.251</td>
    <td align="right">    2420.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L06-600_CORRRACCSPHP REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    3268.774</td>
    <td align="right">       0.949</td>
    <td align="right">76.973</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">      3268.7</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">    3268.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L06-604_ASTORACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     368.653</td>
    <td align="right">       0.107</td>
    <td align="right">8.681</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">       368.5</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">     368.653</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L06-612_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     483.852</td>
    <td align="right">       0.140</td>
    <td align="right">11.394</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       483.8</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L06-614_MECHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    1779.747</td>
    <td align="right">       0.516</td>
    <td align="right">41.909</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">      1779.7</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">    1779.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L06-616_STRSRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     476.042</td>
    <td align="right">       0.138</td>
    <td align="right">11.210</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">       476.0</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">     476.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L06-618_TRSHRACCINCD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     512.858</td>
    <td align="right">       0.149</td>
    <td align="right">12.077</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">       512.8</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">     512.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L06-601_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    3184.853</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3184.853</td>
    <td align="right">      82.806</td>
    <td align="right">       745.2</td>
    <td align="right">      82.806</td>
    <td align="right">     745.256</td>
    <td align="right">    3184.853</td>
    <td align="right">    3184.853</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-602_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    6062.930</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6062.930</td>
    <td align="right">     157.638</td>
    <td align="right">      1418.7</td>
    <td align="right">     157.638</td>
    <td align="right">    1418.727</td>
    <td align="right">    6062.930</td>
    <td align="right">    6062.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-603_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4076.521</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4076.521</td>
    <td align="right">     105.990</td>
    <td align="right">       954.0</td>
    <td align="right">     105.990</td>
    <td align="right">     953.906</td>
    <td align="right">    4076.521</td>
    <td align="right">    4076.521</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-605_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   13427.902</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   13427.902</td>
    <td align="right">     349.126</td>
    <td align="right">      3142.1</td>
    <td align="right">     349.126</td>
    <td align="right">    3142.128</td>
    <td align="right">   13427.902</td>
    <td align="right">   13427.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-606_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    4238.195</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4238.195</td>
    <td align="right">     110.194</td>
    <td align="right">       991.9</td>
    <td align="right">     110.194</td>
    <td align="right">     991.739</td>
    <td align="right">    4238.195</td>
    <td align="right">    4238.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">L06-607_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    6785.786</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    6785.786</td>
    <td align="right">     176.431</td>
    <td align="right">      1587.9</td>
    <td align="right">     176.431</td>
    <td align="right">    1587.873</td>
    <td align="right">    6785.786</td>
    <td align="right">    6785.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">L06-608_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3185.948</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    3185.948</td>
    <td align="right">      82.833</td>
    <td align="right">       745.5</td>
    <td align="right">      82.833</td>
    <td align="right">     745.512</td>
    <td align="right">    3185.948</td>
    <td align="right">    3185.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">L06-609_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    4919.579</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    4919.579</td>
    <td align="right">     127.909</td>
    <td align="right">      1151.2</td>
    <td align="right">     127.909</td>
    <td align="right">    1151.182</td>
    <td align="right">    4919.579</td>
    <td align="right">    4919.579</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">L06-610_LNDYRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">     557.715</td>
    <td align="right">       2.047</td>
    <td align="right">60.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">       557.9</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">     557.715</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">L06-613_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   11076.799</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">   11076.799</td>
    <td align="right">     287.997</td>
    <td align="right">      2592.1</td>
    <td align="right">     287.997</td>
    <td align="right">    2591.970</td>
    <td align="right">   11076.799</td>
    <td align="right">   11076.799</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">L06-617_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    2512.802</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2512.802</td>
    <td align="right">      65.333</td>
    <td align="right">       587.9</td>
    <td align="right">      65.333</td>
    <td align="right">     587.997</td>
    <td align="right">    2512.802</td>
    <td align="right">    2512.802</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">L06-619_MFAMRESIPTHP REGULATED LIGHTS</td>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    2420.251</td>
    <td align="right">       3.650</td>
    <td align="right">488.139</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    2420.251</td>
    <td align="right">      62.928</td>
    <td align="right">       566.4</td>
    <td align="right">      62.928</td>
    <td align="right">     566.337</td>
    <td align="right">    2420.251</td>
    <td align="right">    2420.251</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">R01-701_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">     403.513</td>
    <td align="right">       1.241</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     403.513</td>
    <td align="right">     403.513</td>
    <td align="right">       403.6</td>
    <td align="right">     403.513</td>
    <td align="right">     403.513</td>
    <td align="right">     403.513</td>
    <td align="right">     403.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">R01-703_MECHRACCPTAC REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">     526.014</td>
    <td align="right">       5.118</td>
    <td align="right">1000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     526.014</td>
    <td align="right">     526.014</td>
    <td align="right">       526.1</td>
    <td align="right">     526.014</td>
    <td align="right">     526.014</td>
    <td align="right">     526.014</td>
    <td align="right">     526.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">R01-704_STRSRACCBBRD REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">     483.852</td>
    <td align="right">       1.081</td>
    <td align="right">120.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       483.8</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">     483.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">R01-706_MECHRACCPTAC REGULATED LIGHTS</td>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">    1394.290</td>
    <td align="right">       5.118</td>
    <td align="right">1000.000</td>
    <td align="right">0.000</td>
    <td align="right">0.580</td>
    <td align="right">0.000</td>
    <td align="right">0.420</td>
    <td align="right">1.000</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">       0.000</td>
    <td align="right">    1394.290</td>
    <td align="right">    1394.290</td>
    <td align="right">      1394.1</td>
    <td align="right">    1394.290</td>
    <td align="right">    1394.290</td>
    <td align="right">    1394.290</td>
    <td align="right">    1394.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {Btu/h}</td>
    <td align="right">Equipment/Floor Area {Btu/h-ft2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {Btu/h}</td>
    <td align="right">Maximum Equipment Level for All Day Types {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Weekdays {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Weekdays {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {Btu/h}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {Btu/h}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">     437.528</td>
    <td align="right">       0.727</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     437.528</td>
    <td align="right">      43.752</td>
    <td align="right">     393.776</td>
    <td align="right">      43.752</td>
    <td align="right">     393.776</td>
    <td align="right">     437.528</td>
    <td align="right">     437.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">     749.831</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     749.831</td>
    <td align="right">      74.982</td>
    <td align="right">     674.846</td>
    <td align="right">      74.982</td>
    <td align="right">     674.846</td>
    <td align="right">     749.831</td>
    <td align="right">     749.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">    3354.518</td>
    <td align="right">       1.631</td>
    <td align="right">14.339</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3354.518</td>
    <td align="right">     335.451</td>
    <td align="right">    3019.067</td>
    <td align="right">     335.451</td>
    <td align="right">    3019.067</td>
    <td align="right">    3354.518</td>
    <td align="right">    3354.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">     981.701</td>
    <td align="right">       0.562</td>
    <td align="right">6.262</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     981.701</td>
    <td align="right">      98.170</td>
    <td align="right">     883.531</td>
    <td align="right">      98.170</td>
    <td align="right">     883.531</td>
    <td align="right">     981.701</td>
    <td align="right">     981.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-105_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">     133.467</td>
    <td align="right">       0.076</td>
    <td align="right">0.851</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     133.467</td>
    <td align="right">      13.348</td>
    <td align="right">     120.119</td>
    <td align="right">      13.348</td>
    <td align="right">     120.119</td>
    <td align="right">     133.467</td>
    <td align="right">     133.467</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">     245.186</td>
    <td align="right">       0.727</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     245.186</td>
    <td align="right">      24.519</td>
    <td align="right">     220.668</td>
    <td align="right">      24.519</td>
    <td align="right">     220.668</td>
    <td align="right">     245.186</td>
    <td align="right">     245.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-106_COMLCOMLSPHP RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">    7139.729</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    7139.729</td>
    <td align="right">     356.987</td>
    <td align="right">    6425.755</td>
    <td align="right">     356.987</td>
    <td align="right">    2141.917</td>
    <td align="right">    7139.729</td>
    <td align="right">    7139.729</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-107_COMLCOMLSPHP RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">   24180.206</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   24180.206</td>
    <td align="right">    1209.011</td>
    <td align="right">   21762.186</td>
    <td align="right">    1209.011</td>
    <td align="right">    7254.062</td>
    <td align="right">   24180.206</td>
    <td align="right">   24180.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-108_COMLCOMLSPHP RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">   12056.896</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   12056.896</td>
    <td align="right">     602.846</td>
    <td align="right">   10851.204</td>
    <td align="right">     602.846</td>
    <td align="right">    3617.068</td>
    <td align="right">   12056.896</td>
    <td align="right">   12056.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-109_MECHRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">     190.560</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     190.560</td>
    <td align="right">      19.056</td>
    <td align="right">     171.504</td>
    <td align="right">      19.056</td>
    <td align="right">     171.504</td>
    <td align="right">     190.560</td>
    <td align="right">     190.560</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-112_ASTORACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">     477.741</td>
    <td align="right">       0.727</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     477.741</td>
    <td align="right">      47.775</td>
    <td align="right">     429.967</td>
    <td align="right">      47.775</td>
    <td align="right">     429.967</td>
    <td align="right">     477.741</td>
    <td align="right">     477.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-113_MECHRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">     971.693</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     971.693</td>
    <td align="right">      97.170</td>
    <td align="right">     874.523</td>
    <td align="right">      97.170</td>
    <td align="right">     874.523</td>
    <td align="right">     971.693</td>
    <td align="right">     971.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-110_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     163.773</td>
    <td align="right">       0.179</td>
    <td align="right">12.573</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     163.773</td>
    <td align="right">      16.378</td>
    <td align="right">     147.395</td>
    <td align="right">      16.378</td>
    <td align="right">     147.395</td>
    <td align="right">     163.773</td>
    <td align="right">     163.773</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     391.114</td>
    <td align="right">       0.429</td>
    <td align="right">30.027</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     391.114</td>
    <td align="right">      39.112</td>
    <td align="right">     352.002</td>
    <td align="right">      39.112</td>
    <td align="right">     352.002</td>
    <td align="right">     391.114</td>
    <td align="right">     391.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L02-200_CORRRACCSPHP RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">    1305.230</td>
    <td align="right">       0.392</td>
    <td align="right">32.293</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    1305.230</td>
    <td align="right">     130.523</td>
    <td align="right">    1174.707</td>
    <td align="right">     130.523</td>
    <td align="right">    1174.707</td>
    <td align="right">    1305.230</td>
    <td align="right">    1305.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L02-204_ASTORACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">      98.153</td>
    <td align="right">       0.030</td>
    <td align="right">2.428</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      98.153</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">      98.153</td>
    <td align="right">      98.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L02-212_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     171.767</td>
    <td align="right">       0.052</td>
    <td align="right">4.250</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-214_MECHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     252.723</td>
    <td align="right">       0.076</td>
    <td align="right">6.253</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     252.723</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">     252.723</td>
    <td align="right">     252.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-216_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     168.996</td>
    <td align="right">       0.051</td>
    <td align="right">4.181</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     168.996</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">     168.996</td>
    <td align="right">     168.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-218_TRSHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     136.548</td>
    <td align="right">       0.041</td>
    <td align="right">3.378</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     136.548</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">     136.548</td>
    <td align="right">     136.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 RECEPTICLE LOADS</td>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">    3714.859</td>
    <td align="right">       5.793</td>
    <td align="right">339.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3714.859</td>
    <td align="right">     185.742</td>
    <td align="right">    3343.374</td>
    <td align="right">     185.742</td>
    <td align="right">    1114.458</td>
    <td align="right">    3714.859</td>
    <td align="right">    3714.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-202_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">    5829.289</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5829.289</td>
    <td align="right">     291.463</td>
    <td align="right">    2914.643</td>
    <td align="right">     291.463</td>
    <td align="right">    2914.643</td>
    <td align="right">    5829.289</td>
    <td align="right">    5829.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-202_MFAMRESIPTHP REFRIGERATION LOADS</td>
    <td align="right">RESIDENTIALLIVINGREFRIGERATION</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">    3035.469</td>
    <td align="right">       2.297</td>
    <td align="right">307.162</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">Refrig</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
    <td align="right">    2731.920</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-203_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4926.113</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    4926.113</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">    4926.113</td>
    <td align="right">    4926.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-205_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   16226.425</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   16226.425</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">   16226.425</td>
    <td align="right">   16226.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-206_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    5121.484</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5121.484</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">    5121.484</td>
    <td align="right">    5121.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-207_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    8200.022</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8200.022</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">    8200.022</td>
    <td align="right">    8200.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-208_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3849.937</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3849.937</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">    3849.937</td>
    <td align="right">    3849.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L02-209_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    5944.874</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.874</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">    5944.874</td>
    <td align="right">    5944.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L02-210_LNDYRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">   26615.149</td>
    <td align="right">      97.686</td>
    <td align="right">2863.300</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.720</td>
    <td align="right">0.230</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   26615.149</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">   26615.149</td>
    <td align="right">   26615.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L02-213_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   13385.327</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   13385.327</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">   13385.327</td>
    <td align="right">   13385.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L02-217_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">    3703.992</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3703.992</td>
    <td align="right">     185.200</td>
    <td align="right">    1851.996</td>
    <td align="right">     185.200</td>
    <td align="right">    1851.996</td>
    <td align="right">    3703.992</td>
    <td align="right">    3703.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L03-300_CORRRACCSPHP RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.404</td>
    <td align="right">32.790</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    1392.499</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">    1392.499</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L03-304_ASTORACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">      98.153</td>
    <td align="right">       0.028</td>
    <td align="right">2.311</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      98.153</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">      98.153</td>
    <td align="right">      98.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L03-312_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     171.767</td>
    <td align="right">       0.050</td>
    <td align="right">4.045</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L03-314_MECHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     252.723</td>
    <td align="right">       0.073</td>
    <td align="right">5.951</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     252.723</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">     252.723</td>
    <td align="right">     252.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-316_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     168.996</td>
    <td align="right">       0.049</td>
    <td align="right">3.979</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     168.996</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">     168.996</td>
    <td align="right">     168.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-318_TRSHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     136.548</td>
    <td align="right">       0.040</td>
    <td align="right">3.215</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     136.548</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">     136.548</td>
    <td align="right">     136.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-301_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    3848.613</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3848.613</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">    3848.613</td>
    <td align="right">    3848.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-302_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    7326.513</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    7326.513</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">    7326.513</td>
    <td align="right">    7326.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-303_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4926.113</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    4926.113</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">    4926.113</td>
    <td align="right">    4926.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-305_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   16226.425</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   16226.425</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">   16226.425</td>
    <td align="right">   16226.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-306_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    5121.484</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5121.484</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">    5121.484</td>
    <td align="right">    5121.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-307_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    8200.022</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8200.022</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">    8200.022</td>
    <td align="right">    8200.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L03-308_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3849.937</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3849.937</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">    3849.937</td>
    <td align="right">    3849.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L03-309_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    5944.874</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.874</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">    5944.874</td>
    <td align="right">    5944.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L03-310_LNDYRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">   26615.149</td>
    <td align="right">      97.686</td>
    <td align="right">2863.300</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.720</td>
    <td align="right">0.230</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   26615.149</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">   26615.149</td>
    <td align="right">   26615.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L03-313_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   13385.327</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   13385.327</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">   13385.327</td>
    <td align="right">   13385.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L03-317_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    3036.499</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3036.499</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">    3036.499</td>
    <td align="right">    3036.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L03-319_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    2924.657</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    2924.657</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">    2924.657</td>
    <td align="right">    2924.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L06-600_CORRRACCSPHP RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.404</td>
    <td align="right">32.790</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    1392.499</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">     139.251</td>
    <td align="right">    1253.248</td>
    <td align="right">    1392.499</td>
    <td align="right">    1392.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L06-604_ASTORACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">      98.153</td>
    <td align="right">       0.028</td>
    <td align="right">2.311</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      98.153</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">       9.816</td>
    <td align="right">      88.340</td>
    <td align="right">      98.153</td>
    <td align="right">      98.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L06-612_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     171.767</td>
    <td align="right">       0.050</td>
    <td align="right">4.045</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L06-614_MECHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     252.723</td>
    <td align="right">       0.073</td>
    <td align="right">5.951</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     252.723</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">      25.273</td>
    <td align="right">     227.451</td>
    <td align="right">     252.723</td>
    <td align="right">     252.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L06-616_STRSRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     168.996</td>
    <td align="right">       0.049</td>
    <td align="right">3.979</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     168.996</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">      16.900</td>
    <td align="right">     152.097</td>
    <td align="right">     168.996</td>
    <td align="right">     168.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L06-618_TRSHRACCINCD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">     136.548</td>
    <td align="right">       0.040</td>
    <td align="right">3.215</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     136.548</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">      13.655</td>
    <td align="right">     122.893</td>
    <td align="right">     136.548</td>
    <td align="right">     136.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-601_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">    3848.613</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3848.613</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">     192.430</td>
    <td align="right">    1924.307</td>
    <td align="right">    3848.613</td>
    <td align="right">    3848.613</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-602_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">    7326.513</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    7326.513</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">     366.326</td>
    <td align="right">    3663.256</td>
    <td align="right">    7326.513</td>
    <td align="right">    7326.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-603_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">    4926.113</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    4926.113</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">     246.305</td>
    <td align="right">    2463.058</td>
    <td align="right">    4926.113</td>
    <td align="right">    4926.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-605_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">   16226.425</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   16226.425</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">     811.322</td>
    <td align="right">    8113.214</td>
    <td align="right">   16226.425</td>
    <td align="right">   16226.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">L06-606_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">    5121.484</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5121.484</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">     256.074</td>
    <td align="right">    2560.744</td>
    <td align="right">    5121.484</td>
    <td align="right">    5121.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">L06-607_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">    8200.022</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    8200.022</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">     410.000</td>
    <td align="right">    4100.009</td>
    <td align="right">    8200.022</td>
    <td align="right">    8200.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">L06-608_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">    3849.937</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3849.937</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">     192.498</td>
    <td align="right">    1924.969</td>
    <td align="right">    3849.937</td>
    <td align="right">    3849.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">L06-609_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">    5944.874</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    5944.874</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">     297.243</td>
    <td align="right">    2972.439</td>
    <td align="right">    5944.874</td>
    <td align="right">    5944.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">L06-610_LNDYRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">   26615.149</td>
    <td align="right">      97.686</td>
    <td align="right">2863.300</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.720</td>
    <td align="right">0.230</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   26615.149</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">    2661.514</td>
    <td align="right">   23953.632</td>
    <td align="right">   26615.149</td>
    <td align="right">   26615.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">L06-613_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">   13385.327</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">   13385.327</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">     669.267</td>
    <td align="right">    6692.665</td>
    <td align="right">   13385.327</td>
    <td align="right">   13385.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">L06-617_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">    3036.499</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    3036.499</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">     151.824</td>
    <td align="right">    1518.248</td>
    <td align="right">    3036.499</td>
    <td align="right">    3036.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">L06-619_MFAMRESIPTHP RECEPTICLE LOADS</td>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">    2924.657</td>
    <td align="right">       4.411</td>
    <td align="right">589.872</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.240</td>
    <td align="right">0.610</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">    2924.657</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">     146.231</td>
    <td align="right">    1462.329</td>
    <td align="right">    2924.657</td>
    <td align="right">    2924.657</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">R01-701_STRSRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">     143.246</td>
    <td align="right">       0.441</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     143.246</td>
    <td align="right">      14.324</td>
    <td align="right">     128.922</td>
    <td align="right">      14.324</td>
    <td align="right">     128.922</td>
    <td align="right">     143.246</td>
    <td align="right">     143.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">R01-703_MECHRACCPTAC ELEVATOR</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">   11655.392</td>
    <td align="right">     113.393</td>
    <td align="right">22157.876</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">1.000E-001</td>
    <td align="right">Internal Transport</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">R01-703_MECHRACCPTAC RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">      74.696</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">      74.696</td>
    <td align="right">       7.469</td>
    <td align="right">      67.223</td>
    <td align="right">       7.469</td>
    <td align="right">      67.223</td>
    <td align="right">      74.696</td>
    <td align="right">      74.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">R01-704_STRSRACCBBRD RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">     171.767</td>
    <td align="right">       0.384</td>
    <td align="right">42.600</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     171.767</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">      17.176</td>
    <td align="right">     154.591</td>
    <td align="right">     171.767</td>
    <td align="right">     171.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">R01-706_MECHRACCPTAC ELEVATOR</td>
    <td align="right">ON</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">   11655.392</td>
    <td align="right">      42.779</td>
    <td align="right">8359.371</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">1.000E-001</td>
    <td align="right">Internal Transport</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
    <td align="right">   11655.392</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">R01-706_MECHRACCPTAC RECEPTICLE LOADS</td>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">     197.988</td>
    <td align="right">       0.727</td>
    <td align="right">142.000</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">Receptacle</td>
    <td align="right">       0.000</td>
    <td align="right">     197.988</td>
    <td align="right">      19.800</td>
    <td align="right">     178.192</td>
    <td align="right">      19.800</td>
    <td align="right">     178.192</td>
    <td align="right">     197.988</td>
    <td align="right">     197.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Maximum Capacity {Btu/h}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">     52.3405</td>
    <td align="right">    395401.3</td>
    <td align="right">0.439</td>
    <td align="right">0.3444</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {ft2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {ft3/min}</td>
    <td align="right">Volume Flow Rate/Floor Area {ft3/min-ft2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {ft3/min-ft2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">B01-002_STRSRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">B01-003_MECHRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">L01-101_MPRPRACCVRFSHRV1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">      72.818</td>
    <td align="right">       0.035</td>
    <td align="right">       0.049</td>
    <td align="right">0.133</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">L01-102_LBBYRACCVRFSHRV1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">      72.564</td>
    <td align="right">       0.042</td>
    <td align="right">       0.047</td>
    <td align="right">0.156</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">L01-104_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">L01-105_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">L01-103_CORRRACCBBRDHRV1 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">       5.958</td>
    <td align="right">       0.018</td>
    <td align="right">       0.049</td>
    <td align="right">6.624E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">L01-106_COMLCOMLSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">      60.318</td>
    <td align="right">       0.049</td>
    <td align="right">       0.049</td>
    <td align="right">0.184</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">L01-107_COMLCOMLSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">     121.017</td>
    <td align="right">       0.029</td>
    <td align="right">       0.049</td>
    <td align="right">0.109</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">L01-108_COMLCOMLSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">     109.301</td>
    <td align="right">       0.053</td>
    <td align="right">       0.046</td>
    <td align="right">0.197</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">L01-109_MECHRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">      25.720</td>
    <td align="right">       0.098</td>
    <td align="right">       0.049</td>
    <td align="right">0.368</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">L01-112_ASTORACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">      72.415</td>
    <td align="right">       0.110</td>
    <td align="right">       0.034</td>
    <td align="right">0.413</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">L01-113_MECHRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">      64.831</td>
    <td align="right">       0.048</td>
    <td align="right">       0.049</td>
    <td align="right">0.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">L01-110_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">       6.659</td>
    <td align="right">       0.007</td>
    <td align="right">       0.011</td>
    <td align="right">2.737E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">L01-111_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">L01-114_CORRRACCBBRDHRV2 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">      21.949</td>
    <td align="right">       0.024</td>
    <td align="right">       0.038</td>
    <td align="right">9.018E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">L01-115_TRXFUNCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.20</td>
    <td align="right">0.0</td>
    <td align="right">      30.021</td>
    <td align="right">       0.095</td>
    <td align="right">       0.049</td>
    <td align="right">0.320</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">L02-200_CORRRACCSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       9.146</td>
    <td align="right">       0.003</td>
    <td align="right">       0.012</td>
    <td align="right">1.650E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">L02-204_ASTORACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">L02-211_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">L02-212_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">L02-214_MECHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">L02-215_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">L02-216_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">L02-218_TRSHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">      15.008</td>
    <td align="right">       0.005</td>
    <td align="right">       0.020</td>
    <td align="right">2.708E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">L02-201_OFCERACCPTHPHRV3 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">      25.148</td>
    <td align="right">       0.039</td>
    <td align="right">       0.038</td>
    <td align="right">0.235</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">L02-202_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">      22.394</td>
    <td align="right">       0.017</td>
    <td align="right">       0.026</td>
    <td align="right">0.102</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">L02-203_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">      32.246</td>
    <td align="right">       0.029</td>
    <td align="right">       0.019</td>
    <td align="right">0.173</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">L02-205_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">      70.254</td>
    <td align="right">       0.019</td>
    <td align="right">       0.034</td>
    <td align="right">0.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">L02-206_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">      26.165</td>
    <td align="right">       0.023</td>
    <td align="right">       0.035</td>
    <td align="right">0.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">L02-207_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">      39.809</td>
    <td align="right">       0.021</td>
    <td align="right">       0.049</td>
    <td align="right">0.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">L02-208_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">      29.068</td>
    <td align="right">       0.033</td>
    <td align="right">       0.040</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">L02-209_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">      42.225</td>
    <td align="right">       0.031</td>
    <td align="right">       0.037</td>
    <td align="right">0.188</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">L02-210_LNDYRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">       3.197</td>
    <td align="right">       0.012</td>
    <td align="right">       0.049</td>
    <td align="right">7.043E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">L02-213_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">      50.021</td>
    <td align="right">       0.016</td>
    <td align="right">       0.018</td>
    <td align="right">9.894E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">L02-217_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.67</td>
    <td align="right">1.8</td>
    <td align="right">      24.725</td>
    <td align="right">       0.029</td>
    <td align="right">       0.025</td>
    <td align="right">0.177</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">L03-300_CORRRACCSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       5.924</td>
    <td align="right">       0.002</td>
    <td align="right">       0.049</td>
    <td align="right">1.031E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">L03-304_ASTORACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">L03-311_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">L03-312_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">L03-314_MECHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">L03-315_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">L03-316_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">L03-318_TRSHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">L03-301_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">      30.593</td>
    <td align="right">       0.035</td>
    <td align="right">       0.049</td>
    <td align="right">0.210</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">L03-302_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">      31.525</td>
    <td align="right">       0.019</td>
    <td align="right">       0.049</td>
    <td align="right">0.114</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">L03-303_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">      33.792</td>
    <td align="right">       0.030</td>
    <td align="right">       0.049</td>
    <td align="right">0.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">L03-305_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">      70.254</td>
    <td align="right">       0.019</td>
    <td align="right">       0.049</td>
    <td align="right">0.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">L03-306_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">      26.165</td>
    <td align="right">       0.023</td>
    <td align="right">       0.049</td>
    <td align="right">0.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">L03-307_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">      39.809</td>
    <td align="right">       0.021</td>
    <td align="right">       0.049</td>
    <td align="right">0.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">L03-308_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">      29.068</td>
    <td align="right">       0.033</td>
    <td align="right">       0.049</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">L03-309_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">      42.225</td>
    <td align="right">       0.031</td>
    <td align="right">       0.049</td>
    <td align="right">0.188</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">L03-310_LNDYRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">       3.197</td>
    <td align="right">       0.012</td>
    <td align="right">       0.049</td>
    <td align="right">7.043E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">L03-313_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">      50.021</td>
    <td align="right">       0.016</td>
    <td align="right">       0.049</td>
    <td align="right">9.894E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">L03-317_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">      12.362</td>
    <td align="right">       0.018</td>
    <td align="right">       0.049</td>
    <td align="right">0.108</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">L03-319_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">      28.835</td>
    <td align="right">       0.043</td>
    <td align="right">       0.049</td>
    <td align="right">0.261</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">L06-600_CORRRACCSPHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       5.924</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">1.031E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">L06-604_ASTORACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">L06-611_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">L06-612_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">L06-614_MECHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">L06-615_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">L06-616_STRSRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">L06-618_TRSHRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.08</td>
    <td align="right">12.4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">L06-601_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.50</td>
    <td align="right">1.9</td>
    <td align="right">      30.593</td>
    <td align="right">       0.035</td>
    <td align="right">       0.020</td>
    <td align="right">0.210</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">L06-602_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.82</td>
    <td align="right">3.6</td>
    <td align="right">      31.525</td>
    <td align="right">       0.019</td>
    <td align="right">       0.014</td>
    <td align="right">0.114</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">L06-603_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.76</td>
    <td align="right">2.4</td>
    <td align="right">      33.792</td>
    <td align="right">       0.030</td>
    <td align="right">       0.019</td>
    <td align="right">0.182</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">L06-605_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">8.1</td>
    <td align="right">      70.254</td>
    <td align="right">       0.019</td>
    <td align="right">       0.014</td>
    <td align="right">0.115</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">L06-606_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">2.5</td>
    <td align="right">      26.165</td>
    <td align="right">       0.023</td>
    <td align="right">       0.015</td>
    <td align="right">0.135</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">L06-607_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.89</td>
    <td align="right">4.1</td>
    <td align="right">      39.809</td>
    <td align="right">       0.021</td>
    <td align="right">       0.015</td>
    <td align="right">0.129</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">L06-608_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.72</td>
    <td align="right">1.9</td>
    <td align="right">      29.068</td>
    <td align="right">       0.033</td>
    <td align="right">       0.020</td>
    <td align="right">0.200</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">L06-609_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.67</td>
    <td align="right">3.0</td>
    <td align="right">      42.225</td>
    <td align="right">       0.031</td>
    <td align="right">       0.019</td>
    <td align="right">0.188</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">L06-610_LNDYRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">2.7</td>
    <td align="right">       3.197</td>
    <td align="right">       0.012</td>
    <td align="right">       0.049</td>
    <td align="right">7.043E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">L06-613_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.32</td>
    <td align="right">6.7</td>
    <td align="right">      50.021</td>
    <td align="right">       0.016</td>
    <td align="right">       0.012</td>
    <td align="right">9.894E-002</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">L06-617_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.31</td>
    <td align="right">1.5</td>
    <td align="right">      12.362</td>
    <td align="right">       0.018</td>
    <td align="right">       0.013</td>
    <td align="right">0.108</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">L06-619_MFAMRESIPTHP SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      663.01</td>
    <td align="right">1.5</td>
    <td align="right">      28.835</td>
    <td align="right">       0.043</td>
    <td align="right">       0.023</td>
    <td align="right">0.261</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">R01-701_STRSRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">      23.284</td>
    <td align="right">       0.072</td>
    <td align="right">       0.023</td>
    <td align="right">0.430</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">R01-702_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.10</td>
    <td align="right">1.0</td>
    <td align="right">      10.390</td>
    <td align="right">       0.032</td>
    <td align="right">       0.010</td>
    <td align="right">0.192</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">R01-703_MECHRACCPTAC SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.81</td>
    <td align="right">0.2</td>
    <td align="right">      14.305</td>
    <td align="right">       0.139</td>
    <td align="right">       0.036</td>
    <td align="right">0.835</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">R01-704_STRSRACCBBRD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">      21.441</td>
    <td align="right">       0.048</td>
    <td align="right">       0.020</td>
    <td align="right">0.288</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">R01-705_ELEVRACCINCD SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">1.2</td>
    <td align="right">      10.252</td>
    <td align="right">       0.023</td>
    <td align="right">       0.009</td>
    <td align="right">0.137</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">R01-706_MECHRACCPTAC SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">ON-USER</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">0.4</td>
    <td align="right">      23.199</td>
    <td align="right">       0.085</td>
    <td align="right">       0.031</td>
    <td align="right">0.511</td>
    <td align="right">       0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {Btu/h}</td>
    <td align="right">User Des Load {Btu/h}</td>
    <td align="right">Calc Des Air Flow Rate {ft3/min}</td>
    <td align="right">User Des Air Flow Rate {ft3/min}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {F}</td>
    <td align="right">Humidity Ratio at Peak {lbWater/lbDryAir}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {ft3/min}</td>
    <td align="right">Calc DOAS Heat Addition Rate {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  3514.77746</td>
    <td align="right">  3514.77746</td>
    <td align="right">    98.52689</td>
    <td align="right">    98.52689</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   602.08621</td>
    <td align="right">3.01014</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  4729.24566</td>
    <td align="right">  4729.24566</td>
    <td align="right">   132.57117</td>
    <td align="right">   132.57117</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1031.84993</td>
    <td align="right">1.54762</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Cooling</td>
    <td align="right"> 38359.13680</td>
    <td align="right"> 38359.13680</td>
    <td align="right">  1772.60571</td>
    <td align="right">  1772.60571</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">  2057.00675</td>
    <td align="right">68.56363</td>
    <td align="right">   342.77538</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">Heating</td>
    <td align="right"> 20891.02417</td>
    <td align="right"> 20891.02417</td>
    <td align="right">   966.27106</td>
    <td align="right">   966.27106</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  2057.00675</td>
    <td align="right">68.56363</td>
    <td align="right">   342.77538</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Cooling</td>
    <td align="right"> 30019.94942</td>
    <td align="right"> 30019.94942</td>
    <td align="right">  1387.24559</td>
    <td align="right">  1387.24559</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1745.82682</td>
    <td align="right">45.94704</td>
    <td align="right">   337.66945</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">Heating</td>
    <td align="right"> 22630.33693</td>
    <td align="right"> 22630.33693</td>
    <td align="right">  1046.71597</td>
    <td align="right">  1046.71597</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1745.82682</td>
    <td align="right">45.94704</td>
    <td align="right">   337.66945</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    20.24012</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:15:00</td>
    <td align="right">    80.21120</td>
    <td align="right">     0.00883</td>
    <td align="right">   337.40585</td>
    <td align="right">1.68686</td>
    <td align="right">    20.24012</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Heating</td>
    <td align="right">  3316.58925</td>
    <td align="right">  3316.58925</td>
    <td align="right">    92.97139</td>
    <td align="right">    92.97139</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   337.40585</td>
    <td align="right">1.68686</td>
    <td align="right">    20.24012</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 22559.68242</td>
    <td align="right"> 22559.68242</td>
    <td align="right">  1042.49987</td>
    <td align="right">  1042.49987</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:45:00</td>
    <td align="right">    77.73260</td>
    <td align="right">     0.00883</td>
    <td align="right">  1232.47274</td>
    <td align="right">6.16176</td>
    <td align="right">    73.93283</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 24560.95431</td>
    <td align="right"> 24560.95431</td>
    <td align="right">  1136.01681</td>
    <td align="right">  1136.01681</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1232.47274</td>
    <td align="right">6.16176</td>
    <td align="right">    73.93283</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 85321.96707</td>
    <td align="right"> 85321.96707</td>
    <td align="right">  3942.81730</td>
    <td align="right">  3942.81730</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">    78.19160</td>
    <td align="right">     0.00883</td>
    <td align="right">  4174.03095</td>
    <td align="right">20.86812</td>
    <td align="right">   250.38132</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 58937.07708</td>
    <td align="right"> 58937.07708</td>
    <td align="right">  2726.01660</td>
    <td align="right">  2726.01660</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  4174.03095</td>
    <td align="right">20.86812</td>
    <td align="right">   250.38132</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 33960.61142</td>
    <td align="right"> 33960.61142</td>
    <td align="right">  1569.36421</td>
    <td align="right">  1569.36421</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    79.84400</td>
    <td align="right">     0.00883</td>
    <td align="right">  2081.28292</td>
    <td align="right">10.40540</td>
    <td align="right">   124.85083</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 46661.54770</td>
    <td align="right"> 46661.54770</td>
    <td align="right">  2158.24125</td>
    <td align="right">  2158.24125</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  2081.28292</td>
    <td align="right">10.40540</td>
    <td align="right">   124.85083</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  4338.51212</td>
    <td align="right">  4338.51212</td>
    <td align="right">   121.61820</td>
    <td align="right">   121.61820</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   262.23402</td>
    <td align="right">0.39331</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right"> 13853.50725</td>
    <td align="right"> 13853.50725</td>
    <td align="right">   388.34741</td>
    <td align="right">   388.34741</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   657.42456</td>
    <td align="right">0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right"> 12816.99501</td>
    <td align="right"> 12816.99501</td>
    <td align="right">   359.27962</td>
    <td align="right">   359.27962</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1337.15962</td>
    <td align="right">2.00554</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Cooling</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">    32.28622</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 17:00:00</td>
    <td align="right">    79.10960</td>
    <td align="right">     0.00883</td>
    <td align="right">   912.70862</td>
    <td align="right">3.81756</td>
    <td align="right">    32.28622</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Heating</td>
    <td align="right">  8663.95410</td>
    <td align="right">  8663.95410</td>
    <td align="right">   242.86014</td>
    <td align="right">   242.86014</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   912.70862</td>
    <td align="right">3.81756</td>
    <td align="right">    32.28622</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 20924.50306</td>
    <td align="right"> 20924.50306</td>
    <td align="right">   966.94903</td>
    <td align="right">   966.94903</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3325.96022</td>
    <td align="right">11.84585</td>
    <td align="right">   107.74596</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 10005.92130</td>
    <td align="right"> 10005.92130</td>
    <td align="right">   462.79655</td>
    <td align="right">   462.79655</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3325.96022</td>
    <td align="right">11.84585</td>
    <td align="right">   107.74596</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Cooling</td>
    <td align="right"> 11222.39794</td>
    <td align="right"> 11222.39794</td>
    <td align="right">   518.60163</td>
    <td align="right">   518.60163</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   641.26582</td>
    <td align="right">3.20602</td>
    <td align="right">    38.46800</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">Heating</td>
    <td align="right">  5449.98617</td>
    <td align="right">  5449.98617</td>
    <td align="right">   252.07624</td>
    <td align="right">   252.07624</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   641.26582</td>
    <td align="right">3.20602</td>
    <td align="right">    38.46800</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 16677.31049</td>
    <td align="right"> 16677.31049</td>
    <td align="right">   770.67787</td>
    <td align="right">   770.67787</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1321.44891</td>
    <td align="right">2.89633</td>
    <td align="right">   104.50486</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  6253.57290</td>
    <td align="right">  6253.57290</td>
    <td align="right">   289.23725</td>
    <td align="right">   289.23725</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1321.44891</td>
    <td align="right">2.89633</td>
    <td align="right">   104.50486</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 18492.02425</td>
    <td align="right"> 18492.02425</td>
    <td align="right">   854.53379</td>
    <td align="right">   854.53379</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  8110.70522</td>
    <td align="right">  8110.70522</td>
    <td align="right">   375.14826</td>
    <td align="right">   375.14826</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 51481.05843</td>
    <td align="right"> 51481.05843</td>
    <td align="right">  2378.98275</td>
    <td align="right">  2378.98275</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 17245.03358</td>
    <td align="right"> 17245.03358</td>
    <td align="right">   797.62702</td>
    <td align="right">   797.62702</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 15756.18036</td>
    <td align="right"> 15756.18036</td>
    <td align="right">   728.11431</td>
    <td align="right">   728.11431</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  6127.88025</td>
    <td align="right">  6127.88025</td>
    <td align="right">   283.43217</td>
    <td align="right">   283.43217</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 18503.35686</td>
    <td align="right"> 18503.35686</td>
    <td align="right">   855.06345</td>
    <td align="right">   855.06345</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  8721.51918</td>
    <td align="right">  8721.51918</td>
    <td align="right">   403.38978</td>
    <td align="right">   403.38978</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 10110.76261</td>
    <td align="right"> 10110.76261</td>
    <td align="right">   467.22452</td>
    <td align="right">   467.22452</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  6119.54029</td>
    <td align="right">  6119.54029</td>
    <td align="right">   283.05081</td>
    <td align="right">   283.05081</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 16678.61749</td>
    <td align="right"> 16678.61749</td>
    <td align="right">   770.74143</td>
    <td align="right">   770.74143</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    80.85380</td>
    <td align="right">     0.00883</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  8764.37195</td>
    <td align="right">  8764.37195</td>
    <td align="right">   405.38130</td>
    <td align="right">   405.38130</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">Cooling</td>
    <td align="right">  8552.13972</td>
    <td align="right">  8552.13972</td>
    <td align="right">   395.21181</td>
    <td align="right">   395.21181</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">   599.43545</td>
    <td align="right">   599.43545</td>
    <td align="right">    27.72584</td>
    <td align="right">   150.09151</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 32050.70856</td>
    <td align="right"> 32050.70856</td>
    <td align="right">  1481.10151</td>
    <td align="right">  1481.10151</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 13993.65402</td>
    <td align="right"> 13993.65402</td>
    <td align="right">   647.24568</td>
    <td align="right">   647.24568</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  8126.49637</td>
    <td align="right">  8126.49637</td>
    <td align="right">   375.52961</td>
    <td align="right">   375.52961</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   839.66254</td>
    <td align="right">1.84036</td>
    <td align="right">    66.40338</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  5323.23842</td>
    <td align="right">  5323.23842</td>
    <td align="right">   246.20760</td>
    <td align="right">   246.20760</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   839.66254</td>
    <td align="right">1.84036</td>
    <td align="right">    66.40338</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 63568.43045</td>
    <td align="right"> 63568.43045</td>
    <td align="right">  2937.56319</td>
    <td align="right">  2937.56319</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   344.85165</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 18212.69473</td>
    <td align="right"> 18212.69473</td>
    <td align="right">   842.39396</td>
    <td align="right">   842.39396</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   344.85165</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 35624.14007</td>
    <td align="right"> 35624.14007</td>
    <td align="right">  1646.22861</td>
    <td align="right">  1646.22861</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">   206.98832</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 18935.97212</td>
    <td align="right"> 18935.97212</td>
    <td align="right">   875.84735</td>
    <td align="right">   875.84735</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">   206.98832</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 62395.97598</td>
    <td align="right"> 62395.97598</td>
    <td align="right">  2883.38947</td>
    <td align="right">  2883.38947</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    80.85380</td>
    <td align="right">     0.00883</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   394.04656</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 21890.86901</td>
    <td align="right"> 21890.86901</td>
    <td align="right">  1012.52106</td>
    <td align="right">  1012.52106</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   394.04656</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 56228.95617</td>
    <td align="right"> 56228.95617</td>
    <td align="right">  2598.38950</td>
    <td align="right">  2598.38950</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">   264.93641</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 21543.13789</td>
    <td align="right"> 21543.13789</td>
    <td align="right">   996.44055</td>
    <td align="right">   996.44055</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">   264.93641</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">0.153441E+06</td>
    <td align="right">0.153441E+06</td>
    <td align="right">  7090.67707</td>
    <td align="right">  7090.67707</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   872.69057</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 47170.55170</td>
    <td align="right"> 47170.55170</td>
    <td align="right">  2181.77939</td>
    <td align="right">  2181.77939</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   872.69057</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 47099.68658</td>
    <td align="right"> 47099.68658</td>
    <td align="right">  2176.52515</td>
    <td align="right">  2176.52515</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">   275.44488</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 17874.12760</td>
    <td align="right"> 17874.12760</td>
    <td align="right">   826.73718</td>
    <td align="right">   826.73718</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">   275.44488</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 55396.13869</td>
    <td align="right"> 55396.13869</td>
    <td align="right">  2559.91493</td>
    <td align="right">  2559.91493</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   441.01689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 26790.04199</td>
    <td align="right"> 26790.04199</td>
    <td align="right">  1239.13120</td>
    <td align="right">  1239.13120</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   441.01689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 30502.83381</td>
    <td align="right"> 30502.83381</td>
    <td align="right">  1409.57609</td>
    <td align="right">  1409.57609</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">   207.05951</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 18295.80026</td>
    <td align="right"> 18295.80026</td>
    <td align="right">   846.22871</td>
    <td align="right">   846.22871</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">   207.05951</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 51509.57579</td>
    <td align="right"> 51509.57579</td>
    <td align="right">  2380.31750</td>
    <td align="right">  2380.31750</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    80.85380</td>
    <td align="right">     0.00883</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   319.72454</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 25999.12248</td>
    <td align="right"> 25999.12248</td>
    <td align="right">  1202.54222</td>
    <td align="right">  1202.54222</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   319.72454</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">Cooling</td>
    <td align="right"> 25647.89755</td>
    <td align="right"> 25647.89755</td>
    <td align="right">  1185.21171</td>
    <td align="right">  1185.21171</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   450.27537</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  1765.58901</td>
    <td align="right">  1765.58901</td>
    <td align="right">    81.66397</td>
    <td align="right">   450.27537</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   450.27537</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">0.101149E+06</td>
    <td align="right">0.101149E+06</td>
    <td align="right">  4674.21551</td>
    <td align="right">  4674.21551</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   719.89398</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 34693.05577</td>
    <td align="right"> 34693.05577</td>
    <td align="right">  1604.66081</td>
    <td align="right">  1604.66081</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   719.89398</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 19649.12468</td>
    <td align="right"> 19649.12468</td>
    <td align="right">   908.00836</td>
    <td align="right">   908.00836</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">   163.31078</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  9194.12243</td>
    <td align="right">  9194.12243</td>
    <td align="right">   425.25418</td>
    <td align="right">   425.25418</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">   163.31078</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 27691.33302</td>
    <td align="right"> 27691.33302</td>
    <td align="right">  1279.63967</td>
    <td align="right">  1279.63967</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">   157.29574</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 17968.21104</td>
    <td align="right"> 17968.21104</td>
    <td align="right">   831.08040</td>
    <td align="right">   831.08040</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">   157.29574</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 28493.23740</td>
    <td align="right"> 28493.23740</td>
    <td align="right">  1316.69475</td>
    <td align="right">  1316.69475</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   114.94999</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">Heating</td>
    <td align="right"> 18404.02559</td>
    <td align="right"> 18404.02559</td>
    <td align="right">   851.24989</td>
    <td align="right">   851.24989</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3446.05176</td>
    <td align="right">12.44625</td>
    <td align="right">   114.94999</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 13799.39416</td>
    <td align="right"> 13799.39416</td>
    <td align="right">   637.69060</td>
    <td align="right">   637.69060</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">    68.99618</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  9565.54313</td>
    <td align="right">  9565.54313</td>
    <td align="right">   442.43638</td>
    <td align="right">   442.43638</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.44669</td>
    <td align="right">1.91222</td>
    <td align="right">    68.99618</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 24486.04368</td>
    <td align="right"> 24486.04368</td>
    <td align="right">  1131.52528</td>
    <td align="right">  1131.52528</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    80.85380</td>
    <td align="right">     0.00883</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   131.34638</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 13380.89687</td>
    <td align="right"> 13380.89687</td>
    <td align="right">   618.89823</td>
    <td align="right">   618.89823</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1660.85651</td>
    <td align="right">3.64024</td>
    <td align="right">   131.34638</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 21155.45287</td>
    <td align="right"> 21155.45287</td>
    <td align="right">   977.60581</td>
    <td align="right">   977.60581</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 11335.20661</td>
    <td align="right"> 11335.20661</td>
    <td align="right">   524.27959</td>
    <td align="right">   524.27959</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1116.70710</td>
    <td align="right">2.44758</td>
    <td align="right">    88.31312</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 59241.56887</td>
    <td align="right"> 59241.56887</td>
    <td align="right">  2737.60559</td>
    <td align="right">  2737.60559</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 29227.46496</td>
    <td align="right"> 29227.46496</td>
    <td align="right">  1351.86424</td>
    <td align="right">  1351.86424</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3678.38943</td>
    <td align="right">8.06224</td>
    <td align="right">   290.88979</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 18336.33530</td>
    <td align="right"> 18336.33530</td>
    <td align="right">   847.33040</td>
    <td align="right">   847.33040</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 10262.44689</td>
    <td align="right"> 10262.44689</td>
    <td align="right">   474.66096</td>
    <td align="right">   474.66096</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1160.99598</td>
    <td align="right">2.54465</td>
    <td align="right">    91.81567</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 22903.90051</td>
    <td align="right"> 22903.90051</td>
    <td align="right">  1058.41088</td>
    <td align="right">  1058.41088</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 15773.62540</td>
    <td align="right"> 15773.62540</td>
    <td align="right">   729.57618</td>
    <td align="right">   729.57618</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1858.87344</td>
    <td align="right">4.07425</td>
    <td align="right">   147.00613</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 10877.24012</td>
    <td align="right"> 10877.24012</td>
    <td align="right">   502.64824</td>
    <td align="right">   502.64824</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  9348.80777</td>
    <td align="right">  9348.80777</td>
    <td align="right">   432.41520</td>
    <td align="right">   432.41520</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   872.74714</td>
    <td align="right">1.91288</td>
    <td align="right">    69.01991</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 20519.10716</td>
    <td align="right"> 20519.10716</td>
    <td align="right">   948.19903</td>
    <td align="right">   948.19903</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    80.85380</td>
    <td align="right">     0.00883</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 13618.04919</td>
    <td align="right"> 13618.04919</td>
    <td align="right">   629.87280</td>
    <td align="right">   629.87280</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  1347.65147</td>
    <td align="right">2.95376</td>
    <td align="right">   106.57689</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">Cooling</td>
    <td align="right">  8539.07804</td>
    <td align="right">  8539.07804</td>
    <td align="right">   394.59741</td>
    <td align="right">   394.59741</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">   608.18061</td>
    <td align="right">   608.18061</td>
    <td align="right">    28.13029</td>
    <td align="right">   150.09151</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">2.72429</td>
    <td align="right">   150.09151</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right"> 34683.82618</td>
    <td align="right"> 34683.82618</td>
    <td align="right">  1602.77522</td>
    <td align="right">  1602.77522</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right"> 22694.53551</td>
    <td align="right"> 22694.53551</td>
    <td align="right">  1049.70326</td>
    <td align="right">  1049.70326</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">  3034.33710</td>
    <td align="right">6.65062</td>
    <td align="right">   239.95760</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  7724.39572</td>
    <td align="right">  7724.39572</td>
    <td align="right">   356.94911</td>
    <td align="right">   356.94911</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">    54.43686</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  5554.88261</td>
    <td align="right">  5554.88261</td>
    <td align="right">   256.92793</td>
    <td align="right">   256.92793</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   688.34778</td>
    <td align="right">1.50871</td>
    <td align="right">    54.43686</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Cooling</td>
    <td align="right">  8977.28983</td>
    <td align="right">  8977.28983</td>
    <td align="right">   414.85164</td>
    <td align="right">   414.85164</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    71.58200</td>
    <td align="right">     0.00883</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">    52.43198</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">Heating</td>
    <td align="right">  8474.70462</td>
    <td align="right">  8474.70462</td>
    <td align="right">   391.99148</td>
    <td align="right">   391.99148</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   662.99436</td>
    <td align="right">1.45314</td>
    <td align="right">    52.43198</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  6778.94539</td>
    <td align="right">  6778.94539</td>
    <td align="right">   190.02879</td>
    <td align="right">   190.02879</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   325.12389</td>
    <td align="right">0.98553</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">Cooling</td>
    <td align="right">  3285.61321</td>
    <td align="right">  3285.61321</td>
    <td align="right">   151.83155</td>
    <td align="right">   151.83155</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   102.78762</td>
    <td align="right">0.15417</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">Heating</td>
    <td align="right">  1584.30423</td>
    <td align="right">  1584.30423</td>
    <td align="right">    73.27902</td>
    <td align="right">    73.27902</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   102.78762</td>
    <td align="right">0.15417</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">Heating</td>
    <td align="right">  7131.02544</td>
    <td align="right">  7131.02544</td>
    <td align="right">   199.89849</td>
    <td align="right">   199.89849</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   447.60525</td>
    <td align="right">1.18174</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Cooling</td>
    <td align="right">  5035.93130</td>
    <td align="right">  5035.93130</td>
    <td align="right">   232.71183</td>
    <td align="right">   232.71183</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    80.57840</td>
    <td align="right">     0.00883</td>
    <td align="right">   272.45535</td>
    <td align="right">0.40864</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">Heating</td>
    <td align="right">  3744.58504</td>
    <td align="right">  3744.58504</td>
    <td align="right">   173.19892</td>
    <td align="right">   173.19892</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    25.52000</td>
    <td align="right">     0.00284</td>
    <td align="right">   272.45535</td>
    <td align="right">0.40864</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [Btu/h]</td>
    <td align="right">Calc Des Air Flow Rate [ft3/min]</td>
    <td align="right">User Des Air Flow Rate [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">   214684.30</td>
    <td align="right">  9336.92679</td>
    <td align="right">  9336.92679</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    32815.05</td>
    <td align="right">  7608.74904</td>
    <td align="right">  7608.74904</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    42886.42</td>
    <td align="right">  1880.74129</td>
    <td align="right">  1880.74129</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    11080.47</td>
    <td align="right">   864.97870</td>
    <td align="right">   864.97870</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    95622.36</td>
    <td align="right">  4122.77490</td>
    <td align="right">  4122.77490</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    31746.14</td>
    <td align="right">  1292.66933</td>
    <td align="right">  1292.66933</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">    37427.29</td>
    <td align="right">  1711.29216</td>
    <td align="right">  1711.29216</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    10336.55</td>
    <td align="right">  1001.33462</td>
    <td align="right">  1001.33462</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">     8263.35</td>
    <td align="right">   384.55504</td>
    <td align="right">   384.55504</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     3463.59</td>
    <td align="right">    98.52689</td>
    <td align="right">    98.52689</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     4660.35</td>
    <td align="right">   132.57117</td>
    <td align="right">   132.57117</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">      542.71</td>
    <td align="right">    20.24012</td>
    <td align="right">    20.24012</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     4280.90</td>
    <td align="right">    92.97139</td>
    <td align="right">    92.97139</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     4293.39</td>
    <td align="right">   121.61820</td>
    <td align="right">   121.61820</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    13710.20</td>
    <td align="right">   388.34741</td>
    <td align="right">   388.34741</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    12682.54</td>
    <td align="right">   359.27962</td>
    <td align="right">   359.27962</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">      827.82</td>
    <td align="right">    32.28622</td>
    <td align="right">    32.28622</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">    10166.77</td>
    <td align="right">   242.86014</td>
    <td align="right">   242.86014</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     6709.94</td>
    <td align="right">   190.02879</td>
    <td align="right">   190.02879</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">        0.00</td>
    <td align="right">     0.00000</td>
    <td align="right">     0.00000</td>
    <td align="right">&nbsp;</td>
    <td align="right">00:00:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">     7057.69</td>
    <td align="right">   199.89849</td>
    <td align="right">   199.89849</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    98.52689</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   132.57117</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1772.60571</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1771.63113</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   966.16513</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1155.42358</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.46979</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.54536</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.35848</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   966.27106</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 33420.57381</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 45654.60488</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.85578</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   611.85169</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1387.24559</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1361.18627</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1046.61004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1629.02522</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.59961</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.76890</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.47159</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1046.71597</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 36203.17678</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 49455.64709</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.01027</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   662.79231</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    92.97139</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">    92.96058</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1136.01681</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1135.88969</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  1135.88969</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  2118.64380</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.92183</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.49731</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  1136.01681</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 36835.81426</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 53674.77193</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.18177</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   719.33598</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3942.81730</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3936.16476</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  2725.71999</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1467.11846</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.65316</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.69248</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     3.59305</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2726.01660</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 88393.84717</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">0.128800E+06</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     5.23546</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1726.14098</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2158.24125</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  2158.00820</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">  2158.00820</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  2118.64380</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     1.03707</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     2.84459</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">  2158.24125</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    60.00001</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 69981.17376</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">0.101973E+06</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     4.14500</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1366.61372</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   121.61820</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   121.60443</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   388.34741</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   388.30504</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   359.27962</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   359.25843</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   242.86014</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   242.83895</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   966.94903</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   966.63123</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   462.75418</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1014.23716</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.13916</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.47872</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.54898</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   462.79655</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
