    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [Btu/h]</td>
    <td align="right">Rated Sensible Capacity [Btu/h]</td>
    <td align="right">Rated Power[Btu/h]</td>
    <td align="right">Rated COP [Btuh/Btuh]</td>
    <td align="right">Rated Air Dry-bulb Temperature [F]</td>
    <td align="right">Rated Air Wet-bulb Temperature [F]</td>
    <td align="right">Rated Water Temperature [F]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45533.11</td>
    <td align="right">    45685.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49433.45</td>
    <td align="right">    49598.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53738.07</td>
    <td align="right">    53917.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   129094.64</td>
    <td align="right">   129525.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   101828.77</td>
    <td align="right">   102168.46</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21859.49</td>
    <td align="right">    21932.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11914.41</td>
    <td align="right">    11954.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30910.62</td>
    <td align="right">    31013.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23422.53</td>
    <td align="right">    23500.66</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61164.76</td>
    <td align="right">    61368.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19864.58</td>
    <td align="right">    19930.84</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40034.84</td>
    <td align="right">    40168.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    19944.77</td>
    <td align="right">    20011.30</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    34548.47</td>
    <td align="right">    34663.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7092.33</td>
    <td align="right">     7115.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    58972.95</td>
    <td align="right">    59169.68</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15404.76</td>
    <td align="right">    15456.15</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    43142.41</td>
    <td align="right">    43286.32</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    72941.17</td>
    <td align="right">    73184.49</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   118387.09</td>
    <td align="right">   118782.00</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    71769.92</td>
    <td align="right">    72009.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   182651.42</td>
    <td align="right">   183260.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    59475.93</td>
    <td align="right">    59674.33</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   119522.04</td>
    <td align="right">   119920.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60003.11</td>
    <td align="right">    60203.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   103509.70</td>
    <td align="right">   103854.99</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21276.92</td>
    <td align="right">    21347.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   179792.54</td>
    <td align="right">   180392.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39538.16</td>
    <td align="right">    39670.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50838.79</td>
    <td align="right">    51008.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40188.33</td>
    <td align="right">    40322.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    26888.78</td>
    <td align="right">    26978.48</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    44118.77</td>
    <td align="right">    44265.94</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27442.56</td>
    <td align="right">    27534.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    72750.58</td>
    <td align="right">    72993.26</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23627.92</td>
    <td align="right">    23706.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    39195.07</td>
    <td align="right">    39325.82</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21768.10</td>
    <td align="right">    21840.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38492.30</td>
    <td align="right">    38620.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7092.33</td>
    <td align="right">     7115.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    70121.59</td>
    <td align="right">    70355.50</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13969.12</td>
    <td align="right">    14015.72</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18457.23</td>
    <td align="right">    18518.80</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3459.22</td>
    <td align="right">     3470.76</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8188.37</td>
    <td align="right">     8215.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12601.68</td>
    <td align="right">    12643.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8496.26</td>
    <td align="right">     8524.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27254.07</td>
    <td align="right">    27344.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7886.80</td>
    <td align="right">     7913.11</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6321.68</td>
    <td align="right">     6342.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4331.93</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7542.71</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8884.28</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5366.64</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17139.29</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22002.79</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15062.77</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8390.34</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8818.93</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      982.48</td>
    <td align="right">      294.92</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.58</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      726.93</td>
    <td align="right">      218.21</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.75</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1785.99</td>
    <td align="right">      536.12</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      584.89</td>
    <td align="right">      175.57</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.91</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1250.01</td>
    <td align="right">      375.23</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      630.85</td>
    <td align="right">      189.37</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.85</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1118.07</td>
    <td align="right">      335.62</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.51</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1796.89</td>
    <td align="right">      539.39</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      462.42</td>
    <td align="right">      138.81</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.13</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2396.11</td>
    <td align="right">      719.26</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.26</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     3774.89</td>
    <td align="right">     1133.14</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.16</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2238.19</td>
    <td align="right">      671.86</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.27</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     5326.01</td>
    <td align="right">     1598.75</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1750.18</td>
    <td align="right">      525.37</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     3727.72</td>
    <td align="right">     1118.98</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1899.03</td>
    <td align="right">      570.05</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.32</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     3348.94</td>
    <td align="right">     1005.28</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.19</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     5500.13</td>
    <td align="right">     1651.02</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1200.15</td>
    <td align="right">      360.26</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.48</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1644.34</td>
    <td align="right">      493.59</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.36</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      897.89</td>
    <td align="right">      269.53</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.62</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1437.17</td>
    <td align="right">      431.41</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.41</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      880.95</td>
    <td align="right">      264.44</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.63</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2226.38</td>
    <td align="right">      668.31</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.27</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      728.12</td>
    <td align="right">      218.57</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.75</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1217.93</td>
    <td align="right">      365.60</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.48</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      700.81</td>
    <td align="right">      210.37</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1269.77</td>
    <td align="right">      381.16</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2223.21</td>
    <td align="right">      667.36</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      430.18</td>
    <td align="right">      129.13</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.20</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      606.22</td>
    <td align="right">      181.98</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.88</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.57</td>
    <td align="right">        0.10</td>
    <td align="right">     8269.31</td>
    <td align="right">     4846.91</td>
    <td align="right">        0.59</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">        0.14</td>
    <td align="right">     8269.31</td>
    <td align="right">     6301.12</td>
    <td align="right">        0.76</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.09</td>
    <td align="right">     2024.12</td>
    <td align="right">     1084.59</td>
    <td align="right">        0.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">        0.14</td>
    <td align="right">     2024.12</td>
    <td align="right">     1652.07</td>
    <td align="right">        0.82</td>
    <td align="right">       1.00</td>
    <td align="right">       1.26</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.13</td>
    <td align="right">     4251.18</td>
    <td align="right">     3242.43</td>
    <td align="right">        0.76</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.11</td>
    <td align="right">     4251.18</td>
    <td align="right">     2918.28</td>
    <td align="right">        0.69</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">        0.13</td>
    <td align="right">     1724.70</td>
    <td align="right">     1291.00</td>
    <td align="right">        0.75</td>
    <td align="right">       1.00</td>
    <td align="right">       1.31</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">        0.11</td>
    <td align="right">     1724.70</td>
    <td align="right">     1162.22</td>
    <td align="right">        0.67</td>
    <td align="right">       1.00</td>
    <td align="right">       1.34</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.19</td>
    <td align="right">      382.26</td>
    <td align="right">      449.38</td>
    <td align="right">        1.18</td>
    <td align="right">       1.00</td>
    <td align="right">       1.93</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-5</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">       98.58</td>
    <td align="right">       29.59</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       6.67</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      132.69</td>
    <td align="right">       39.83</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       5.32</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">       92.98</td>
    <td align="right">       14.69</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       9.55</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">       92.98</td>
    <td align="right">       14.69</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       9.55</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      121.61</td>
    <td align="right">       36.50</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       5.67</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      388.35</td>
    <td align="right">      116.57</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-5</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      359.24</td>
    <td align="right">      107.84</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.83</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-6</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">      242.84</td>
    <td align="right">       38.37</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       4.73</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-7</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">      242.84</td>
    <td align="right">       38.37</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       4.73</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-7</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      190.08</td>
    <td align="right">       57.06</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.13</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-8</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      199.81</td>
    <td align="right">       59.98</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-9</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE SECONDARY CHW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       18.12</td>
    <td align="right">   73.240047</td>
    <td align="right">      952.02</td>
    <td align="right">       13.00</td>
    <td align="right">        0.86</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASE PRIMARY CHW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       12.55</td>
    <td align="right">   84.226110</td>
    <td align="right">      757.96</td>
    <td align="right">        9.00</td>
    <td align="right">        0.86</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE CW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       27.41</td>
    <td align="right">  124.320151</td>
    <td align="right">     2361.83</td>
    <td align="right">       19.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   16.313340</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">   24.721815</td>
    <td align="right">      469.67</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP-2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">   24.721815</td>
    <td align="right">      469.67</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       52.34</td>
    <td align="right">   395401.59</td>
    <td align="right">        0.80</td>
    <td align="right">        0.44</td>
    <td align="right">       0.34</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[Btu/h]</td>
    <td align="right">TypeReference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [F]</td>
    <td align="right">Rated Leaving Evaporator Temperature [F]</td>
    <td align="right">Reference Entering Condenser Temperature [F]</td>
    <td align="right">Reference Leaving Evaporator Temperature [F]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [lb/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [lb/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   505474.02</td>
    <td align="right">        4.45</td>
    <td align="right">   505474.02</td>
    <td align="right">        4.45</td>
    <td align="right">        7.34</td>
    <td align="right">        7.45</td>
    <td align="right">       0.15</td>
    <td align="right">Electricity</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">       11.72</td>
    <td align="right">       17.15</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency[Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   618190.34</td>
    <td align="right">        0.75</td>
    <td align="right">   618190.34</td>
    <td align="right">        0.75</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE BLR-2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   618190.34</td>
    <td align="right">        0.75</td>
    <td align="right">   618190.34</td>
    <td align="right">        0.75</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [F]</td>
    <td align="right">Approach [F]</td>
    <td align="right">Design Fan Power [Btu/h]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [F]</td>
    <td align="right">Design Water Flow Rate [gal/min]</td>
    <td align="right">Leaving Water Setpoint Temperature [F]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE TOWER</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       42.00</td>
    <td align="right">       40.68</td>
    <td align="right">     8279.52</td>
    <td align="right">       72.32</td>
    <td align="right">  124.320151</td>
    <td align="right">       81.00</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow [ft3/min]</td>
    <td align="right">Supply Cooling Setpoint [F]</td>
    <td align="right">Supply Heating Setpoint [F]</td>
    <td align="right">Heating Capacity [Btu/h]</td>
    <td align="right">Cooling Capacity [ton]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [ft3/min]</td>
    <td align="right">Secondary Air Flow Rate [ft3/min]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     3514.78</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       98.58</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     4729.25</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      132.69</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      342.78</td>
    <td align="right">       57.99</td>
    <td align="right">       92.00</td>
    <td align="right">    20835.39</td>
    <td align="right">        3.50</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1940.51</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">Constant-1.0</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      337.68</td>
    <td align="right">       57.99</td>
    <td align="right">       92.00</td>
    <td align="right">    22620.19</td>
    <td align="right">        3.11</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1679.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">Constant-1.0</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     3317.14</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       92.98</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">       73.93</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    24589.92</td>
    <td align="right">        2.16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1165.65</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      250.39</td>
    <td align="right">       54.92</td>
    <td align="right">       90.00</td>
    <td align="right">    59072.41</td>
    <td align="right">        4.63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2731.98</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      124.85</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    46595.49</td>
    <td align="right">        2.47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2154.95</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     4338.62</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      121.61</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">    13855.31</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      388.35</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">    12816.68</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      359.24</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">       32.29</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     8663.77</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      242.84</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      107.75</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">    10002.66</td>
    <td align="right">        1.82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1009.41</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">        0.00</td>
    <td align="right">       38.47</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">     5451.92</td>
    <td align="right">        1.10</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      611.66</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">      150.09</td>
    <td align="right">       57.98</td>
    <td align="right">       88.00</td>
    <td align="right">      599.24</td>
    <td align="right">        0.73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      403.05</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      344.85</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">    18143.99</td>
    <td align="right">        5.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3043.34</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">      450.27</td>
    <td align="right">       57.98</td>
    <td align="right">       88.00</td>
    <td align="right">     1764.48</td>
    <td align="right">        2.18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.84</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      114.95</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">    18389.72</td>
    <td align="right">        2.39</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1324.50</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">      150.09</td>
    <td align="right">       57.98</td>
    <td align="right">       88.00</td>
    <td align="right">      607.99</td>
    <td align="right">        0.72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      400.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      104.99</td>
    <td align="right">     6781.58</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      190.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">       91.99</td>
    <td align="right">     1582.90</td>
    <td align="right">        0.24</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      128.42</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      104.99</td>
    <td align="right">     7128.74</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      199.81</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">     3746.91</td>
    <td align="right">        0.47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      253.84</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [lb/s]</td>
    <td align="right">Outdoor Airflow [lb/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:16</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    42020.36</td>
    <td align="right">    42020.36</td>
    <td align="right">       20.43</td>
    <td align="right">    1941.804</td>
    <td align="right">    1941.804</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00960</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     342.780</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    37273.42</td>
    <td align="right">    37273.42</td>
    <td align="right">       21.35</td>
    <td align="right">    1722.443</td>
    <td align="right">    1722.443</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00984</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     337.679</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      20.240</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 10:45:00</td>
    <td align="right">      194.00</td>
    <td align="right">       96.26</td>
    <td align="right">     0.03332</td>
    <td align="right">       76.77</td>
    <td align="right">     0.00883</td>
    <td align="right">      20.240</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    25893.80</td>
    <td align="right">    25893.80</td>
    <td align="right">       21.01</td>
    <td align="right">    1196.579</td>
    <td align="right">    1196.579</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:30:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       73.14</td>
    <td align="right">     0.00883</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    55526.47</td>
    <td align="right">    55526.47</td>
    <td align="right">       13.30</td>
    <td align="right">    2565.935</td>
    <td align="right">    2565.935</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 06:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       74.92</td>
    <td align="right">     0.00871</td>
    <td align="right">       63.69</td>
    <td align="right">     0.00882</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    29594.59</td>
    <td align="right">    29594.59</td>
    <td align="right">       14.22</td>
    <td align="right">    1367.596</td>
    <td align="right">    1367.596</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 14:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       81.68</td>
    <td align="right">     0.00883</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      32.286</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:15:00</td>
    <td align="right">      194.00</td>
    <td align="right">       96.39</td>
    <td align="right">     0.02506</td>
    <td align="right">       76.59</td>
    <td align="right">     0.00883</td>
    <td align="right">      32.286</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    21847.00</td>
    <td align="right">    21847.00</td>
    <td align="right">        6.57</td>
    <td align="right">    1009.573</td>
    <td align="right">    1009.573</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00916</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">    13238.23</td>
    <td align="right">    13238.23</td>
    <td align="right">       20.64</td>
    <td align="right">     611.752</td>
    <td align="right">     611.752</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      38.468</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    18490.24</td>
    <td align="right">    18490.24</td>
    <td align="right">       13.99</td>
    <td align="right">     854.453</td>
    <td align="right">     854.453</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       79.84</td>
    <td align="right">     0.00883</td>
    <td align="right">     104.505</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    13681.03</td>
    <td align="right">    13681.03</td>
    <td align="right">       12.25</td>
    <td align="right">     632.215</td>
    <td align="right">     632.215</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    33611.63</td>
    <td align="right">    33611.63</td>
    <td align="right">        9.14</td>
    <td align="right">    1553.228</td>
    <td align="right">    1553.228</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    11007.25</td>
    <td align="right">    11007.25</td>
    <td align="right">        9.48</td>
    <td align="right">     508.656</td>
    <td align="right">     508.656</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    23523.76</td>
    <td align="right">    23523.76</td>
    <td align="right">       12.65</td>
    <td align="right">    1087.057</td>
    <td align="right">    1087.057</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    11872.20</td>
    <td align="right">    11872.20</td>
    <td align="right">       13.60</td>
    <td align="right">     548.627</td>
    <td align="right">     548.627</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       77.92</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    21041.84</td>
    <td align="right">    21041.84</td>
    <td align="right">       15.61</td>
    <td align="right">     972.365</td>
    <td align="right">     972.365</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     8723.04</td>
    <td align="right">     8723.04</td>
    <td align="right">       32.02</td>
    <td align="right">     403.101</td>
    <td align="right">     403.101</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.98</td>
    <td align="right">     0.00952</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    33815.96</td>
    <td align="right">    33815.96</td>
    <td align="right">       11.14</td>
    <td align="right">    1562.670</td>
    <td align="right">    1562.670</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.58</td>
    <td align="right">     0.00889</td>
    <td align="right">       81.40</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     8702.09</td>
    <td align="right">     8702.09</td>
    <td align="right">       10.36</td>
    <td align="right">     402.133</td>
    <td align="right">     402.133</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00894</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      66.403</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    65867.09</td>
    <td align="right">    65867.09</td>
    <td align="right">       19.11</td>
    <td align="right">    3043.786</td>
    <td align="right">    3043.786</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    45094.19</td>
    <td align="right">    45094.19</td>
    <td align="right">       51.69</td>
    <td align="right">    2083.849</td>
    <td align="right">    2083.849</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     206.988</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    71041.33</td>
    <td align="right">    71041.33</td>
    <td align="right">       42.77</td>
    <td align="right">    3282.893</td>
    <td align="right">    3282.893</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       79.84</td>
    <td align="right">     0.00883</td>
    <td align="right">     394.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    42122.59</td>
    <td align="right">    42122.59</td>
    <td align="right">       37.72</td>
    <td align="right">    1946.528</td>
    <td align="right">    1946.528</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     264.939</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">   100232.91</td>
    <td align="right">   100232.91</td>
    <td align="right">       27.25</td>
    <td align="right">    4631.866</td>
    <td align="right">    4631.866</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00899</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     872.699</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    32937.27</td>
    <td align="right">    32937.27</td>
    <td align="right">       28.37</td>
    <td align="right">    1522.065</td>
    <td align="right">    1522.065</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     275.447</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    70151.44</td>
    <td align="right">    70151.44</td>
    <td align="right">       37.74</td>
    <td align="right">    3241.770</td>
    <td align="right">    3241.770</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     441.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    35738.09</td>
    <td align="right">    35738.09</td>
    <td align="right">       40.95</td>
    <td align="right">    1651.494</td>
    <td align="right">    1651.494</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       77.92</td>
    <td align="right">     0.00883</td>
    <td align="right">     207.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    63026.18</td>
    <td align="right">    63026.18</td>
    <td align="right">       46.77</td>
    <td align="right">    2912.505</td>
    <td align="right">    2912.505</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     319.731</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    26140.76</td>
    <td align="right">    26140.76</td>
    <td align="right">       95.95</td>
    <td align="right">    1207.991</td>
    <td align="right">    1207.991</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.98</td>
    <td align="right">     0.00952</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     450.275</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">   103507.76</td>
    <td align="right">   103507.76</td>
    <td align="right">       34.11</td>
    <td align="right">    4783.200</td>
    <td align="right">    4783.200</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.58</td>
    <td align="right">     0.00888</td>
    <td align="right">       81.40</td>
    <td align="right">     0.00883</td>
    <td align="right">     719.898</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    22585.14</td>
    <td align="right">    22585.14</td>
    <td align="right">       32.81</td>
    <td align="right">    1043.683</td>
    <td align="right">    1043.683</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     163.311</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    30945.30</td>
    <td align="right">    30945.30</td>
    <td align="right">       46.68</td>
    <td align="right">    1430.014</td>
    <td align="right">    1430.014</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:45:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       78.83</td>
    <td align="right">     0.00883</td>
    <td align="right">     157.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    28666.20</td>
    <td align="right">    28666.20</td>
    <td align="right">        8.32</td>
    <td align="right">    1324.695</td>
    <td align="right">    1324.695</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    16898.16</td>
    <td align="right">    16898.16</td>
    <td align="right">       19.37</td>
    <td align="right">     780.881</td>
    <td align="right">     780.881</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      68.996</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    27048.15</td>
    <td align="right">    27048.15</td>
    <td align="right">       16.29</td>
    <td align="right">    1249.923</td>
    <td align="right">    1249.923</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     131.346</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    16579.61</td>
    <td align="right">    16579.61</td>
    <td align="right">       14.85</td>
    <td align="right">     766.161</td>
    <td align="right">     766.161</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    41899.63</td>
    <td align="right">    41899.63</td>
    <td align="right">       11.39</td>
    <td align="right">    1936.225</td>
    <td align="right">    1936.225</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    13702.73</td>
    <td align="right">    13702.73</td>
    <td align="right">       11.80</td>
    <td align="right">     633.217</td>
    <td align="right">     633.217</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    22919.91</td>
    <td align="right">    22919.91</td>
    <td align="right">       12.33</td>
    <td align="right">    1059.153</td>
    <td align="right">    1059.153</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    13188.85</td>
    <td align="right">    13188.85</td>
    <td align="right">       15.11</td>
    <td align="right">     609.471</td>
    <td align="right">     609.471</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       79.29</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    23896.93</td>
    <td align="right">    23896.93</td>
    <td align="right">       17.73</td>
    <td align="right">    1104.302</td>
    <td align="right">    1104.302</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     8661.22</td>
    <td align="right">     8661.22</td>
    <td align="right">       31.79</td>
    <td align="right">     400.244</td>
    <td align="right">     400.244</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.98</td>
    <td align="right">     0.00953</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    41839.12</td>
    <td align="right">    41839.12</td>
    <td align="right">       13.79</td>
    <td align="right">    1933.429</td>
    <td align="right">    1933.429</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     8095.66</td>
    <td align="right">     8095.66</td>
    <td align="right">       11.76</td>
    <td align="right">     374.109</td>
    <td align="right">     374.109</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      54.437</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    11408.78</td>
    <td align="right">    11408.78</td>
    <td align="right">       17.21</td>
    <td align="right">     527.211</td>
    <td align="right">     527.211</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       80.76</td>
    <td align="right">     0.00883</td>
    <td align="right">      52.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     2868.58</td>
    <td align="right">     2868.58</td>
    <td align="right">       27.91</td>
    <td align="right">     132.560</td>
    <td align="right">     132.560</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     5621.80</td>
    <td align="right">     5621.80</td>
    <td align="right">       20.63</td>
    <td align="right">     259.789</td>
    <td align="right">     259.789</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     3514.78</td>
    <td align="right">     3514.78</td>
    <td align="right">        5.84</td>
    <td align="right">      98.527</td>
    <td align="right">      98.527</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     4729.25</td>
    <td align="right">     4729.25</td>
    <td align="right">        4.58</td>
    <td align="right">     132.571</td>
    <td align="right">     132.571</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    20835.39</td>
    <td align="right">    20835.39</td>
    <td align="right">       10.13</td>
    <td align="right">     963.703</td>
    <td align="right">     963.703</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00783</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     342.780</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    22620.19</td>
    <td align="right">    22620.19</td>
    <td align="right">       12.96</td>
    <td align="right">    1046.255</td>
    <td align="right">    1046.255</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00784</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     337.679</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     3317.14</td>
    <td align="right">     3317.14</td>
    <td align="right">        9.83</td>
    <td align="right">      92.987</td>
    <td align="right">      92.987</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      20.240</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    24589.92</td>
    <td align="right">    24589.92</td>
    <td align="right">       19.95</td>
    <td align="right">    1137.361</td>
    <td align="right">    1137.361</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    59072.41</td>
    <td align="right">    59072.41</td>
    <td align="right">       14.15</td>
    <td align="right">    2732.285</td>
    <td align="right">    2732.285</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    46595.49</td>
    <td align="right">    46595.49</td>
    <td align="right">       22.39</td>
    <td align="right">    2155.188</td>
    <td align="right">    2155.188</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00786</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     4338.62</td>
    <td align="right">     4338.62</td>
    <td align="right">       16.54</td>
    <td align="right">     121.621</td>
    <td align="right">     121.621</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00751</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">    12816.68</td>
    <td align="right">    12816.68</td>
    <td align="right">        9.59</td>
    <td align="right">     359.280</td>
    <td align="right">     359.280</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00757</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     8663.77</td>
    <td align="right">     8663.77</td>
    <td align="right">        9.49</td>
    <td align="right">     242.865</td>
    <td align="right">     242.865</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      32.286</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    10002.66</td>
    <td align="right">    10002.66</td>
    <td align="right">        3.01</td>
    <td align="right">     462.655</td>
    <td align="right">     462.655</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     5451.92</td>
    <td align="right">     5451.92</td>
    <td align="right">        8.50</td>
    <td align="right">     252.168</td>
    <td align="right">     252.168</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00770</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      38.468</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     6254.06</td>
    <td align="right">     6254.06</td>
    <td align="right">        4.73</td>
    <td align="right">     289.270</td>
    <td align="right">     289.270</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     104.505</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     8138.05</td>
    <td align="right">     8138.05</td>
    <td align="right">        7.29</td>
    <td align="right">     376.410</td>
    <td align="right">     376.410</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    17343.03</td>
    <td align="right">    17343.03</td>
    <td align="right">        4.71</td>
    <td align="right">     802.170</td>
    <td align="right">     802.170</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00773</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     6152.25</td>
    <td align="right">     6152.25</td>
    <td align="right">        5.30</td>
    <td align="right">     284.561</td>
    <td align="right">     284.561</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00771</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     8731.02</td>
    <td align="right">     8731.02</td>
    <td align="right">        4.70</td>
    <td align="right">     403.837</td>
    <td align="right">     403.837</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     6100.74</td>
    <td align="right">     6100.74</td>
    <td align="right">        6.99</td>
    <td align="right">     282.179</td>
    <td align="right">     282.179</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     8754.14</td>
    <td align="right">     8754.14</td>
    <td align="right">        6.50</td>
    <td align="right">     404.907</td>
    <td align="right">     404.907</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      599.24</td>
    <td align="right">      599.24</td>
    <td align="right">        2.20</td>
    <td align="right">      27.717</td>
    <td align="right">     150.092</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    13910.20</td>
    <td align="right">    13910.20</td>
    <td align="right">        4.58</td>
    <td align="right">     643.391</td>
    <td align="right">     643.391</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     5327.45</td>
    <td align="right">     5327.45</td>
    <td align="right">        6.34</td>
    <td align="right">     246.412</td>
    <td align="right">     246.412</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      66.403</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    18143.99</td>
    <td align="right">    18143.99</td>
    <td align="right">        5.27</td>
    <td align="right">     839.217</td>
    <td align="right">     839.217</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    18871.61</td>
    <td align="right">    18871.61</td>
    <td align="right">       21.63</td>
    <td align="right">     872.871</td>
    <td align="right">     872.871</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     206.988</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    21890.92</td>
    <td align="right">    21890.92</td>
    <td align="right">       13.18</td>
    <td align="right">    1012.524</td>
    <td align="right">    1012.524</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     394.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    21644.86</td>
    <td align="right">    21644.86</td>
    <td align="right">       19.38</td>
    <td align="right">    1001.143</td>
    <td align="right">    1001.143</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     264.939</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    47525.21</td>
    <td align="right">    47525.21</td>
    <td align="right">       12.92</td>
    <td align="right">    2198.191</td>
    <td align="right">    2198.191</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     872.699</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    17969.29</td>
    <td align="right">    17969.29</td>
    <td align="right">       15.48</td>
    <td align="right">     831.136</td>
    <td align="right">     831.136</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     275.447</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    26825.99</td>
    <td align="right">    26825.99</td>
    <td align="right">       14.43</td>
    <td align="right">    1240.787</td>
    <td align="right">    1240.787</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     441.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    18221.99</td>
    <td align="right">    18221.99</td>
    <td align="right">       20.88</td>
    <td align="right">     842.824</td>
    <td align="right">     842.824</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     207.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    25958.01</td>
    <td align="right">    25958.01</td>
    <td align="right">       19.26</td>
    <td align="right">    1200.640</td>
    <td align="right">    1200.640</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00763</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     319.731</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     1764.48</td>
    <td align="right">     1764.48</td>
    <td align="right">        6.48</td>
    <td align="right">      81.613</td>
    <td align="right">     450.275</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00760</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     450.275</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    34387.00</td>
    <td align="right">    34387.00</td>
    <td align="right">       11.33</td>
    <td align="right">    1590.507</td>
    <td align="right">    1590.507</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     719.898</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     9203.49</td>
    <td align="right">     9203.49</td>
    <td align="right">       13.37</td>
    <td align="right">     425.691</td>
    <td align="right">     425.691</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     163.311</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    17886.60</td>
    <td align="right">    17886.60</td>
    <td align="right">       26.98</td>
    <td align="right">     827.312</td>
    <td align="right">     827.312</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     157.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    18389.72</td>
    <td align="right">    18389.72</td>
    <td align="right">        5.34</td>
    <td align="right">     850.582</td>
    <td align="right">     850.582</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     9541.40</td>
    <td align="right">     9541.40</td>
    <td align="right">       10.94</td>
    <td align="right">     441.320</td>
    <td align="right">     441.320</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      68.996</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    13380.99</td>
    <td align="right">    13380.99</td>
    <td align="right">        8.06</td>
    <td align="right">     618.913</td>
    <td align="right">     618.913</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00780</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     131.346</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    11373.14</td>
    <td align="right">    11373.14</td>
    <td align="right">       10.18</td>
    <td align="right">     526.043</td>
    <td align="right">     526.043</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    29357.52</td>
    <td align="right">    29357.52</td>
    <td align="right">        7.98</td>
    <td align="right">    1357.878</td>
    <td align="right">    1357.878</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00780</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    10297.11</td>
    <td align="right">    10297.11</td>
    <td align="right">        8.87</td>
    <td align="right">     476.274</td>
    <td align="right">     476.274</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    15786.83</td>
    <td align="right">    15786.83</td>
    <td align="right">        8.49</td>
    <td align="right">     730.191</td>
    <td align="right">     730.191</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     9321.14</td>
    <td align="right">     9321.14</td>
    <td align="right">       10.68</td>
    <td align="right">     431.132</td>
    <td align="right">     431.132</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    13602.84</td>
    <td align="right">    13602.84</td>
    <td align="right">       10.09</td>
    <td align="right">     629.174</td>
    <td align="right">     629.174</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      607.99</td>
    <td align="right">      607.99</td>
    <td align="right">        2.23</td>
    <td align="right">      28.121</td>
    <td align="right">     150.092</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00758</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    22586.05</td>
    <td align="right">    22586.05</td>
    <td align="right">        7.44</td>
    <td align="right">    1044.676</td>
    <td align="right">    1044.676</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     5558.65</td>
    <td align="right">     5558.65</td>
    <td align="right">        8.08</td>
    <td align="right">     257.105</td>
    <td align="right">     257.105</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      54.437</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     8444.14</td>
    <td align="right">     8444.14</td>
    <td align="right">       12.74</td>
    <td align="right">     390.568</td>
    <td align="right">     390.568</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      52.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     6781.58</td>
    <td align="right">     6781.58</td>
    <td align="right">       20.86</td>
    <td align="right">     190.103</td>
    <td align="right">     190.103</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00736</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     1582.90</td>
    <td align="right">     1582.90</td>
    <td align="right">       15.40</td>
    <td align="right">      73.214</td>
    <td align="right">      73.214</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00731</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     7128.74</td>
    <td align="right">     7128.74</td>
    <td align="right">       15.93</td>
    <td align="right">     199.834</td>
    <td align="right">     199.834</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00741</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     3746.91</td>
    <td align="right">     3746.91</td>
    <td align="right">       13.75</td>
    <td align="right">     173.306</td>
    <td align="right">     173.306</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    13855.31</td>
    <td align="right">    13855.31</td>
    <td align="right">       21.08</td>
    <td align="right">     388.395</td>
    <td align="right">     388.395</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">     8410.71</td>
    <td align="right">     8410.71</td>
    <td align="right">     7610.41</td>
    <td align="right">     7610.41</td>
    <td align="right">   8410.7051</td>
    <td align="right">   8033.8973</td>
    <td align="right">   8410.7051</td>
    <td align="right">      0.9552</td>
    <td align="right">      0.8306</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">     2024.43</td>
    <td align="right">     2024.43</td>
    <td align="right">      864.91</td>
    <td align="right">      864.91</td>
    <td align="right">   2024.4256</td>
    <td align="right">    864.9146</td>
    <td align="right">   2024.4256</td>
    <td align="right">      0.4272</td>
    <td align="right">      0.4273</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">     4251.78</td>
    <td align="right">     4251.78</td>
    <td align="right">     1289.49</td>
    <td align="right">     1289.49</td>
    <td align="right">   4251.7777</td>
    <td align="right">   1363.2770</td>
    <td align="right">   4251.7777</td>
    <td align="right">      0.3206</td>
    <td align="right">      0.3207</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">     1724.94</td>
    <td align="right">     1724.94</td>
    <td align="right">     1000.67</td>
    <td align="right">     1000.67</td>
    <td align="right">   1724.9388</td>
    <td align="right">   1000.6740</td>
    <td align="right">   1724.9388</td>
    <td align="right">      0.5801</td>
    <td align="right">      0.5801</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">      392.35</td>
    <td align="right">      392.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    392.3491</td>
    <td align="right">    246.4925</td>
    <td align="right">    392.3491</td>
    <td align="right">      0.6282</td>
    <td align="right">      0.6448</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.53</td>
    <td align="right">       98.53</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.57</td>
    <td align="right">      132.57</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">       20.24</td>
    <td align="right">       20.24</td>
    <td align="right">       92.99</td>
    <td align="right">       92.99</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9869</td>
    <td align="right">     92.9869</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.62</td>
    <td align="right">      121.62</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6211</td>
    <td align="right">    121.6211</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.39</td>
    <td align="right">      388.39</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3949</td>
    <td align="right">    388.3949</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.28</td>
    <td align="right">      359.28</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2800</td>
    <td align="right">    359.2800</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">       32.29</td>
    <td align="right">       32.29</td>
    <td align="right">      242.86</td>
    <td align="right">      242.86</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8647</td>
    <td align="right">    242.8647</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.10</td>
    <td align="right">      190.10</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.1027</td>
    <td align="right">    190.1027</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.83</td>
    <td align="right">      199.83</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8344</td>
    <td align="right">    199.8344</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">   45533.110</td>
    <td align="right">   45533.110</td>
    <td align="right"> 1522.207867</td>
    <td align="right">  0.24736680</td>
    <td align="right">     610.223</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    45533.11</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1522.207867</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -139043.110</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45628.49</td>
    <td align="right">    45628.49</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   49433.448</td>
    <td align="right">   49433.448</td>
    <td align="right"> 1652.599253</td>
    <td align="right">  0.26855608</td>
    <td align="right">     662.495</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    49433.45</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1652.599253</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -128072.499</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49537.00</td>
    <td align="right">    49537.00</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   53738.069</td>
    <td align="right">   53738.069</td>
    <td align="right"> 1796.506147</td>
    <td align="right">  0.29194171</td>
    <td align="right">     720.184</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    53738.07</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1796.506147</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -117813.410</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    53850.64</td>
    <td align="right">    53850.64</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">  129094.641</td>
    <td align="right">  129094.641</td>
    <td align="right"> 4315.735930</td>
    <td align="right">  0.70132982</td>
    <td align="right">    1730.094</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   129094.64</td>
    <td align="right">      -999.0</td>
    <td align="right"> 4315.735930</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -49042.045</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   129365.07</td>
    <td align="right">   129365.07</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">  101828.773</td>
    <td align="right">  101828.773</td>
    <td align="right"> 3404.216398</td>
    <td align="right">  0.55320310</td>
    <td align="right">    1364.684</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   101828.77</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3404.216398</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -62173.637</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   102042.09</td>
    <td align="right">   102042.09</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">   21859.493</td>
    <td align="right">   21859.493</td>
    <td align="right">  730.780122</td>
    <td align="right">  0.11875562</td>
    <td align="right">     292.955</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    21859.49</td>
    <td align="right">      -999.0</td>
    <td align="right">  730.780122</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -289625.442</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21905.28</td>
    <td align="right">    21905.28</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">   11914.405</td>
    <td align="right">   11914.405</td>
    <td align="right">  398.307994</td>
    <td align="right">  0.06472715</td>
    <td align="right">     159.674</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11914.41</td>
    <td align="right">      -999.0</td>
    <td align="right">  398.307994</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -531379.030</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    11939.36</td>
    <td align="right">    11939.36</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   30910.617</td>
    <td align="right">   30910.617</td>
    <td align="right"> 1033.366363</td>
    <td align="right">  0.16792748</td>
    <td align="right">     414.256</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    30910.62</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1033.366363</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -204818.468</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    30975.37</td>
    <td align="right">    30975.37</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   27350.265</td>
    <td align="right">   21882.529</td>
    <td align="right">  982.484465</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">    27694.67</td>
    <td align="right">    26219.89</td>
    <td align="right">  982.484465</td>
    <td align="right">       78.22</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00882265</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       79.84</td>
    <td align="right">  0.00883279</td>
    <td align="right">       63.31</td>
    <td align="right">     10.6367</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882124</td>
    <td align="right">     42.5633</td>
    <td align="right">    18490.24</td>
    <td align="right">        0.00</td>
    <td align="right">    27430.04</td>
    <td align="right">    21710.19</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   23422.528</td>
    <td align="right">   23422.528</td>
    <td align="right">  783.033622</td>
    <td align="right">  0.12724709</td>
    <td align="right">     313.903</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    23422.53</td>
    <td align="right">      -999.0</td>
    <td align="right">  783.033622</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -270298.120</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23471.59</td>
    <td align="right">    23471.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   20236.260</td>
    <td align="right">   16190.653</td>
    <td align="right">  726.925957</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    20439.42</td>
    <td align="right">    19235.26</td>
    <td align="right">  726.925957</td>
    <td align="right">       78.36</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00886096</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     12.1488</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886543</td>
    <td align="right">     42.7735</td>
    <td align="right">    13681.03</td>
    <td align="right">        0.00</td>
    <td align="right">    20295.28</td>
    <td align="right">    16063.15</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   61164.761</td>
    <td align="right">   61164.761</td>
    <td align="right"> 2044.786323</td>
    <td align="right">  0.33228855</td>
    <td align="right">     819.715</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    61164.76</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2044.786323</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -103508.378</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    61292.89</td>
    <td align="right">    61292.89</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   49718.436</td>
    <td align="right">   39778.865</td>
    <td align="right"> 1785.990884</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    50383.74</td>
    <td align="right">    46705.41</td>
    <td align="right"> 1785.990884</td>
    <td align="right">       78.48</td>
    <td align="right">       63.03</td>
    <td align="right">  0.00895624</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     16.2879</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898453</td>
    <td align="right">     43.3404</td>
    <td align="right">    33611.63</td>
    <td align="right">        0.00</td>
    <td align="right">    49863.45</td>
    <td align="right">    39465.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   19864.575</td>
    <td align="right">   19864.575</td>
    <td align="right">  664.088463</td>
    <td align="right">  0.10791787</td>
    <td align="right">     266.220</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    19864.58</td>
    <td align="right">      -999.0</td>
    <td align="right">  664.088463</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -318711.328</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    19906.19</td>
    <td align="right">    19906.19</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   16282.124</td>
    <td align="right">   13027.102</td>
    <td align="right">  584.893791</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    16491.86</td>
    <td align="right">    15322.66</td>
    <td align="right">  584.893791</td>
    <td align="right">       78.46</td>
    <td align="right">       63.00</td>
    <td align="right">  0.00894175</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     15.6978</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896561</td>
    <td align="right">     43.2501</td>
    <td align="right">    11007.25</td>
    <td align="right">        0.00</td>
    <td align="right">    16329.61</td>
    <td align="right">    12924.51</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   40034.838</td>
    <td align="right">   40034.838</td>
    <td align="right"> 1338.396294</td>
    <td align="right">  0.21749645</td>
    <td align="right">     536.537</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40034.84</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1338.396294</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -158138.898</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    40118.70</td>
    <td align="right">    40118.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   34797.756</td>
    <td align="right">   27841.105</td>
    <td align="right"> 1250.010639</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    36042.87</td>
    <td align="right">    33886.87</td>
    <td align="right"> 1250.010639</td>
    <td align="right">       77.13</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00884966</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     11.7604</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885344</td>
    <td align="right">     42.7142</td>
    <td align="right">    23523.76</td>
    <td align="right">        0.00</td>
    <td align="right">    34899.25</td>
    <td align="right">    27621.84</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">   19944.772</td>
    <td align="right">   19944.772</td>
    <td align="right">  666.769501</td>
    <td align="right">  0.10835356</td>
    <td align="right">     267.295</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    19944.77</td>
    <td align="right">      -999.0</td>
    <td align="right">  666.769501</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -317429.809</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    19986.55</td>
    <td align="right">    19986.55</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">   17561.671</td>
    <td align="right">   14050.805</td>
    <td align="right">  630.853667</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">    18154.88</td>
    <td align="right">    17224.31</td>
    <td align="right">  630.853667</td>
    <td align="right">       79.74</td>
    <td align="right">       63.27</td>
    <td align="right">  0.00882792</td>
    <td align="right">       59.05</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       77.92</td>
    <td align="right">  0.00883109</td>
    <td align="right">       62.65</td>
    <td align="right">     10.9407</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00882746</td>
    <td align="right">     39.8822</td>
    <td align="right">    11872.20</td>
    <td align="right">        0.00</td>
    <td align="right">    17612.89</td>
    <td align="right">    13940.15</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">   34548.466</td>
    <td align="right">   34548.466</td>
    <td align="right"> 1154.982531</td>
    <td align="right">  0.18769075</td>
    <td align="right">     463.010</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    34548.47</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1154.982531</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -183251.703</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    34620.84</td>
    <td align="right">    34620.84</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">   31124.808</td>
    <td align="right">   24902.391</td>
    <td align="right"> 1118.065349</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    31362.79</td>
    <td align="right">    29854.91</td>
    <td align="right"> 1118.065349</td>
    <td align="right">       78.28</td>
    <td align="right">       62.72</td>
    <td align="right">  0.00879036</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      9.5323</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878506</td>
    <td align="right">     42.3909</td>
    <td align="right">    21041.84</td>
    <td align="right">        0.00</td>
    <td align="right">    31215.59</td>
    <td align="right">    24706.28</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">    7092.326</td>
    <td align="right">    7092.326</td>
    <td align="right">  237.102052</td>
    <td align="right">  0.03853033</td>
    <td align="right">      95.050</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     7092.33</td>
    <td align="right">      -999.0</td>
    <td align="right">  237.102052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -892664.207</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     7107.18</td>
    <td align="right">     7107.18</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   58972.952</td>
    <td align="right">   58972.952</td>
    <td align="right"> 1971.512415</td>
    <td align="right">  0.32038115</td>
    <td align="right">     790.341</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    58972.95</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1971.512415</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -107355.406</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    59096.49</td>
    <td align="right">    59096.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   50021.924</td>
    <td align="right">   40021.650</td>
    <td align="right"> 1796.889668</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">    50508.49</td>
    <td align="right">    47439.41</td>
    <td align="right"> 1796.889668</td>
    <td align="right">       79.01</td>
    <td align="right">       63.10</td>
    <td align="right">  0.00888240</td>
    <td align="right">       57.64</td>
    <td align="right">       54.58</td>
    <td align="right">  0.00850000</td>
    <td align="right">       81.40</td>
    <td align="right">  0.00883418</td>
    <td align="right">       63.84</td>
    <td align="right">     13.3545</td>
    <td align="right">       78.58</td>
    <td align="right">  0.00889115</td>
    <td align="right">     42.0772</td>
    <td align="right">    33815.96</td>
    <td align="right">        0.00</td>
    <td align="right">    50167.82</td>
    <td align="right">    39706.46</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   15404.761</td>
    <td align="right">   15404.761</td>
    <td align="right">  514.993325</td>
    <td align="right">  0.08368913</td>
    <td align="right">     206.451</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    15404.76</td>
    <td align="right">      -999.0</td>
    <td align="right">  514.993325</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -410981.085</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    15437.03</td>
    <td align="right">    15437.03</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   12872.966</td>
    <td align="right">   10299.403</td>
    <td align="right">  462.420446</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    13344.23</td>
    <td align="right">    12381.10</td>
    <td align="right">  462.420446</td>
    <td align="right">       76.94</td>
    <td align="right">       62.46</td>
    <td align="right">  0.00892424</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     14.3600</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00894376</td>
    <td align="right">     43.1440</td>
    <td align="right">     8702.09</td>
    <td align="right">        0.00</td>
    <td align="right">    12910.51</td>
    <td align="right">    10218.29</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">   43142.409</td>
    <td align="right">   43142.409</td>
    <td align="right"> 1442.284850</td>
    <td align="right">  0.23437889</td>
    <td align="right">     578.184</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    43142.41</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1442.284850</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -146748.068</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    43232.79</td>
    <td align="right">    43232.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   72941.172</td>
    <td align="right">   72941.172</td>
    <td align="right"> 2438.481060</td>
    <td align="right">  0.39626602</td>
    <td align="right">     977.539</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    72941.17</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2438.481060</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -86796.867</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    73093.97</td>
    <td align="right">    73093.97</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   66702.931</td>
    <td align="right">   53367.899</td>
    <td align="right"> 2396.112862</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    67158.24</td>
    <td align="right">    64184.30</td>
    <td align="right"> 2396.112862</td>
    <td align="right">       78.25</td>
    <td align="right">       62.67</td>
    <td align="right">  0.00876611</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      8.6385</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00875868</td>
    <td align="right">     42.2651</td>
    <td align="right">    45094.19</td>
    <td align="right">        0.00</td>
    <td align="right">    66897.48</td>
    <td align="right">    52947.60</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">  118387.086</td>
    <td align="right">  118387.086</td>
    <td align="right"> 3957.773882</td>
    <td align="right">  0.64315911</td>
    <td align="right">    1586.594</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   118387.09</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3957.773882</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -53477.667</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   118635.09</td>
    <td align="right">   118635.09</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">  105085.638</td>
    <td align="right">   84077.131</td>
    <td align="right"> 3774.889145</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">   106392.73</td>
    <td align="right">   100804.56</td>
    <td align="right"> 3774.889145</td>
    <td align="right">       78.22</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00881795</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       79.84</td>
    <td align="right">  0.00883279</td>
    <td align="right">       63.31</td>
    <td align="right">     10.4384</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00881592</td>
    <td align="right">     42.5382</td>
    <td align="right">    71041.33</td>
    <td align="right">        0.00</td>
    <td align="right">   105392.14</td>
    <td align="right">    83414.99</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">   71769.921</td>
    <td align="right">   71769.921</td>
    <td align="right"> 2399.325200</td>
    <td align="right">  0.38990298</td>
    <td align="right">     961.843</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    71769.92</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2399.325200</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -88213.351</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    71920.27</td>
    <td align="right">    71920.27</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">   62306.614</td>
    <td align="right">   49850.506</td>
    <td align="right"> 2238.190469</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    62913.76</td>
    <td align="right">    59290.93</td>
    <td align="right"> 2238.190469</td>
    <td align="right">       78.35</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00885220</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.8372</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885515</td>
    <td align="right">     42.7246</td>
    <td align="right">    42122.59</td>
    <td align="right">        0.00</td>
    <td align="right">    62488.34</td>
    <td align="right">    49457.91</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">  182651.418</td>
    <td align="right">  182651.418</td>
    <td align="right"> 6106.181326</td>
    <td align="right">  0.99228663</td>
    <td align="right">    2447.849</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   182651.42</td>
    <td align="right">      -999.0</td>
    <td align="right"> 6106.181326</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -34662.010</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   183034.04</td>
    <td align="right">   183034.04</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">  148265.845</td>
    <td align="right">  118624.804</td>
    <td align="right"> 5326.006214</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   150258.76</td>
    <td align="right">   139255.46</td>
    <td align="right"> 5326.006214</td>
    <td align="right">       78.48</td>
    <td align="right">       63.03</td>
    <td align="right">  0.00895779</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     16.3856</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898666</td>
    <td align="right">     43.3505</td>
    <td align="right">   100232.91</td>
    <td align="right">        0.00</td>
    <td align="right">   148698.29</td>
    <td align="right">   117690.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   59475.931</td>
    <td align="right">   59475.931</td>
    <td align="right"> 1988.327405</td>
    <td align="right">  0.32311368</td>
    <td align="right">     797.082</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    59475.93</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1988.327405</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -106447.517</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    59600.52</td>
    <td align="right">    59600.52</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   48721.578</td>
    <td align="right">   38981.328</td>
    <td align="right"> 1750.184875</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    49349.96</td>
    <td align="right">    45849.05</td>
    <td align="right"> 1750.184875</td>
    <td align="right">       78.46</td>
    <td align="right">       63.00</td>
    <td align="right">  0.00894207</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     15.7381</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896607</td>
    <td align="right">     43.2523</td>
    <td align="right">    32937.27</td>
    <td align="right">        0.00</td>
    <td align="right">    48863.68</td>
    <td align="right">    38674.33</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">  119522.039</td>
    <td align="right">  119522.039</td>
    <td align="right"> 3995.716255</td>
    <td align="right">  0.64932494</td>
    <td align="right">    1601.805</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   119522.04</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3995.716255</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -52969.856</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   119772.42</td>
    <td align="right">   119772.42</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">  103772.692</td>
    <td align="right">   83026.656</td>
    <td align="right"> 3727.724404</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">   107487.27</td>
    <td align="right">   101027.00</td>
    <td align="right"> 3727.724404</td>
    <td align="right">       77.13</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00885137</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     11.8308</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885543</td>
    <td align="right">     42.7237</td>
    <td align="right">    70151.44</td>
    <td align="right">        0.00</td>
    <td align="right">   104075.36</td>
    <td align="right">    82372.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   60003.109</td>
    <td align="right">   60003.109</td>
    <td align="right"> 2005.951386</td>
    <td align="right">  0.32597767</td>
    <td align="right">     804.147</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    60003.11</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2005.951386</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -105512.286</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    60128.81</td>
    <td align="right">    60128.81</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   52864.906</td>
    <td align="right">   42296.395</td>
    <td align="right"> 1899.028281</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">    54649.53</td>
    <td align="right">    51856.18</td>
    <td align="right"> 1899.028281</td>
    <td align="right">       79.74</td>
    <td align="right">       63.27</td>
    <td align="right">  0.00882696</td>
    <td align="right">       59.05</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       77.92</td>
    <td align="right">  0.00883109</td>
    <td align="right">       62.65</td>
    <td align="right">     10.9035</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00882637</td>
    <td align="right">     39.8773</td>
    <td align="right">    35738.09</td>
    <td align="right">        0.00</td>
    <td align="right">    53019.10</td>
    <td align="right">    41963.29</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">  103509.703</td>
    <td align="right">  103509.703</td>
    <td align="right"> 3460.411224</td>
    <td align="right">  0.56233505</td>
    <td align="right">    1387.211</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   103509.70</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3460.411224</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -61163.978</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   103726.54</td>
    <td align="right">   103726.54</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   93227.730</td>
    <td align="right">   74589.906</td>
    <td align="right"> 3348.936634</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    93942.06</td>
    <td align="right">    89418.22</td>
    <td align="right"> 3348.936634</td>
    <td align="right">       78.28</td>
    <td align="right">       62.72</td>
    <td align="right">  0.00879086</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      9.5472</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878561</td>
    <td align="right">     42.3935</td>
    <td align="right">    63026.18</td>
    <td align="right">        0.00</td>
    <td align="right">    93499.65</td>
    <td align="right">    74002.48</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">   21276.917</td>
    <td align="right">   21276.917</td>
    <td align="right">  711.304152</td>
    <td align="right">  0.11559067</td>
    <td align="right">     285.148</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    21276.92</td>
    <td align="right">      -999.0</td>
    <td align="right">  711.304152</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -297555.575</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21321.49</td>
    <td align="right">    21321.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">  179792.537</td>
    <td align="right">  179792.537</td>
    <td align="right"> 6010.606663</td>
    <td align="right">  0.97675525</td>
    <td align="right">    2409.535</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   179792.54</td>
    <td align="right">      -999.0</td>
    <td align="right"> 6010.606663</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -35213.170</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   180169.17</td>
    <td align="right">   180169.17</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">  153112.644</td>
    <td align="right">  122502.776</td>
    <td align="right"> 5500.126802</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:15:00</td>
    <td align="right">   154566.40</td>
    <td align="right">   145327.56</td>
    <td align="right"> 5500.126802</td>
    <td align="right">       79.01</td>
    <td align="right">       63.09</td>
    <td align="right">  0.00887565</td>
    <td align="right">       57.64</td>
    <td align="right">       54.58</td>
    <td align="right">  0.00850000</td>
    <td align="right">       81.40</td>
    <td align="right">  0.00883418</td>
    <td align="right">       63.84</td>
    <td align="right">     13.0887</td>
    <td align="right">       78.58</td>
    <td align="right">  0.00888300</td>
    <td align="right">     42.0382</td>
    <td align="right">   103507.76</td>
    <td align="right">        0.00</td>
    <td align="right">   153559.23</td>
    <td align="right">   121538.01</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   39538.159</td>
    <td align="right">   39538.159</td>
    <td align="right"> 1321.791910</td>
    <td align="right">  0.21479815</td>
    <td align="right">     529.881</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    39538.16</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1321.791910</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -160125.443</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    39620.98</td>
    <td align="right">    39620.98</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   33409.413</td>
    <td align="right">   26730.392</td>
    <td align="right"> 1200.146198</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    34620.99</td>
    <td align="right">    32266.91</td>
    <td align="right"> 1200.146198</td>
    <td align="right">       76.99</td>
    <td align="right">       62.44</td>
    <td align="right">  0.00889877</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     13.6076</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00891235</td>
    <td align="right">     42.9944</td>
    <td align="right">    22585.14</td>
    <td align="right">        0.00</td>
    <td align="right">    33506.86</td>
    <td align="right">    26519.87</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   50838.790</td>
    <td align="right">   50838.790</td>
    <td align="right"> 1699.580936</td>
    <td align="right">  0.27619086</td>
    <td align="right">     681.329</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    50838.79</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1699.580936</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -124532.178</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    50945.29</td>
    <td align="right">    50945.29</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   45775.200</td>
    <td align="right">   36623.902</td>
    <td align="right"> 1644.336676</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 11:45:00</td>
    <td align="right">    47062.32</td>
    <td align="right">    44906.09</td>
    <td align="right"> 1644.336676</td>
    <td align="right">       79.87</td>
    <td align="right">       63.26</td>
    <td align="right">  0.00879285</td>
    <td align="right">       59.05</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       78.83</td>
    <td align="right">  0.00883190</td>
    <td align="right">       62.97</td>
    <td align="right">      9.5659</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00878803</td>
    <td align="right">     39.7065</td>
    <td align="right">    30945.30</td>
    <td align="right">        0.00</td>
    <td align="right">    45908.71</td>
    <td align="right">    36335.48</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">   40188.332</td>
    <td align="right">   40188.332</td>
    <td align="right"> 1343.527707</td>
    <td align="right">  0.21833033</td>
    <td align="right">     538.594</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40188.33</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1343.527707</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -157534.909</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    40272.52</td>
    <td align="right">    40272.52</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">   26888.784</td>
    <td align="right">   26888.784</td>
    <td align="right">  898.913304</td>
    <td align="right">  0.14607815</td>
    <td align="right">     360.357</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    26888.78</td>
    <td align="right">      -999.0</td>
    <td align="right">  898.913304</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -235453.758</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    26945.11</td>
    <td align="right">    26945.11</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">   24995.362</td>
    <td align="right">   19998.387</td>
    <td align="right">  897.888896</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    25143.62</td>
    <td align="right">    24136.05</td>
    <td align="right">  897.888896</td>
    <td align="right">       78.23</td>
    <td align="right">       62.62</td>
    <td align="right">  0.00873949</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      7.6843</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00873039</td>
    <td align="right">     42.1300</td>
    <td align="right">    16898.16</td>
    <td align="right">        0.00</td>
    <td align="right">    25068.27</td>
    <td align="right">    19840.89</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">   44118.769</td>
    <td align="right">   44118.769</td>
    <td align="right"> 1474.925319</td>
    <td align="right">  0.23968313</td>
    <td align="right">     591.269</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    44118.77</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1474.925319</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -143500.497</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    44211.19</td>
    <td align="right">    44211.19</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">   40007.939</td>
    <td align="right">   32009.668</td>
    <td align="right"> 1437.169773</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    40300.21</td>
    <td align="right">    38425.08</td>
    <td align="right"> 1437.169773</td>
    <td align="right">       78.27</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00878042</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      9.1392</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877420</td>
    <td align="right">     42.3390</td>
    <td align="right">    27048.15</td>
    <td align="right">        0.00</td>
    <td align="right">    40124.63</td>
    <td align="right">    31757.58</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">   27442.561</td>
    <td align="right">   27442.561</td>
    <td align="right">  917.426508</td>
    <td align="right">  0.14908664</td>
    <td align="right">     367.778</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    27442.56</td>
    <td align="right">      -999.0</td>
    <td align="right">  917.426508</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -230702.420</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    27500.05</td>
    <td align="right">    27500.05</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">   24523.982</td>
    <td align="right">   19621.194</td>
    <td align="right">  880.950785</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    24722.08</td>
    <td align="right">    23485.42</td>
    <td align="right">  880.950785</td>
    <td align="right">       78.29</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00880289</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     10.0247</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879891</td>
    <td align="right">     42.4564</td>
    <td align="right">    16579.61</td>
    <td align="right">        0.00</td>
    <td align="right">    24595.51</td>
    <td align="right">    19466.67</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">   72750.580</td>
    <td align="right">   72750.580</td>
    <td align="right"> 2432.109416</td>
    <td align="right">  0.39523059</td>
    <td align="right">     974.985</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    72750.58</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2432.109416</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -87024.257</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    72902.98</td>
    <td align="right">    72902.98</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">   61978.127</td>
    <td align="right">   49587.604</td>
    <td align="right"> 2226.381785</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    62638.98</td>
    <td align="right">    58791.85</td>
    <td align="right"> 2226.381785</td>
    <td align="right">       78.38</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00887770</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     13.0660</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888553</td>
    <td align="right">     42.8688</td>
    <td align="right">    41899.63</td>
    <td align="right">        0.00</td>
    <td align="right">    62158.90</td>
    <td align="right">    49197.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">   23627.919</td>
    <td align="right">   23627.919</td>
    <td align="right">  789.900021</td>
    <td align="right">  0.12836291</td>
    <td align="right">     316.656</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    23627.92</td>
    <td align="right">      -999.0</td>
    <td align="right">  789.900021</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -267948.487</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23677.42</td>
    <td align="right">    23677.42</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">   20269.359</td>
    <td align="right">   16217.202</td>
    <td align="right">  728.121823</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    20477.39</td>
    <td align="right">    19255.70</td>
    <td align="right">  728.121823</td>
    <td align="right">       78.37</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00886603</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     12.6099</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887155</td>
    <td align="right">     42.8021</td>
    <td align="right">    13702.73</td>
    <td align="right">        0.00</td>
    <td align="right">    20328.48</td>
    <td align="right">    16089.48</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">   39195.073</td>
    <td align="right">   39195.073</td>
    <td align="right"> 1310.322281</td>
    <td align="right">  0.21293427</td>
    <td align="right">     525.283</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    39195.07</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1310.322281</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -161527.068</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    39277.18</td>
    <td align="right">    39277.18</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">   33904.693</td>
    <td align="right">   27126.623</td>
    <td align="right"> 1217.934215</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    35122.01</td>
    <td align="right">    32964.14</td>
    <td align="right"> 1217.934215</td>
    <td align="right">       77.11</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00885944</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     12.0702</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886490</td>
    <td align="right">     42.7687</td>
    <td align="right">    22919.91</td>
    <td align="right">        0.00</td>
    <td align="right">    34003.58</td>
    <td align="right">    26912.99</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">   21768.096</td>
    <td align="right">   21768.096</td>
    <td align="right">  727.724674</td>
    <td align="right">  0.11825909</td>
    <td align="right">     291.731</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    21768.10</td>
    <td align="right">      -999.0</td>
    <td align="right">  727.724674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -290841.472</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21813.70</td>
    <td align="right">    21813.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">   19509.190</td>
    <td align="right">   15608.974</td>
    <td align="right">  700.811868</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 12:00:00</td>
    <td align="right">    20013.39</td>
    <td align="right">    19076.44</td>
    <td align="right">  700.811868</td>
    <td align="right">       79.92</td>
    <td align="right">       63.29</td>
    <td align="right">  0.00880008</td>
    <td align="right">       59.05</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       79.29</td>
    <td align="right">  0.00883230</td>
    <td align="right">       63.12</td>
    <td align="right">      9.8486</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00879596</td>
    <td align="right">     39.7418</td>
    <td align="right">    13188.85</td>
    <td align="right">        0.00</td>
    <td align="right">    19566.09</td>
    <td align="right">    15486.05</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">   38492.302</td>
    <td align="right">   38492.302</td>
    <td align="right"> 1286.828097</td>
    <td align="right">  0.20911634</td>
    <td align="right">     515.864</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    38492.30</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1286.828097</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -164476.138</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    38572.94</td>
    <td align="right">    38572.94</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">   35347.833</td>
    <td align="right">   28281.192</td>
    <td align="right"> 1269.768436</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    35580.70</td>
    <td align="right">    34045.22</td>
    <td align="right"> 1269.768436</td>
    <td align="right">       78.25</td>
    <td align="right">       62.66</td>
    <td align="right">  0.00875895</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      8.3934</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00875100</td>
    <td align="right">     42.2283</td>
    <td align="right">    23896.93</td>
    <td align="right">        0.00</td>
    <td align="right">    35450.93</td>
    <td align="right">    28058.46</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">    7092.326</td>
    <td align="right">    7092.326</td>
    <td align="right">  237.102052</td>
    <td align="right">  0.03853033</td>
    <td align="right">      95.050</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     7092.33</td>
    <td align="right">      -999.0</td>
    <td align="right">  237.102052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -892664.207</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     7107.18</td>
    <td align="right">     7107.18</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">   70121.589</td>
    <td align="right">   70121.589</td>
    <td align="right"> 2344.220172</td>
    <td align="right">  0.38094813</td>
    <td align="right">     939.752</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    70121.59</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2344.220172</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -90286.961</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    70268.48</td>
    <td align="right">    70268.48</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">   61889.731</td>
    <td align="right">   49516.936</td>
    <td align="right"> 2223.212139</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    62320.04</td>
    <td align="right">    59145.01</td>
    <td align="right"> 2223.212139</td>
    <td align="right">       78.35</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00880947</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">     10.7937</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880604</td>
    <td align="right">     42.4896</td>
    <td align="right">    41839.12</td>
    <td align="right">        0.00</td>
    <td align="right">    62070.24</td>
    <td align="right">    49126.97</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">   13969.120</td>
    <td align="right">   13969.120</td>
    <td align="right">  466.998731</td>
    <td align="right">  0.07588975</td>
    <td align="right">     187.211</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    13969.12</td>
    <td align="right">      -999.0</td>
    <td align="right">  466.998731</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -453218.609</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    13998.38</td>
    <td align="right">    13998.38</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">   11975.403</td>
    <td align="right">    9581.278</td>
    <td align="right">  430.178040</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    12098.85</td>
    <td align="right">    11374.57</td>
    <td align="right">  430.178040</td>
    <td align="right">       78.37</td>
    <td align="right">       62.86</td>
    <td align="right">  0.00886737</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     12.6545</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887315</td>
    <td align="right">     42.8096</td>
    <td align="right">     8095.66</td>
    <td align="right">        0.00</td>
    <td align="right">    12010.33</td>
    <td align="right">     9505.82</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">   18457.234</td>
    <td align="right">   18457.234</td>
    <td align="right">  617.039921</td>
    <td align="right">  0.10027224</td>
    <td align="right">     247.359</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    18457.23</td>
    <td align="right">      -999.0</td>
    <td align="right">  617.039921</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -343012.678</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    18495.90</td>
    <td align="right">    18495.90</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">   16875.999</td>
    <td align="right">   13502.226</td>
    <td align="right">  606.224413</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">    17164.55</td>
    <td align="right">    16445.70</td>
    <td align="right">  606.224413</td>
    <td align="right">       80.07</td>
    <td align="right">       63.29</td>
    <td align="right">  0.00876855</td>
    <td align="right">       59.05</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.76</td>
    <td align="right">  0.00883361</td>
    <td align="right">       63.62</td>
    <td align="right">      8.6489</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00876136</td>
    <td align="right">     39.5880</td>
    <td align="right">    11408.78</td>
    <td align="right">        0.00</td>
    <td align="right">    16925.22</td>
    <td align="right">    13395.89</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">    3459.216</td>
    <td align="right">    3459.216</td>
    <td align="right">  115.644340</td>
    <td align="right">  0.01879281</td>
    <td align="right">      46.360</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3459.22</td>
    <td align="right">      -999.0</td>
    <td align="right">  115.644340</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-1830202.120</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.46</td>
    <td align="right">     3466.46</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">    8188.370</td>
    <td align="right">    8188.370</td>
    <td align="right">  273.743687</td>
    <td align="right">  0.04448479</td>
    <td align="right">     109.739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     8188.37</td>
    <td align="right">      -999.0</td>
    <td align="right">  273.743687</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -773177.705</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     8205.52</td>
    <td align="right">     8205.52</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">  250256.068</td>
    <td align="right">     -999.00</td>
    <td align="right"> 8269.308072</td>
    <td align="right">  7.41582392</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   250256.07</td>
    <td align="right">   223506.15</td>
    <td align="right"> 8269.308072</td>
    <td align="right">       77.14</td>
    <td align="right">       62.87</td>
    <td align="right">  0.00915810</td>
    <td align="right">       52.60</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">     13.6605</td>
    <td align="right">       76.28</td>
    <td align="right">  0.00920890</td>
    <td align="right">     46.9991</td>
    <td align="right">   182006.43</td>
    <td align="right">        0.00</td>
    <td align="right">   248129.77</td>
    <td align="right">   205380.43</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   12601.677</td>
    <td align="right">   12601.677</td>
    <td align="right">  421.284023</td>
    <td align="right">  0.06846087</td>
    <td align="right">     168.885</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">    12601.68</td>
    <td align="right">    12601.68</td>
    <td align="right">  421.284023</td>
    <td align="right">       62.56</td>
    <td align="right">       53.85</td>
    <td align="right">  0.00696134</td>
    <td align="right">       60.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">    268.1402</td>
    <td align="right">       66.00</td>
    <td align="right">  0.00774351</td>
    <td align="right">     56.1646</td>
    <td align="right">    35004.83</td>
    <td align="right">        0.00</td>
    <td align="right">    12628.08</td>
    <td align="right">    12628.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">   57923.107</td>
    <td align="right">     -999.00</td>
    <td align="right"> 2024.124334</td>
    <td align="right">  1.66098288</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    57923.11</td>
    <td align="right">    52962.29</td>
    <td align="right"> 2024.124334</td>
    <td align="right">       79.35</td>
    <td align="right">       63.48</td>
    <td align="right">  0.00906059</td>
    <td align="right">       55.43</td>
    <td align="right">       53.68</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     14.6387</td>
    <td align="right">       78.99</td>
    <td align="right">  0.00909954</td>
    <td align="right">     42.4740</td>
    <td align="right">    43808.27</td>
    <td align="right">        0.00</td>
    <td align="right">    58347.26</td>
    <td align="right">    50636.81</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    8496.257</td>
    <td align="right">    8496.257</td>
    <td align="right">  284.036600</td>
    <td align="right">  0.04615744</td>
    <td align="right">     113.865</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8496.26</td>
    <td align="right">     8180.91</td>
    <td align="right">  284.036600</td>
    <td align="right">       54.25</td>
    <td align="right">       48.41</td>
    <td align="right">  0.00597153</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">    104.3194</td>
    <td align="right">       69.58</td>
    <td align="right">  0.00758848</td>
    <td align="right">     48.6720</td>
    <td align="right">     4189.29</td>
    <td align="right">        0.00</td>
    <td align="right">     8514.06</td>
    <td align="right">     8514.06</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">  124601.251</td>
    <td align="right">     -999.00</td>
    <td align="right"> 4251.176045</td>
    <td align="right">  3.53167380</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   124601.25</td>
    <td align="right">   111676.73</td>
    <td align="right"> 4251.176045</td>
    <td align="right">       79.76</td>
    <td align="right">       63.83</td>
    <td align="right">  0.00920306</td>
    <td align="right">       55.84</td>
    <td align="right">       53.85</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     18.7036</td>
    <td align="right">       79.42</td>
    <td align="right">  0.00928808</td>
    <td align="right">     42.7301</td>
    <td align="right">    92007.85</td>
    <td align="right">        0.00</td>
    <td align="right">   125523.95</td>
    <td align="right">   107786.46</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   27254.069</td>
    <td align="right">   27254.069</td>
    <td align="right">  911.125065</td>
    <td align="right">  0.14806262</td>
    <td align="right">     365.252</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    27254.07</td>
    <td align="right">    27254.07</td>
    <td align="right">  911.125065</td>
    <td align="right">       43.59</td>
    <td align="right">       40.85</td>
    <td align="right">  0.00484134</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     87.2684</td>
    <td align="right">       68.81</td>
    <td align="right">  0.00774401</td>
    <td align="right">     50.9792</td>
    <td align="right">     1561.82</td>
    <td align="right">        0.00</td>
    <td align="right">    27311.16</td>
    <td align="right">    27311.16</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   47099.637</td>
    <td align="right">     -999.00</td>
    <td align="right"> 1724.697717</td>
    <td align="right">  1.37630177</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    47099.64</td>
    <td align="right">    42833.86</td>
    <td align="right"> 1724.697717</td>
    <td align="right">       78.52</td>
    <td align="right">       63.22</td>
    <td align="right">  0.00907772</td>
    <td align="right">       55.88</td>
    <td align="right">       53.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     15.3674</td>
    <td align="right">       77.99</td>
    <td align="right">  0.00912207</td>
    <td align="right">     43.9989</td>
    <td align="right">    37327.42</td>
    <td align="right">        0.00</td>
    <td align="right">    47444.45</td>
    <td align="right">    41058.41</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    7886.803</td>
    <td align="right">    7886.803</td>
    <td align="right">  263.662047</td>
    <td align="right">  0.04284647</td>
    <td align="right">     105.697</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     7886.80</td>
    <td align="right">     5776.38</td>
    <td align="right">  263.662047</td>
    <td align="right">       57.66</td>
    <td align="right">       50.82</td>
    <td align="right">  0.00643591</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">    100.5232</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00788050</td>
    <td align="right">     50.2736</td>
    <td align="right">     3801.34</td>
    <td align="right">        0.00</td>
    <td align="right">     7903.32</td>
    <td align="right">     7903.32</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">   10299.212</td>
    <td align="right">     -999.00</td>
    <td align="right">  382.257383</td>
    <td align="right">  0.29755578</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    10299.21</td>
    <td align="right">    10140.75</td>
    <td align="right">  382.257383</td>
    <td align="right">       78.15</td>
    <td align="right">       62.37</td>
    <td align="right">  0.00858940</td>
    <td align="right">       54.29</td>
    <td align="right">       53.21</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00858940</td>
    <td align="right">     41.4564</td>
    <td align="right">     8490.38</td>
    <td align="right">        0.00</td>
    <td align="right">    10104.65</td>
    <td align="right">     9112.43</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    6321.678</td>
    <td align="right">    6321.678</td>
    <td align="right">  211.338680</td>
    <td align="right">  0.03434365</td>
    <td align="right">      84.722</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     6321.68</td>
    <td align="right">     6321.68</td>
    <td align="right">  211.338680</td>
    <td align="right">       32.00</td>
    <td align="right">       20.62</td>
    <td align="right">  0.00000000</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       20.62</td>
    <td align="right">      0.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6334.92</td>
    <td align="right">     6334.92</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">    4331.930</td>
    <td align="right">    4331.930</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">     4331.93</td>
    <td align="right">     3516.53</td>
    <td align="right">   98.576010</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     3514.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    7542.707</td>
    <td align="right">    7542.707</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">     7542.71</td>
    <td align="right">     4733.49</td>
    <td align="right">  132.690207</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     4729.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">    8884.281</td>
    <td align="right">    8884.281</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8884.28</td>
    <td align="right">     4344.72</td>
    <td align="right">   92.986855</td>
    <td align="right">       61.78</td>
    <td align="right">       53.11</td>
    <td align="right">  0.00673028</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     21.7666</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781367</td>
    <td align="right">     46.1376</td>
    <td align="right">     3317.14</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    5366.637</td>
    <td align="right">    5366.637</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     5366.64</td>
    <td align="right">     4356.96</td>
    <td align="right">  121.621076</td>
    <td align="right">       71.86</td>
    <td align="right">       58.42</td>
    <td align="right">  0.00750902</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00750902</td>
    <td align="right">     44.3648</td>
    <td align="right">     4338.62</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">   17139.289</td>
    <td align="right">   17139.289</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    17139.29</td>
    <td align="right">    13914.67</td>
    <td align="right">  388.394898</td>
    <td align="right">       71.86</td>
    <td align="right">       58.49</td>
    <td align="right">  0.00755496</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00755496</td>
    <td align="right">     44.6335</td>
    <td align="right">    13855.31</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">   22002.787</td>
    <td align="right">   22002.787</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    22002.79</td>
    <td align="right">    12869.69</td>
    <td align="right">  359.280024</td>
    <td align="right">       71.86</td>
    <td align="right">       58.52</td>
    <td align="right">  0.00757219</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00757219</td>
    <td align="right">     44.7313</td>
    <td align="right">    12816.68</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">   15062.775</td>
    <td align="right">   15062.775</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    15062.77</td>
    <td align="right">    10316.86</td>
    <td align="right">  242.864687</td>
    <td align="right">       65.70</td>
    <td align="right">       55.26</td>
    <td align="right">  0.00704569</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     13.2939</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00769107</td>
    <td align="right">     45.4236</td>
    <td align="right">     8663.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    8390.342</td>
    <td align="right">    8390.342</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8390.34</td>
    <td align="right">     6811.76</td>
    <td align="right">  190.102684</td>
    <td align="right">       71.85</td>
    <td align="right">       58.17</td>
    <td align="right">  0.00736008</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00736008</td>
    <td align="right">     43.5003</td>
    <td align="right">     6781.58</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    8818.934</td>
    <td align="right">    8818.934</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8818.93</td>
    <td align="right">     7159.73</td>
    <td align="right">  199.834378</td>
    <td align="right">       71.86</td>
    <td align="right">       58.26</td>
    <td align="right">  0.00741303</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00741303</td>
    <td align="right">     43.8072</td>
    <td align="right">     7128.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:16</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lb]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   45533.110</td>
    <td align="right">   45533.110</td>
    <td align="right"> 1522.207867</td>
    <td align="right">  0.24736680</td>
    <td align="right">     610.223</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      3.6695</td>
    <td align="right">    3.743322</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    45533.11</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.87680238</td>
    <td align="right"> 1522.207867</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.25737654</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    48941.70</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -139043.110</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45628.49</td>
    <td align="right">    45628.49</td>
    <td align="right">  1.87680238</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49433.448</td>
    <td align="right">   49433.448</td>
    <td align="right"> 1652.599253</td>
    <td align="right">  0.26855608</td>
    <td align="right">     662.495</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      3.9838</td>
    <td align="right">    4.063973</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    49433.45</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.03756812</td>
    <td align="right"> 1652.599253</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.27942326</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    52842.04</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -128072.499</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49537.00</td>
    <td align="right">    49537.00</td>
    <td align="right">  2.03756812</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   53738.069</td>
    <td align="right">   53738.069</td>
    <td align="right"> 1796.506147</td>
    <td align="right">  0.29194171</td>
    <td align="right">     720.184</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      4.3307</td>
    <td align="right">    4.417860</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    53738.07</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.21499776</td>
    <td align="right"> 1796.506147</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.30375519</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    57146.66</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -117813.410</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    53850.64</td>
    <td align="right">    53850.64</td>
    <td align="right">  2.21499776</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  129094.641</td>
    <td align="right">  129094.641</td>
    <td align="right"> 4315.735930</td>
    <td align="right">  0.70132982</td>
    <td align="right">    1730.094</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">     10.4036</td>
    <td align="right">   10.612998</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   129094.64</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.32107583</td>
    <td align="right"> 4315.735930</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.72970927</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   132503.23</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -49042.045</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   129365.07</td>
    <td align="right">   129365.07</td>
    <td align="right">  5.32107583</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  101828.773</td>
    <td align="right">  101828.773</td>
    <td align="right"> 3404.216398</td>
    <td align="right">  0.55320310</td>
    <td align="right">    1364.684</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      8.2063</td>
    <td align="right">    8.371444</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   101828.77</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.19722010</td>
    <td align="right"> 3404.216398</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.57558857</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   105237.36</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -62173.637</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   102042.09</td>
    <td align="right">   102042.09</td>
    <td align="right">  4.19722010</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21859.493</td>
    <td align="right">   21859.493</td>
    <td align="right">  730.780122</td>
    <td align="right">  0.11875562</td>
    <td align="right">     292.955</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      1.7616</td>
    <td align="right">    1.797090</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    21859.49</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90101352</td>
    <td align="right">  730.780122</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.12356109</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    25268.08</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -289625.442</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21905.28</td>
    <td align="right">    21905.28</td>
    <td align="right">  0.90101352</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11914.405</td>
    <td align="right">   11914.405</td>
    <td align="right">  398.307994</td>
    <td align="right">  0.06472715</td>
    <td align="right">     159.674</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      0.9602</td>
    <td align="right">    0.979495</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    11914.41</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49109285</td>
    <td align="right">  398.307994</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.06734634</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    15322.99</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -531379.030</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    11939.36</td>
    <td align="right">    11939.36</td>
    <td align="right">  0.49109285</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   30910.617</td>
    <td align="right">   30910.617</td>
    <td align="right"> 1033.366363</td>
    <td align="right">  0.16792748</td>
    <td align="right">     414.256</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  982.484465</td>
    <td align="right">  1.21135177</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      2.4911</td>
    <td align="right">    2.541192</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    30910.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.27408648</td>
    <td align="right"> 1033.366363</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.17472270</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    34319.20</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -204818.468</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    30975.37</td>
    <td align="right">    30975.37</td>
    <td align="right">  1.27408648</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   27350.265</td>
    <td align="right">   21882.529</td>
    <td align="right">  982.484465</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  982.484465</td>
    <td align="right">  1.21135177</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27694.67</td>
    <td align="right">    26219.89</td>
    <td align="right">      1.0126</td>
    <td align="right">  1.21135177</td>
    <td align="right">  982.484465</td>
    <td align="right">       78.22</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00882265</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1006.269</td>
    <td align="right">    26688.40</td>
    <td align="right">       79.84</td>
    <td align="right">  0.00883279</td>
    <td align="right">       63.31</td>
    <td align="right">0.104504E+03</td>
    <td align="right">     10.6367</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882124</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882124</td>
    <td align="right">     42.5633</td>
    <td align="right">    18490.24</td>
    <td align="right">        0.00</td>
    <td align="right">    27430.04</td>
    <td align="right">    21710.19</td>
    <td align="right">  1.16351253</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993927</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23422.528</td>
    <td align="right">   23422.528</td>
    <td align="right">  783.033622</td>
    <td align="right">  0.12724709</td>
    <td align="right">     313.903</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  726.925957</td>
    <td align="right">  0.89626154</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      1.8876</td>
    <td align="right">    1.925589</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    23422.53</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.96543935</td>
    <td align="right">  783.033622</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.13239617</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    26831.12</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -270298.120</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23471.59</td>
    <td align="right">    23471.59</td>
    <td align="right">  0.96543935</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20236.260</td>
    <td align="right">   16190.653</td>
    <td align="right">  726.925957</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  726.925957</td>
    <td align="right">  0.89626154</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20439.42</td>
    <td align="right">    19235.26</td>
    <td align="right">      1.0100</td>
    <td align="right">  0.89626154</td>
    <td align="right">  726.925957</td>
    <td align="right">       78.36</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00886096</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     744.523</td>
    <td align="right">    19694.89</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 88.31305416</td>
    <td align="right">     12.1488</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886543</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886543</td>
    <td align="right">     42.7735</td>
    <td align="right">    13681.03</td>
    <td align="right">        0.00</td>
    <td align="right">    20295.28</td>
    <td align="right">    16063.15</td>
    <td align="right">  0.86086599</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993924</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   61164.761</td>
    <td align="right">   61164.761</td>
    <td align="right"> 2044.786323</td>
    <td align="right">  0.33228855</td>
    <td align="right">     819.715</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1785.990884</td>
    <td align="right">  2.20203300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      4.9292</td>
    <td align="right">    5.028415</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    61164.76</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.52111419</td>
    <td align="right"> 2044.786323</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.34573467</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    64573.35</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -103508.378</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    61292.89</td>
    <td align="right">    61292.89</td>
    <td align="right">  2.52111419</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   49718.436</td>
    <td align="right">   39778.865</td>
    <td align="right"> 1785.990884</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1785.990884</td>
    <td align="right">  2.20203300</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    50383.74</td>
    <td align="right">    46705.41</td>
    <td align="right">      1.0134</td>
    <td align="right">  2.20203300</td>
    <td align="right"> 1785.990884</td>
    <td align="right">       78.48</td>
    <td align="right">       63.03</td>
    <td align="right">  0.00895624</td>
    <td align="right">        28.6</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1829.226</td>
    <td align="right">    48554.51</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.290900E+03</td>
    <td align="right">     16.2879</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898453</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898453</td>
    <td align="right">     43.3404</td>
    <td align="right">    33611.63</td>
    <td align="right">        0.00</td>
    <td align="right">    49863.45</td>
    <td align="right">    39465.59</td>
    <td align="right">  2.11506934</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19864.575</td>
    <td align="right">   19864.575</td>
    <td align="right">  664.088463</td>
    <td align="right">  0.10791787</td>
    <td align="right">     266.220</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  584.893791</td>
    <td align="right">  0.72114334</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      1.6009</td>
    <td align="right">    1.633086</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    19864.58</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.81878621</td>
    <td align="right">  664.088463</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.11228479</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    23273.16</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -318711.328</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    19906.19</td>
    <td align="right">    19906.19</td>
    <td align="right">  0.81878621</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16282.124</td>
    <td align="right">   13027.102</td>
    <td align="right">  584.893791</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  584.893791</td>
    <td align="right">  0.72114334</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    16491.86</td>
    <td align="right">    15322.66</td>
    <td align="right">      1.0129</td>
    <td align="right">  0.72114334</td>
    <td align="right">  584.893791</td>
    <td align="right">       78.46</td>
    <td align="right">       63.00</td>
    <td align="right">  0.00894175</td>
    <td align="right">        28.6</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     599.053</td>
    <td align="right">    15892.81</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 91.81556367</td>
    <td align="right">     15.6978</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896561</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00896561</td>
    <td align="right">     43.2501</td>
    <td align="right">    11007.25</td>
    <td align="right">        0.00</td>
    <td align="right">    16329.61</td>
    <td align="right">    12924.51</td>
    <td align="right">  0.69266363</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993928</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   40034.838</td>
    <td align="right">   40034.838</td>
    <td align="right"> 1338.396294</td>
    <td align="right">  0.21749645</td>
    <td align="right">     536.537</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1250.010639</td>
    <td align="right">  1.54119749</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      3.2264</td>
    <td align="right">    3.291304</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    40034.84</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.65017237</td>
    <td align="right"> 1338.396294</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.22629748</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    43443.43</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -158138.898</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    40118.70</td>
    <td align="right">    40118.70</td>
    <td align="right">  1.65017237</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34797.756</td>
    <td align="right">   27841.105</td>
    <td align="right"> 1250.010639</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1250.010639</td>
    <td align="right">  1.54119749</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    36042.87</td>
    <td align="right">    33886.87</td>
    <td align="right">      1.0358</td>
    <td align="right">  1.54119749</td>
    <td align="right"> 1250.010639</td>
    <td align="right">       77.13</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00884966</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1280.271</td>
    <td align="right">    34762.59</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">0.147007E+03</td>
    <td align="right">     11.7604</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885344</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885344</td>
    <td align="right">     42.7142</td>
    <td align="right">    23523.76</td>
    <td align="right">        0.00</td>
    <td align="right">    34899.25</td>
    <td align="right">    27621.84</td>
    <td align="right">  1.48033184</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19944.772</td>
    <td align="right">   19944.772</td>
    <td align="right">  666.769501</td>
    <td align="right">  0.10835356</td>
    <td align="right">     267.295</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  630.853667</td>
    <td align="right">  0.77780945</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      1.6073</td>
    <td align="right">    1.639679</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    19944.77</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.82209179</td>
    <td align="right">  666.769501</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.11273810</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    23353.36</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -317429.809</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    19986.55</td>
    <td align="right">    19986.55</td>
    <td align="right">  0.82209179</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17561.671</td>
    <td align="right">   14050.805</td>
    <td align="right">  630.853667</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  630.853667</td>
    <td align="right">  0.77780945</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 11:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">    18154.88</td>
    <td align="right">    17224.31</td>
    <td align="right">      1.0338</td>
    <td align="right">  0.77780945</td>
    <td align="right">  630.853667</td>
    <td align="right">       79.74</td>
    <td align="right">       63.27</td>
    <td align="right">  0.00882792</td>
    <td align="right">        28.8</td>
    <td align="right">       59.05</td>
    <td align="right">       55.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">        23.4</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     646.125</td>
    <td align="right">    17508.76</td>
    <td align="right">       77.92</td>
    <td align="right">  0.00883109</td>
    <td align="right">       62.65</td>
    <td align="right"> 69.01990511</td>
    <td align="right">     10.9407</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00882746</td>
    <td align="right">       80.00</td>
    <td align="right">  0.00882746</td>
    <td align="right">     39.8822</td>
    <td align="right">    11872.20</td>
    <td align="right">        0.00</td>
    <td align="right">    17612.89</td>
    <td align="right">    13940.15</td>
    <td align="right">  0.74709186</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   34548.466</td>
    <td align="right">   34548.466</td>
    <td align="right"> 1154.982531</td>
    <td align="right">  0.18769075</td>
    <td align="right">     463.010</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1118.065349</td>
    <td align="right">  1.37851588</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      2.7842</td>
    <td align="right">    2.840263</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    34548.47</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.42403283</td>
    <td align="right"> 1154.982531</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.19528569</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    37957.05</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -183251.703</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    34620.84</td>
    <td align="right">    34620.84</td>
    <td align="right">  1.42403283</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31124.808</td>
    <td align="right">   24902.391</td>
    <td align="right"> 1118.065349</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1118.065349</td>
    <td align="right">  1.37851588</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    31362.79</td>
    <td align="right">    29854.91</td>
    <td align="right">      1.0076</td>
    <td align="right">  1.37851588</td>
    <td align="right"> 1118.065349</td>
    <td align="right">       78.28</td>
    <td align="right">       62.72</td>
    <td align="right">  0.00879036</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1145.132</td>
    <td align="right">    30217.66</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.106577E+03</td>
    <td align="right">      9.5323</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878506</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00878506</td>
    <td align="right">     42.3909</td>
    <td align="right">    21041.84</td>
    <td align="right">        0.00</td>
    <td align="right">    31215.59</td>
    <td align="right">    24706.28</td>
    <td align="right">  1.32407492</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993924</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7092.326</td>
    <td align="right">    7092.326</td>
    <td align="right">  237.102052</td>
    <td align="right">  0.03853033</td>
    <td align="right">      95.050</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      0.5716</td>
    <td align="right">    0.583067</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     7092.33</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29233438</td>
    <td align="right">  237.102052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.04008947</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    10500.91</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -892664.207</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     7107.18</td>
    <td align="right">     7107.18</td>
    <td align="right">  0.29233438</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   58972.952</td>
    <td align="right">   58972.952</td>
    <td align="right"> 1971.512415</td>
    <td align="right">  0.32038115</td>
    <td align="right">     790.341</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1796.889668</td>
    <td align="right">  2.21547063</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.87561878</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1240862.62</td>
    <td align="right">      4.7526</td>
    <td align="right">    4.848225</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    58972.95</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.43077130</td>
    <td align="right"> 1971.512415</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.33334544</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    62381.54</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -107355.406</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    59096.49</td>
    <td align="right">    59096.49</td>
    <td align="right">  2.43077130</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   50021.924</td>
    <td align="right">   40021.650</td>
    <td align="right"> 1796.889668</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
