    <td align="right">     7013.96</td>
    <td align="right">      800.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      800.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2298.17</td>
    <td align="right">       54.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      542.79</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2298.17</td>
    <td align="right">       54.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      542.79</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     6414.09</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1757.28</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     6414.09</td>
    <td align="right">      195.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1757.28</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     7163.70</td>
    <td align="right">      169.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1691.95</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     7163.70</td>
    <td align="right">      169.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1691.95</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    13637.37</td>
    <td align="right">      322.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3220.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    13637.37</td>
    <td align="right">      322.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3220.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     9169.34</td>
    <td align="right">      216.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2165.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     9169.34</td>
    <td align="right">      216.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2165.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    30203.43</td>
    <td align="right">      713.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7133.54</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    30203.43</td>
    <td align="right">      713.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7133.54</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     9532.99</td>
    <td align="right">      225.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2251.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     9532.99</td>
    <td align="right">      225.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2251.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    15263.30</td>
    <td align="right">      360.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3604.93</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    15263.30</td>
    <td align="right">      360.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3604.93</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     7166.17</td>
    <td align="right">      169.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1692.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     7166.17</td>
    <td align="right">      169.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1692.53</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    11065.63</td>
    <td align="right">      261.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2613.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    11065.63</td>
    <td align="right">      261.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2613.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    76873.53</td>
    <td align="right">     2340.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21061.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    76873.53</td>
    <td align="right">     2340.14</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21061.23</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    24915.09</td>
    <td align="right">      588.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5884.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    24915.09</td>
    <td align="right">      588.45</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5884.52</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     5652.06</td>
    <td align="right">      133.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     5652.06</td>
    <td align="right">      133.49</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1334.92</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     5443.88</td>
    <td align="right">      128.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1285.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     5443.88</td>
    <td align="right">      128.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1285.75</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     2138.03</td>
    <td align="right">       65.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      585.76</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     2138.03</td>
    <td align="right">       65.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      585.76</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2387.90</td>
    <td align="right">       56.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      563.98</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     2387.90</td>
    <td align="right">       56.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      563.98</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4545.79</td>
    <td align="right">      107.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1073.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     4545.79</td>
    <td align="right">      107.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1073.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3056.45</td>
    <td align="right">       72.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      721.88</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10067.81</td>
    <td align="right">      237.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2377.85</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3177.66</td>
    <td align="right">       75.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      750.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     5087.77</td>
    <td align="right">      120.16</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1201.64</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     2388.72</td>
    <td align="right">       56.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      564.18</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3688.54</td>
    <td align="right">       87.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      871.17</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    25624.51</td>
    <td align="right">      780.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7020.41</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     8305.03</td>
    <td align="right">      196.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1961.51</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     1884.02</td>
    <td align="right">       44.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.97</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     1884.02</td>
    <td align="right">       44.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      444.97</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     1814.63</td>
    <td align="right">       42.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      428.58</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     1814.63</td>
    <td align="right">       42.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      428.58</td>
    <td align="right">01-JAN-19:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      137.92</td>
    <td align="right">        4.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      137.92</td>
    <td align="right">        4.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       37.79</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    29996.10</td>
    <td align="right">     3418.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3435.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">    29924.18</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:SpaceType:GENERAL</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6832.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       71.91</td>
    <td align="right">        2.19</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       19.70</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      165.37</td>
    <td align="right">        5.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      165.37</td>
    <td align="right">        5.03</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       45.31</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    30114.80</td>
    <td align="right">     3421.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3468.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">Internal Transport:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">    29924.18</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3416.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Receptacle:InteriorEquipment:Electricity:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      190.62</td>
    <td align="right">        5.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.22</td>
    <td align="right">01-JAN-20:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">  1052815.68</td>
    <td align="right">    61838.48</td>
    <td align="right">06-AUG-23:30</td>
    <td align="right">   261362.52</td>
    <td align="right">11-AUG-18:30</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">   264623.67</td>
    <td align="right">    19007.90</td>
    <td align="right">17-MAY-03:30</td>
    <td align="right">   113864.67</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">   241929.66</td>
    <td align="right">    19007.90</td>
    <td align="right">17-MAY-03:30</td>
    <td align="right">    32991.14</td>
    <td align="right">21-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Interior Fans:Fans:Electricity</td>
    <td align="right">   241929.66</td>
    <td align="right">    19007.90</td>
    <td align="right">17-MAY-03:30</td>
    <td align="right">    32991.14</td>
    <td align="right">21-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">    30480.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    99348.38</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">    30480.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    99348.38</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    22068.74</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-18:15</td>
    <td align="right">    24237.88</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      989.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2426.59</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      989.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2426.59</td>
    <td align="right">19-JUL-17:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">    13292.27</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-18:15</td>
    <td align="right">     4658.89</td>
    <td align="right">22-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">    13292.27</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-18:15</td>
    <td align="right">     4658.89</td>
    <td align="right">22-OCT-06:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [therm]</td>
    <td align="right">Natural Gas Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    43941.57</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-22:15</td>
    <td align="right">  1960834.65</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     1533.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">    88562.26</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    27541.65</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-22:15</td>
    <td align="right">  1466582.67</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    27541.65</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-22:15</td>
    <td align="right">  1466582.67</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">    42407.98</td>
    <td align="right">        0.00</td>
    <td align="right">12-APR-21:30</td>
    <td align="right">  1873158.64</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">    16399.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   494251.98</td>
    <td align="right">01-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">    16399.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   494251.98</td>
    <td align="right">01-JAN-07:45</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [ton-hrs]</td>
    <td align="right">Cooling Minimum Value [ton]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [ton]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    17907.58</td>
    <td align="right">        -0.0</td>
    <td align="right">03-MAY-14:15</td>
    <td align="right">       30.71</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    17907.58</td>
    <td align="right">        -0.0</td>
    <td align="right">03-MAY-14:15</td>
    <td align="right">       30.71</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    17907.58</td>
    <td align="right">        -0.0</td>
    <td align="right">03-MAY-14:15</td>
    <td align="right">       30.71</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">   331136.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">   331136.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">   331136.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">   331136.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.81</td>
    <td align="right">27-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">   323889.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        1.74</td>
    <td align="right">04-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">     7246.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">     7246.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">     7246.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">     7246.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.25</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [lb]</td>
    <td align="right">Minimum Value [lb/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [lb/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [ft3]</td>
    <td align="right">Minimum Value [ft3/min]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [ft3/min]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [gal]</td>
    <td align="right">Minimum Value [gal]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [gal]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kBtu]</td>
    <td align="right">Minimum Value [Btu/h]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [Btu/h]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">  7630132.65</td>
    <td align="right">    81190.23</td>
    <td align="right">22-AUG-00:15</td>
    <td align="right">  3317502.12</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">  1788934.05</td>
    <td align="right">    56273.47</td>
    <td align="right">27-SEP-13:45</td>
    <td align="right">   904043.81</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     7293.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">     3007.52</td>
    <td align="right">15-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">   765513.61</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAY-16:30</td>
    <td align="right">   739797.11</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     7293.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">     3007.52</td>
    <td align="right">15-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">   765513.61</td>
    <td align="right">        0.00</td>
    <td align="right">12-MAY-16:30</td>
    <td align="right">   739797.11</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     7293.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-20:30</td>
    <td align="right">     3007.52</td>
    <td align="right">15-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">  1023420.45</td>
    <td align="right">    23231.61</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">   902098.43</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">  1023420.45</td>
    <td align="right">    23231.61</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">   902098.43</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    76229.14</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">    33275.68</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     1172.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    10721.99</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     1172.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-18:15</td>
    <td align="right">    10721.99</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    75056.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33275.68</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    75056.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33275.68</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    51676.19</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">    26404.83</td>
    <td align="right">09-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    10198.53</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:15</td>
    <td align="right">    16460.85</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    10198.53</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:15</td>
    <td align="right">    16460.85</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    41477.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26404.83</td>
    <td align="right">09-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    41477.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26404.83</td>
    <td align="right">09-AUG-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     4280.92</td>
    <td align="right">        0.07</td>
    <td align="right">15-OCT-07:30</td>
    <td align="right">     3667.04</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     3337.75</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     3515.26</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     3337.75</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     3515.26</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      943.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      575.40</td>
    <td align="right">20-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      943.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      575.40</td>
    <td align="right">20-JAN-23:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    38762.95</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">    31270.02</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    19808.48</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    31270.02</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    19808.48</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    31270.02</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    18954.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18078.70</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    18954.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18078.70</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    92753.20</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">    78748.06</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    32976.14</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    78748.06</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    32976.14</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    78748.06</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    59777.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37011.16</td>
    <td align="right">21-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    59777.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37011.16</td>
    <td align="right">21-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    67616.48</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">    56850.13</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    45070.19</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    56850.13</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    45070.19</td>
    <td align="right">        0.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    56850.13</td>
    <td align="right">05-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    22546.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25745.84</td>
    <td align="right">21-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    22546.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25745.84</td>
    <td align="right">21-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     5012.94</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     4058.92</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     5012.94</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     4058.92</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     5012.94</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-23:15</td>
    <td align="right">     4058.92</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31529.55</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-17:30</td>
    <td align="right">    15065.55</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31529.54</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-17:30</td>
    <td align="right">    15065.55</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    31529.54</td>
    <td align="right">        0.00</td>
    <td align="right">24-FEB-17:30</td>
    <td align="right">    15065.55</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.27</td>
    <td align="right">03-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.27</td>
    <td align="right">03-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     3075.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9859.12</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     3075.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9859.12</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     3075.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-23:15</td>
    <td align="right">     9859.12</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.80</td>
    <td align="right">24-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.80</td>
    <td align="right">24-NOV-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    12671.49</td>
    <td align="right">        0.01</td>
    <td align="right">25-AUG-18:00</td>
    <td align="right">     9208.15</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    11658.96</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">     9208.15</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">    11658.96</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-23:15</td>
    <td align="right">     9208.15</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     1012.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      845.31</td>
    <td align="right">04-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     1012.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      845.31</td>
    <td align="right">04-FEB-23:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    47418.03</td>
    <td align="right">       24.10</td>
    <td align="right">05-JAN-08:15</td>
    <td align="right">    13193.10</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4863.56</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">       22.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4863.56</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    47395.73</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:45</td>
    <td align="right">    13193.10</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    47395.73</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-07:45</td>
    <td align="right">    13193.10</td>
    <td align="right">11-AUG-19:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">    18362.18</td>
    <td align="right">        0.31</td>
    <td align="right">17-AUG-03:00</td>
    <td align="right">    11980.06</td>
    <td align="right">11-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     6732.18</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">     5506.17</td>
    <td align="right">04-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     6732.18</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">     5506.17</td>
    <td align="right">04-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">    11630.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11980.06</td>
    <td align="right">11-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">    11630.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11980.06</td>
    <td align="right">11-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    13018.13</td>
    <td align="right">        2.97</td>
    <td align="right">21-AUG-12:45</td>
    <td align="right">    18172.09</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     4943.39</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:30</td>
    <td align="right">     7023.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     4943.39</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-15:30</td>
    <td align="right">     7023.62</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     8074.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18172.09</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     8074.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18172.09</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    16181.76</td>
    <td align="right">        2.01</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">    13617.22</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    12074.90</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-20:30</td>
    <td align="right">     9050.03</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    12074.90</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-20:30</td>
    <td align="right">     9050.03</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     4106.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13617.22</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     4106.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13617.22</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    29828.41</td>
    <td align="right">        3.36</td>
    <td align="right">23-MAY-16:15</td>
    <td align="right">    20976.55</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    16673.03</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    18758.74</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    16673.03</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    18758.74</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    13155.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20976.55</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    13155.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20976.55</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    10683.19</td>
    <td align="right">        1.30</td>
    <td align="right">24-OCT-15:00</td>
    <td align="right">     6660.76</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     6369.78</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">     6660.76</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     6369.78</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-19:15</td>
    <td align="right">     6660.76</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     4313.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6573.91</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     4313.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6573.91</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    16156.29</td>
    <td align="right">        1.93</td>
    <td align="right">22-OCT-11:30</td>
    <td align="right">    11526.31</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     7491.41</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    10094.74</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     7491.41</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    10094.74</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     8664.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11526.31</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     8664.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11526.31</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    12617.33</td>
    <td align="right">        1.08</td>
    <td align="right">26-JUN-16:15</td>
    <td align="right">     9257.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     7807.10</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:15</td>
    <td align="right">     6823.91</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     7807.10</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:15</td>
    <td align="right">     6823.91</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     4810.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9257.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     4810.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9257.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    18307.76</td>
    <td align="right">        1.48</td>
    <td align="right">08-JUN-12:00</td>
    <td align="right">    14364.50</td>
    <td align="right">24-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    10698.50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">     9815.75</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    10698.50</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">     9815.75</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     7609.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14364.50</td>
    <td align="right">24-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     7609.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14364.50</td>
    <td align="right">24-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    21931.22</td>
    <td align="right">     1069.78</td>
    <td align="right">02-MAR-05:00</td>
    <td align="right">     5926.94</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    21931.22</td>
    <td align="right">     1069.78</td>
    <td align="right">02-MAR-05:00</td>
    <td align="right">     5926.94</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">    21931.22</td>
    <td align="right">     1069.78</td>
    <td align="right">02-MAR-05:00</td>
    <td align="right">     5926.94</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    26199.66</td>
    <td align="right">        3.52</td>
    <td align="right">09-OCT-00:45</td>
    <td align="right">    24379.19</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    11115.99</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:30</td>
    <td align="right">    16182.25</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    11115.99</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:30</td>
    <td align="right">    16182.25</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    15083.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24379.19</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    15083.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24379.19</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     9287.19</td>
    <td align="right">        1.85</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">     5821.37</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     6313.91</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:00</td>
    <td align="right">     5821.37</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     6313.91</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:00</td>
    <td align="right">     5821.37</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2973.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5295.31</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2973.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5295.31</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">   149178.71</td>
    <td align="right">    10314.85</td>
    <td align="right">09-JAN-10:45</td>
    <td align="right">    56128.35</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        3.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3458.96</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        3.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3458.96</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">   149175.17</td>
    <td align="right">     8350.52</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    56128.35</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">   149175.17</td>
    <td align="right">     8350.52</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    56128.35</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    42071.11</td>
    <td align="right">        2.01</td>
    <td align="right">11-AUG-00:45</td>
    <td align="right">    36850.95</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    23742.49</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:30</td>
    <td align="right">    21283.55</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    23742.49</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:30</td>
    <td align="right">    21283.55</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    18328.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36850.95</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    18328.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36850.95</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    49632.50</td>
    <td align="right">        3.46</td>
    <td align="right">06-JUN-07:45</td>
    <td align="right">    74786.83</td>
    <td align="right">11-APR-18:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    14928.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    25351.35</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    14928.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    25351.35</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    34704.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74786.83</td>
    <td align="right">11-APR-18:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    34704.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    74786.83</td>
    <td align="right">11-APR-18:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    41741.47</td>
    <td align="right">        3.78</td>
    <td align="right">25-APR-16:45</td>
    <td align="right">    40038.04</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    26519.92</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:45</td>
    <td align="right">    24350.65</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    26519.92</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-20:45</td>
    <td align="right">    24350.65</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    15221.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40038.04</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    15221.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    40038.04</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    83029.62</td>
    <td align="right">        4.18</td>
    <td align="right">10-NOV-01:15</td>
    <td align="right">    61138.80</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    34919.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    51474.96</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    34919.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-21:15</td>
    <td align="right">    51474.96</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    48109.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    61138.80</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    48109.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    61138.80</td>
    <td align="right">07-AUG-19:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    30982.67</td>
    <td align="right">        3.56</td>
    <td align="right">20-NOV-06:45</td>
    <td align="right">    19921.85</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    16995.68</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    19608.67</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    16995.68</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    19608.67</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    13986.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19921.85</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    13986.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19921.85</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    49248.71</td>
    <td align="right">        4.50</td>
    <td align="right">22-APR-11:45</td>
    <td align="right">    34603.20</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    22848.25</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    31026.66</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    22848.25</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-19:15</td>
    <td align="right">    31026.66</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    26400.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34603.20</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    26400.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    34603.20</td>
    <td align="right">21-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    37326.80</td>
    <td align="right">        3.57</td>
    <td align="right">23-APR-19:30</td>
    <td align="right">    28108.63</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    22378.73</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:15</td>
    <td align="right">    20570.65</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    22378.73</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:15</td>
    <td align="right">    20570.65</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    14948.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28108.63</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    14948.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    28108.63</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    55003.23</td>
    <td align="right">        3.60</td>
    <td align="right">13-JUN-15:30</td>
    <td align="right">    44138.90</td>
    <td align="right">11-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    30397.05</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">    29485.82</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    30397.05</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:30</td>
    <td align="right">    29485.82</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    24606.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44138.90</td>
    <td align="right">11-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    24606.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    44138.90</td>
    <td align="right">11-AUG-17:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    70230.99</td>
    <td align="right">     3666.17</td>
    <td align="right">27-DEC-05:00</td>
    <td align="right">    18032.52</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    70230.99</td>
    <td align="right">     3666.17</td>
    <td align="right">27-DEC-05:00</td>
    <td align="right">    18032.52</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    70230.99</td>
    <td align="right">     3666.17</td>
    <td align="right">27-DEC-05:00</td>
    <td align="right">    18032.52</td>
    <td align="right">11-AUG-20:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    78279.52</td>
    <td align="right">        4.08</td>
    <td align="right">20-DEC-01:45</td>
    <td align="right">    78915.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    15461.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    42159.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    15461.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:15</td>
    <td align="right">    42159.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    62818.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    78915.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    62818.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    78915.65</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    16521.60</td>
    <td align="right">        3.53</td>
    <td align="right">11-DEC-20:15</td>
    <td align="right">    12264.89</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     4690.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    10607.87</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     4690.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:45</td>
    <td align="right">    10607.87</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    11831.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11853.74</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    11831.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11853.74</td>
    <td align="right">27-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    36328.23</td>
    <td align="right">        4.00</td>
    <td align="right">15-FEB-16:30</td>
    <td align="right">    27391.93</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    23710.68</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:15</td>
    <td align="right">    20134.26</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    23710.68</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-11:15</td>
    <td align="right">    20134.26</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    12617.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27391.93</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    12617.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27391.93</td>
    <td align="right">07-SEP-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    46284.58</td>
    <td align="right">        6.45</td>
    <td align="right">04-DEC-22:45</td>
    <td align="right">    17997.30</td>
    <td align="right">11-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     1901.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12212.38</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     1901.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12212.38</td>
    <td align="right">04-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    44383.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">    17997.30</td>
    <td align="right">11-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    44383.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">    17997.30</td>
    <td align="right">11-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    21915.04</td>
    <td align="right">        0.49</td>
    <td align="right">20-AUG-02:45</td>
    <td align="right">    13956.02</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    16549.19</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">    10602.83</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    16549.19</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">    10602.83</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     5365.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13956.02</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     5365.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13956.02</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    27597.44</td>
    <td align="right">        0.19</td>
    <td align="right">02-JUN-17:00</td>
    <td align="right">    24802.73</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    19095.57</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:30</td>
    <td align="right">    14375.07</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    19095.57</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:30</td>
    <td align="right">    14375.07</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     8501.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24802.73</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     8501.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24802.73</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    24246.94</td>
    <td align="right">        1.70</td>
    <td align="right">31-AUG-07:15</td>
    <td align="right">    13167.07</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    19897.19</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-14:30</td>
    <td align="right">    12568.20</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    19897.19</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-14:30</td>
    <td align="right">    12568.20</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     4349.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13167.07</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     4349.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13167.07</td>
    <td align="right">25-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    56007.90</td>
    <td align="right">        4.13</td>
    <td align="right">18-SEP-07:00</td>
    <td align="right">    31405.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    45017.74</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    31405.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    45017.74</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    31405.94</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10990.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30116.09</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    10990.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30116.09</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    20234.30</td>
    <td align="right">        2.78</td>
    <td align="right">25-JUL-23:30</td>
    <td align="right">    11065.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    16590.74</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    11065.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    16590.74</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    11065.58</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3643.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10319.63</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3643.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10319.63</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    31502.39</td>
    <td align="right">        2.70</td>
    <td align="right">03-AUG-15:15</td>
    <td align="right">    17044.54</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    24640.23</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    17044.54</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    24640.23</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">    17044.54</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     6862.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16636.89</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     6862.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16636.89</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    20458.18</td>
    <td align="right">        0.07</td>
    <td align="right">08-JUN-19:00</td>
    <td align="right">    12039.09</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    16117.59</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:45</td>
    <td align="right">    10341.57</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    16117.59</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-15:45</td>
    <td align="right">    10341.57</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     4340.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12039.09</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     4340.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12039.09</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    29905.62</td>
    <td align="right">        0.21</td>
    <td align="right">09-SEP-10:30</td>
    <td align="right">    18894.02</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    22718.58</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:15</td>
    <td align="right">    15065.05</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    22718.58</td>
    <td align="right">        0.00</td>
    <td align="right">11-JAN-14:15</td>
    <td align="right">    15065.05</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     7187.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18894.02</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     7187.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18894.02</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    21320.61</td>
    <td align="right">      956.65</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">     5998.75</td>
    <td align="right">11-AUG-19:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    21320.61</td>
    <td align="right">      956.65</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">     5998.75</td>
    <td align="right">11-AUG-19:45</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">    21320.61</td>
    <td align="right">      956.65</td>
    <td align="right">03-JAN-05:00</td>
    <td align="right">     5998.75</td>
    <td align="right">11-AUG-19:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    42887.24</td>
    <td align="right">        1.90</td>
    <td align="right">02-JUL-13:45</td>
    <td align="right">    35724.28</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    29434.06</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:15</td>
    <td align="right">    24092.59</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    29434.06</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-12:15</td>
    <td align="right">    24092.59</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    13453.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35724.28</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    13453.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    35724.28</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">    10052.39</td>
    <td align="right">        0.04</td>
    <td align="right">29-AUG-08:30</td>
    <td align="right">     5883.78</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     7730.48</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">     5883.78</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     7730.48</td>
    <td align="right">        0.00</td>
    <td align="right">13-JAN-23:15</td>
    <td align="right">     5883.78</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2321.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5878.10</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2321.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5878.10</td>
    <td align="right">26-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    18885.24</td>
    <td align="right">        0.12</td>
    <td align="right">07-JUL-20:30</td>
    <td align="right">    10842.35</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    15300.74</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:00</td>
    <td align="right">     9455.43</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    15300.74</td>
    <td align="right">        0.00</td>
    <td align="right">04-JAN-13:00</td>
    <td align="right">     9455.43</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     3584.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10842.35</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     3584.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10842.35</td>
    <td align="right">11-AUG-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">    15802.82</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">     7750.64</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">    15802.82</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">     7750.64</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">    15802.82</td>
    <td align="right">        0.00</td>
    <td align="right">04-FEB-16:00</td>
    <td align="right">     7750.64</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.52</td>
    <td align="right">25-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        5.52</td>
    <td align="right">25-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     6091.23</td>
    <td align="right">        0.15</td>
    <td align="right">07-DEC-23:00</td>
    <td align="right">     2506.57</td>
    <td align="right">11-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      239.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1710.47</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      239.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1710.47</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     5851.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">     2506.57</td>
    <td align="right">11-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     5851.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-04:00</td>
    <td align="right">     2506.57</td>
    <td align="right">11-AUG-19:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">    15550.71</td>
    <td align="right">        0.00</td>
    <td align="right">05-FEB-16:00</td>
    <td align="right">     8020.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">    15550.71</td>
    <td align="right">        0.00</td>
    <td align="right">05-FEB-16:00</td>
    <td align="right">     8020.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">    15550.71</td>
    <td align="right">        0.00</td>
    <td align="right">05-FEB-16:00</td>
    <td align="right">     8020.98</td>
    <td align="right">04-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.44</td>
    <td align="right">03-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        3.44</td>
    <td align="right">03-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     9723.00</td>
    <td align="right">        0.96</td>
    <td align="right">12-NOV-06:00</td>
    <td align="right">     4453.16</td>
    <td align="right">11-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      955.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">     3304.85</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      955.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-03:00</td>
    <td align="right">     3304.85</td>
    <td align="right">06-JAN-10:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     8767.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4453.16</td>
    <td align="right">11-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     8767.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4453.16</td>
    <td align="right">11-AUG-18:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">  3041588.45</td>
    <td align="right">        0.00</td>
    <td align="right">09-JUL-23:15</td>
    <td align="right">  1478592.00</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">  2333504.21</td>
    <td align="right">      216.37</td>
    <td align="right">19-APR-22:15</td>
    <td align="right">  1251731.32</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">  1839494.23</td>
    <td align="right">        0.00</td>
    <td align="right">16-MAY-22:15</td>
    <td align="right">  1179728.99</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">  1746511.87</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-18:15</td>
    <td align="right">  1118131.04</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">  1746511.87</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-18:15</td>
    <td align="right">  1118131.04</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">   494009.98</td>
    <td align="right">      -287.9</td>
    <td align="right">03-MAY-14:15</td>
    <td align="right">  1251731.32</td>
    <td align="right">20-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">  3507694.39</td>
    <td align="right">        0.00</td>
    <td align="right">20-APR-23:30</td>
    <td align="right">  1361506.58</td>
    <td align="right">05-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">   230107.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   373744.41</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">   256694.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   434271.55</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">   256694.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   434271.55</td>
    <td align="right">21-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">  1295076.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   460392.46</td>
    <td align="right">05-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">  1725814.94</td>
    <td align="right">        0.00</td>
    <td align="right">11-APR-18:15</td>
    <td align="right">   999506.16</td>
    <td align="right">05-JAN-07:15</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Values shown are for all completed run periods - including any simulations run during sizing periods</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:16</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kBtu]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton-hrs]</td>
    <td align="right">HVAC Input Heated Surface Heating [kBtu]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton-hrs]</td>
    <td align="right">People Sensible Heat Addition [kBtu]</td>
    <td align="right">Lights Sensible Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Addition [kBtu]</td>
    <td align="right">Window Heat Addition [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kBtu]</td>
    <td align="right">Infiltration Heat Addition [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kBtu]</td>
    <td align="right">Equipment Sensible Heat Removal [kBtu]</td>
    <td align="right">Window Heat Removal [kBtu]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kBtu]</td>
    <td align="right">Infiltration Heat Removal [kBtu]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kBtu]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7293.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2473.726</td>
    <td align="right">   10804.099</td>
    <td align="right">    1438.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -22009.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1271.835</td>
    <td align="right">   46289.922</td>
    <td align="right">    2464.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -50026.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1172.244</td>
    <td align="right">    -6250.48</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   55218.568</td>
    <td align="right">   79975.641</td>
    <td align="right">   11027.411</td>
    <td align="right">   22847.091</td>
    <td align="right">       0.000</td>
    <td align="right">      57.407</td>
    <td align="right">       0.059</td>
    <td align="right">       0.000</td>
    <td align="right">   -44058.12</td>
    <td align="right">       0.000</td>
    <td align="right">    -6223.67</td>
    <td align="right">   -44960.73</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10198.477</td>
    <td align="right">    -3454.10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   37759.204</td>
    <td align="right">   55819.342</td>
    <td align="right">    3665.917</td>
    <td align="right">   16625.344</td>
    <td align="right">       0.000</td>
    <td align="right">      73.122</td>
    <td align="right">       0.215</td>
    <td align="right">       0.000</td>
    <td align="right">   -43486.91</td>
    <td align="right">       0.000</td>
    <td align="right">    -6097.68</td>
    <td align="right">   -33079.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3337.755</td>
    <td align="right">      -78.54</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1386.262</td>
    <td align="right">    5045.466</td>
    <td align="right">     806.013</td>
    <td align="right">    1436.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3779.33</td>
    <td align="right">       0.000</td>
    <td align="right">     -549.02</td>
    <td align="right">    -6740.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   19808.473</td>
    <td align="right">    -1578.48</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3777.216</td>
    <td align="right">   10428.577</td>
    <td align="right">   20401.953</td>
    <td align="right">   11912.592</td>
    <td align="right">       0.000</td>
    <td align="right">     120.586</td>
    <td align="right">       0.266</td>
    <td align="right">       0.000</td>
    <td align="right">   -26959.78</td>
    <td align="right">       0.000</td>
    <td align="right">    -3934.55</td>
    <td align="right">   -16600.65</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   32976.106</td>
    <td align="right">    -4978.09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   12792.345</td>
    <td align="right">   35318.591</td>
    <td align="right">   69095.549</td>
    <td align="right">   20154.808</td>
    <td align="right">       0.000</td>
    <td align="right">     243.695</td>
    <td align="right">       0.511</td>
    <td align="right">       0.000</td>
    <td align="right">   -57129.59</td>
    <td align="right">       0.000</td>
    <td align="right">    -7714.13</td>
    <td align="right">   -45960.40</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   45070.182</td>
    <td align="right">    -1877.60</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6378.604</td>
    <td align="right">   17610.790</td>
    <td align="right">   34452.880</td>
    <td align="right">    8461.567</td>
    <td align="right">       0.000</td>
    <td align="right">     265.898</td>
    <td align="right">       0.423</td>
    <td align="right">       0.000</td>
    <td align="right">   -43568.52</td>
    <td align="right">       0.000</td>
    <td align="right">    -7222.47</td>
    <td align="right">   -38902.71</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5012.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     323.224</td>
    <td align="right">   11764.105</td>
    <td align="right">     626.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.354</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2435.14</td>
    <td align="right">   -15291.92</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3075.660</td>
    <td align="right">       -0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1648.152</td>
    <td align="right">   59986.451</td>
    <td align="right">    3194.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -7013.29</td>
    <td align="right">   -60891.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11658.965</td>
    <td align="right">      -84.32</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3137.266</td>
    <td align="right">   12092.473</td>
    <td align="right">    1824.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.733</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2584.52</td>
    <td align="right">   -25117.49</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.300</td>
    <td align="right">    -3947.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9734.904</td>
    <td align="right">   58602.763</td>
    <td align="right">    7013.250</td>
    <td align="right">     678.504</td>
    <td align="right">       0.000</td>
    <td align="right">      12.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1038.28</td>
    <td align="right">       0.000</td>
    <td align="right">    -2833.69</td>
    <td align="right">   -24796.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6732.180</td>
    <td align="right">     -968.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1965.317</td>
    <td align="right">    5426.075</td>
    <td align="right">   10615.305</td>
    <td align="right">    2472.418</td>
    <td align="right">       0.000</td>
    <td align="right">      21.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3372.63</td>
    <td align="right">       0.000</td>
    <td align="right">    -2800.60</td>
    <td align="right">    -9429.29</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    4943.385</td>
    <td align="right">     -672.44</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3602.568</td>
    <td align="right">    4123.039</td>
    <td align="right">    7533.108</td>
    <td align="right">    5092.628</td>
    <td align="right">       0.000</td>
    <td align="right">      13.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -7435.06</td>
    <td align="right">       0.000</td>
    <td align="right">    -2574.39</td>
    <td align="right">    -7224.43</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">   12074.879</td>
    <td align="right">     -342.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.396</td>
    <td align="right">    3484.226</td>
    <td align="right">    6365.947</td>
    <td align="right">    3566.797</td>
    <td align="right">       0.000</td>
    <td align="right">      19.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10189.41</td>
    <td align="right">       0.000</td>
    <td align="right">    -3622.84</td>
    <td align="right">   -10637.10</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">   16672.999</td>
    <td align="right">    -1095.55</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10028.120</td>
    <td align="right">   11476.904</td>
    <td align="right">   20969.182</td>
    <td align="right">    3858.001</td>
    <td align="right">       0.000</td>
    <td align="right">      43.238</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -23446.63</td>
    <td align="right">       0.000</td>
    <td align="right">    -7852.37</td>
    <td align="right">   -18594.05</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    6369.765</td>
    <td align="right">     -359.21</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3165.137</td>
    <td align="right">    3622.411</td>
    <td align="right">    6618.423</td>
    <td align="right">    1741.190</td>
    <td align="right">       0.000</td>
    <td align="right">      16.171</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8736.01</td>
    <td align="right">       0.000</td>
    <td align="right">    -2948.84</td>
    <td align="right">    -5534.83</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    7491.393</td>
    <td align="right">     -721.59</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5067.708</td>
    <td align="right">    5799.851</td>
    <td align="right">   10596.772</td>
    <td align="right">    4077.713</td>
    <td align="right">       0.000</td>
    <td align="right">      24.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13274.68</td>
    <td align="right">       0.000</td>
    <td align="right">    -4539.31</td>
    <td align="right">    -6579.09</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    7807.092</td>
    <td align="right">     -400.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2379.306</td>
    <td align="right">    2723.049</td>
    <td align="right">    4975.219</td>
    <td align="right">    4632.488</td>
    <td align="right">       0.000</td>
    <td align="right">      17.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -9112.24</td>
    <td align="right">       0.000</td>
    <td align="right">    -3322.21</td>
    <td align="right">    -5290.46</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">   10698.489</td>
    <td align="right">     -633.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3674.002</td>
    <td align="right">    4204.793</td>
    <td align="right">    7682.479</td>
    <td align="right">    6884.313</td>
    <td align="right">       0.000</td>
    <td align="right">      26.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13444.94</td>
    <td align="right">       0.000</td>
    <td align="right">    -4811.91</td>
    <td align="right">    -7304.04</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1826.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2238.815</td>
    <td align="right">    4889.059</td>
    <td align="right">   20123.338</td>
    <td align="right">     267.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.993</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">    -1490.25</td>
    <td align="right">       0.000</td>
    <td align="right">     -455.65</td>
    <td align="right">    -3642.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">   11115.966</td>
    <td align="right">    -1256.13</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8272.288</td>
    <td align="right">    9467.403</td>
    <td align="right">   17297.670</td>
    <td align="right">    8799.621</td>
    <td align="right">       0.000</td>
    <td align="right">      30.762</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -16175.28</td>
    <td align="right">       0.000</td>
    <td align="right">    -5670.24</td>
    <td align="right">   -18054.52</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">    6313.897</td>
    <td align="right">     -247.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2289.110</td>
    <td align="right">    2619.822</td>
    <td align="right">    4786.616</td>
    <td align="right">    1458.857</td>
    <td align="right">       0.000</td>
    <td align="right">      15.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5784.64</td>
    <td align="right">       0.000</td>
    <td align="right">    -2789.69</td>
    <td align="right">    -5936.02</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.542</td>
    <td align="right">   -12422.96</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30684.932</td>
    <td align="right">  181195.725</td>
    <td align="right">   21900.392</td>
    <td align="right">    3806.563</td>
    <td align="right">       0.000</td>
    <td align="right">       8.622</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -7007.84</td>
    <td align="right">       0.000</td>
    <td align="right">    -2745.72</td>
    <td align="right">   -78671.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">   23742.453</td>
    <td align="right">    -1526.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7135.460</td>
    <td align="right">    8166.336</td>
    <td align="right">   14920.520</td>
    <td align="right">   18391.063</td>
    <td align="right">       0.000</td>
    <td align="right">      65.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -29386.13</td>
    <td align="right">       0.000</td>
    <td align="right">   -12411.51</td>
    <td align="right">   -12295.33</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">   14928.021</td>
    <td align="right">    -2890.09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   13583.609</td>
    <td align="right">   15546.063</td>
    <td align="right">   28403.845</td>
    <td align="right">   20400.004</td>
    <td align="right">       0.000</td>
    <td align="right">      67.544</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">   -32346.86</td>
    <td align="right">       0.000</td>
    <td align="right">   -12848.01</td>
    <td align="right">   -13029.90</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">   26519.876</td>
    <td align="right">    -1267.61</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9133.187</td>
    <td align="right">   10452.678</td>
    <td align="right">   19097.842</td>
    <td align="right">   10770.559</td>
    <td align="right">       0.000</td>
    <td align="right">      72.510</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">   -33443.76</td>
    <td align="right">       0.000</td>
    <td align="right">   -13507.32</td>
    <td align="right">   -13874.07</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">   34919.564</td>
    <td align="right">    -4006.49</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   30084.360</td>
    <td align="right">   34430.713</td>
    <td align="right">   62907.546</td>
    <td align="right">   10981.363</td>
    <td align="right">       0.000</td>
    <td align="right">     150.438</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">   -73055.66</td>
    <td align="right">       0.000</td>
    <td align="right">   -28001.54</td>
    <td align="right">   -24306.76</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">   16995.652</td>
    <td align="right">    -1164.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    9495.411</td>
    <td align="right">   10867.234</td>
    <td align="right">   19855.268</td>
    <td align="right">    5071.939</td>
    <td align="right">       0.000</td>
    <td align="right">      56.123</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">   -26754.26</td>
    <td align="right">       0.000</td>
    <td align="right">   -10439.43</td>
    <td align="right">   -11160.94</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">   22848.208</td>
    <td align="right">    -2198.57</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15203.125</td>
    <td align="right">   17399.554</td>
    <td align="right">   31790.316</td>
    <td align="right">   12059.512</td>
    <td align="right">       0.000</td>
    <td align="right">      85.290</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">   -40303.09</td>
    <td align="right">       0.000</td>
    <td align="right">   -16058.32</td>
    <td align="right">   -16624.14</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">   22378.699</td>
    <td align="right">    -1244.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7137.917</td>
    <td align="right">    8169.148</td>
    <td align="right">   14925.658</td>
    <td align="right">   13667.006</td>
    <td align="right">       0.000</td>
    <td align="right">      62.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -27834.35</td>
    <td align="right">       0.000</td>
    <td align="right">   -11743.61</td>
    <td align="right">   -11814.81</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">   30397.008</td>
    <td align="right">    -2049.13</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   11022.007</td>
    <td align="right">   12614.380</td>
    <td align="right">   23047.437</td>
    <td align="right">   21148.615</td>
    <td align="right">       0.000</td>
    <td align="right">      90.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -41063.84</td>
    <td align="right">       0.000</td>
    <td align="right">   -17054.37</td>
    <td align="right">   -15595.69</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5848.68</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6716.446</td>
    <td align="right">   14667.178</td>
    <td align="right">   60370.014</td>
    <td align="right">     865.104</td>
    <td align="right">       0.000</td>
    <td align="right">       3.119</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">    -4214.58</td>
    <td align="right">       0.000</td>
    <td align="right">    -1507.75</td>
    <td align="right">    -6668.48</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">   15461.386</td>
    <td align="right">    -5231.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   24816.863</td>
    <td align="right">   28402.210</td>
    <td align="right">   51893.010</td>
    <td align="right">   26475.116</td>
    <td align="right">       0.000</td>
    <td align="right">     107.069</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">   -51511.51</td>
    <td align="right">       0.000</td>
    <td align="right">   -20407.44</td>
    <td align="right">   -12418.62</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    4690.173</td>
    <td align="right">     -985.29</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5629.774</td>
    <td align="right">    6443.120</td>
    <td align="right">   11772.073</td>
    <td align="right">    2934.396</td>
    <td align="right">       0.000</td>
    <td align="right">      26.557</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">   -13367.55</td>
    <td align="right">       0.000</td>
    <td align="right">    -5035.85</td>
    <td align="right">    -1261.26</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">   23710.657</td>
    <td align="right">    -1050.76</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5422.417</td>
    <td align="right">    6205.806</td>
    <td align="right">   11338.481</td>
    <td align="right">   13718.518</td>
    <td align="right">       0.000</td>
    <td align="right">      62.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">   -27837.09</td>
    <td align="right">       0.000</td>
    <td align="right">   -11691.05</td>
    <td align="right">    -8312.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1901.451</td>
    <td align="right">    -3696.12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10228.311</td>
    <td align="right">   60398.575</td>
    <td align="right">    7300.131</td>
    <td align="right">    1381.860</td>
    <td align="right">       0.000</td>
    <td align="right">       6.598</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1935.77</td>
    <td align="right">       0.000</td>
    <td align="right">     -844.03</td>
    <td align="right">   -34054.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">   16549.172</td>
    <td align="right">     -446.85</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2378.487</td>
    <td align="right">    2722.112</td>
    <td align="right">    4973.507</td>
    <td align="right">    6262.332</td>
    <td align="right">       0.000</td>
    <td align="right">      23.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -9460.31</td>
    <td align="right">       0.000</td>
    <td align="right">    -4513.50</td>
    <td align="right">   -13569.80</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">   19095.543</td>
    <td align="right">     -708.01</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4527.870</td>
    <td align="right">    5182.021</td>
    <td align="right">    9467.948</td>
    <td align="right">    6924.313</td>
    <td align="right">       0.000</td>
    <td align="right">      24.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10213.73</td>
    <td align="right">       0.000</td>
    <td align="right">    -4648.08</td>
    <td align="right">   -21858.61</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">   19897.170</td>
    <td align="right">     -362.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3044.396</td>
    <td align="right">    3484.226</td>
    <td align="right">    6365.947</td>
    <td align="right">    3647.979</td>
    <td align="right">       0.000</td>
    <td align="right">      26.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -10779.07</td>
    <td align="right">       0.000</td>
    <td align="right">    -4931.89</td>
    <td align="right">   -16405.34</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">   45017.678</td>
    <td align="right">     -915.23</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   10028.120</td>
    <td align="right">   11476.904</td>
    <td align="right">   20969.182</td>
    <td align="right">    3801.252</td>
    <td align="right">       0.000</td>
    <td align="right">      54.698</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -23175.39</td>
    <td align="right">       0.000</td>
    <td align="right">   -10221.00</td>
    <td align="right">   -46961.32</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">   16590.725</td>
    <td align="right">     -303.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3165.137</td>
    <td align="right">    3622.411</td>
    <td align="right">    6618.423</td>
    <td align="right">    1761.106</td>
    <td align="right">       0.000</td>
    <td align="right">      20.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8580.48</td>
    <td align="right">       0.000</td>
    <td align="right">    -3808.41</td>
    <td align="right">   -15745.73</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">   24640.204</td>
    <td align="right">     -571.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    5067.708</td>
    <td align="right">    5799.851</td>
    <td align="right">   10596.772</td>
    <td align="right">    4156.959</td>
    <td align="right">       0.000</td>
    <td align="right">      30.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -12850.68</td>
    <td align="right">       0.000</td>
    <td align="right">    -5823.51</td>
    <td align="right">   -24756.15</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">   16117.573</td>
    <td align="right">     -361.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2379.306</td>
    <td align="right">    2723.049</td>
    <td align="right">    4975.219</td>
    <td align="right">    4679.308</td>
    <td align="right">       0.000</td>
    <td align="right">      22.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8974.53</td>
    <td align="right">       0.000</td>
    <td align="right">    -4271.92</td>
    <td align="right">   -13310.06</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">   22718.550</td>
    <td align="right">     -598.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3674.002</td>
    <td align="right">    4204.793</td>
    <td align="right">    7682.479</td>
    <td align="right">    7406.336</td>
    <td align="right">       0.000</td>
    <td align="right">      32.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -13185.15</td>
    <td align="right">       0.000</td>
    <td align="right">    -6216.66</td>
    <td align="right">   -19130.23</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -1775.53</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2238.815</td>
    <td align="right">    4889.059</td>
    <td align="right">   20123.338</td>
    <td align="right">     320.420</td>
    <td align="right">       0.000</td>
    <td align="right">       1.271</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">    -1479.08</td>
    <td align="right">       0.000</td>
    <td align="right">     -581.93</td>
    <td align="right">    -4191.26</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">   29434.018</td>
    <td align="right">    -1120.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8272.288</td>
    <td align="right">    9467.403</td>
    <td align="right">   17297.670</td>
    <td align="right">    9707.824</td>
    <td align="right">       0.000</td>
    <td align="right">      38.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -15941.67</td>
    <td align="right">       0.000</td>
    <td align="right">    -7371.89</td>
    <td align="right">   -37451.45</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">    7730.467</td>
    <td align="right">     -193.36</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1876.591</td>
    <td align="right">    2147.707</td>
    <td align="right">    3924.024</td>
    <td align="right">    1061.890</td>
    <td align="right">       0.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4156.69</td>
    <td align="right">       0.000</td>
    <td align="right">    -1806.85</td>
    <td align="right">    -8464.86</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">   15300.723</td>
    <td align="right">     -298.51</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1807.472</td>
    <td align="right">    2068.602</td>
    <td align="right">    3779.494</td>
    <td align="right">    4727.403</td>
    <td align="right">       0.000</td>
    <td align="right">      22.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -8927.93</td>
    <td align="right">       0.000</td>
    <td align="right">    -4236.48</td>
    <td align="right">   -10957.24</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15802.816</td>
    <td align="right">       -0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     809.903</td>
    <td align="right">    3537.284</td>
    <td align="right">     470.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.016</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -5132.55</td>
    <td align="right">   -15489.37</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     239.354</td>
    <td align="right">     -487.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     126.694</td>
    <td align="right">    4611.166</td>
    <td align="right">   10462.910</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -2263.34</td>
    <td align="right">    -7326.09</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15550.708</td>
    <td align="right">       -0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     971.153</td>
    <td align="right">    4241.550</td>
    <td align="right">     564.656</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.365</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -4825.85</td>
    <td align="right">   -16503.58</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     955.058</td>
    <td align="right">     -730.17</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     335.822</td>
    <td align="right">   12222.649</td>
    <td align="right">   10868.221</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.192</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -3468.50</td>
    <td align="right">   -12152.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   31529.539</td>
    <td align="right">       -0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   15729.488</td>
    <td align="right">    1570.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -6618.56</td>
    <td align="right">   -42217.39</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      58.269</td>
    <td align="right">     617.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -676.23</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  553171.384</td>
    <td align="right">   -35223.51</td>
    <td align="right">  212341.433</td>
    <td align="right">   -50004.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  418625.656</td>
    <td align="right">  974663.854</td>
    <td align="right">  793808.793</td>
    <td align="right">  341096.182</td>
    <td align="right">       0.000</td>
    <td align="right">    2254.236</td>
    <td align="right">     619.589</td>
    <td align="right">       0.000</td>
    <td align="right">  -870269.27</td>
    <td align="right">       0.000</td>
    <td align="right">  -333709.30</td>
    <td align="right"> -1069183.40</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">09-AUG-13:51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5039.22</td>
    <td align="right">     9123.17</td>
    <td align="right">     1006.36</td>
    <td align="right">    27740.68</td>
    <td align="right">        0.00</td>
    <td align="right">      119.72</td>
    <td align="right">     2928.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">26-JUL-16:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3445.89</td>
    <td align="right">     6367.55</td>
    <td align="right">      334.55</td>
    <td align="right">    24354.15</td>
    <td align="right">        0.00</td>
    <td align="right">      665.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -877.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">04-DEC-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.76</td>
    <td align="right">      575.56</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1192.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -1021.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -58.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">21-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1463.36</td>
    <td align="right">     3006.42</td>
    <td align="right">     6425.76</td>
    <td align="right">    19761.97</td>
    <td align="right">        0.00</td>
    <td align="right">       81.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12205.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">08-AUG-19:34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      783.22</td>
    <td align="right">     1209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      145.58</td>
    <td align="right">    39364.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -1987.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">25-JUL-18:19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      390.54</td>
    <td align="right">      602.84</td>
    <td align="right">     6567.58</td>
    <td align="right">        0.00</td>
    <td align="right">     1082.93</td>
    <td align="right">    20082.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">24-NOV-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.61</td>
    <td align="right">     6842.91</td>
    <td align="right">      437.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1567.4</td>
    <td align="right">     -5935.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">04-JAN-23:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.31</td>
    <td align="right">     1379.44</td>
    <td align="right">      166.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -711.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">21-JUL-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      888.40</td>
    <td align="right">     6685.07</td>
    <td align="right">      640.03</td>
    <td align="right">      632.45</td>
    <td align="right">        0.00</td>
    <td align="right">      126.13</td>
    <td align="right">     7466.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">11-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      761.40</td>
    <td align="right">     1564.27</td>
    <td align="right">     3343.37</td>
    <td align="right">     3154.05</td>
    <td align="right">        0.00</td>
    <td align="right">       44.67</td>
    <td align="right">     4969.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">16-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      212.87</td>
    <td align="right">      376.27</td>
    <td align="right">      711.17</td>
    <td align="right">     5542.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16623.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.89</td>
    <td align="right">      317.97</td>
    <td align="right">      600.99</td>
    <td align="right">     3545.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13921.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -43.3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.55</td>
    <td align="right">     1047.38</td>
    <td align="right">     1979.62</td>
    <td align="right">     3545.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39227.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -109.3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.02</td>
    <td align="right">      330.58</td>
    <td align="right">      624.82</td>
    <td align="right">     1136.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13007.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -42.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.45</td>
    <td align="right">      529.29</td>
    <td align="right">     1000.40</td>
    <td align="right">     1709.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28529.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -52.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.59</td>
    <td align="right">      248.50</td>
    <td align="right">      469.69</td>
    <td align="right">     2628.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12885.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -41.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">06-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      383.73</td>
    <td align="right">      725.27</td>
    <td align="right">     8692.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17893.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -76.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">11-AUG-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.94</td>
    <td align="right">      557.72</td>
    <td align="right">     5509.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -68.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.0</td>
    <td align="right">      -670.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.80</td>
    <td align="right">      863.99</td>
    <td align="right">     1633.01</td>
    <td align="right">     6050.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    37651.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -76.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.26</td>
    <td align="right">      239.08</td>
    <td align="right">      451.89</td>
    <td align="right">      653.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10590.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">27-JUL-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2800.29</td>
    <td align="right">    20669.78</td>
    <td align="right">     1998.62</td>
    <td align="right">     3672.08</td>
    <td align="right">        0.00</td>
    <td align="right">      116.43</td>
    <td align="right">    46436.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">06-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.63</td>
    <td align="right">      745.26</td>
    <td align="right">     1408.59</td>
    <td align="right">    20675.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36852.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -199.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">16-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      802.64</td>
    <td align="right">     1418.73</td>
    <td align="right">     2681.50</td>
    <td align="right">    22226.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    64118.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      539.67</td>
    <td align="right">      953.91</td>
    <td align="right">     1802.96</td>
    <td align="right">    11070.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42995.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -167.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1777.65</td>
    <td align="right">     3142.13</td>
    <td align="right">     5938.87</td>
    <td align="right">    10383.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   117660.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -406.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.07</td>
    <td align="right">      991.74</td>
    <td align="right">     1874.46</td>
    <td align="right">     3368.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    39046.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -153.3</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      898.34</td>
    <td align="right">     1587.87</td>
    <td align="right">     3001.21</td>
    <td align="right">     5084.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85189.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -192.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      421.77</td>
    <td align="right">      745.51</td>
    <td align="right">     1409.08</td>
    <td align="right">     7821.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38925.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -151.6</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">06-SEP-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.28</td>
    <td align="right">     1151.18</td>
    <td align="right">     2175.82</td>
    <td align="right">    25913.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53974.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -279.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">11-AUG-19:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1838.82</td>
    <td align="right">     1673.15</td>
    <td align="right">    16528.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -220.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -42.4</td>
    <td align="right">     -1739.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1466.40</td>
    <td align="right">     2591.97</td>
    <td align="right">     4899.03</td>
    <td align="right">    18788.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   115543.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -280.2</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      332.66</td>
    <td align="right">      588.00</td>
    <td align="right">     1111.36</td>
    <td align="right">     1353.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27766.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -66.9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -3.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      320.40</td>
    <td align="right">      566.34</td>
    <td align="right">     1070.42</td>
    <td align="right">     8155.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32448.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -144.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">21-JUL-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      933.43</td>
    <td align="right">     6889.93</td>
    <td align="right">      666.21</td>
    <td align="right">     1270.72</td>
    <td align="right">        0.00</td>
    <td align="right">       47.32</td>
    <td align="right">    12068.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.54</td>
    <td align="right">      248.42</td>
    <td align="right">      469.53</td>
    <td align="right">     7864.22</td>
    <td align="right">        0.00</td>
    <td align="right">      164.71</td>
    <td align="right">    12894.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      267.55</td>
    <td align="right">      472.91</td>
    <td align="right">      893.83</td>
    <td align="right">     6968.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25919.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -58.9</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      179.89</td>
    <td align="right">      317.97</td>
    <td align="right">      600.99</td>
    <td align="right">     3565.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17983.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -63.8</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.55</td>
    <td align="right">     1047.38</td>
    <td align="right">     1979.62</td>
    <td align="right">     3160.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    51307.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -152.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.02</td>
    <td align="right">      330.58</td>
    <td align="right">      624.82</td>
    <td align="right">     1030.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16875.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -56.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      299.45</td>
    <td align="right">      529.29</td>
    <td align="right">     1000.40</td>
    <td align="right">     1564.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    28453.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -84.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.59</td>
    <td align="right">      248.50</td>
    <td align="right">      469.69</td>
    <td align="right">     2549.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14859.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -59.1</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -2.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.09</td>
    <td align="right">      383.73</td>
    <td align="right">      725.27</td>
    <td align="right">     9949.44</td>
    <td align="right">        0.00</td>
    <td align="right">      226.22</td>
    <td align="right">    19198.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">11-AUG-19:31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      612.94</td>
    <td align="right">      557.72</td>
    <td align="right">     5509.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -51.3</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.0</td>
    <td align="right">      -615.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      488.80</td>
    <td align="right">      863.99</td>
    <td align="right">     1633.01</td>
    <td align="right">     6655.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48173.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -103.5</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.89</td>
    <td align="right">      196.00</td>
    <td align="right">      370.45</td>
    <td align="right">      401.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10174.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -26.7</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.80</td>
    <td align="right">      188.78</td>
    <td align="right">      356.81</td>
    <td align="right">     2661.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12390.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -55.0</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">25-JUN-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.87</td>
    <td align="right">      403.51</td>
    <td align="right">       64.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -221.4</td>
    <td align="right">      -329.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">11-AUG-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.83</td>
    <td align="right">      526.02</td>
    <td align="right">     1225.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      762.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -38.4</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">03-JUL-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.94</td>
    <td align="right">      483.85</td>
    <td align="right">       77.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -242.2</td>
    <td align="right">      -434.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">11-AUG-18:26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.73</td>
    <td align="right">     1394.29</td>
    <td align="right">     1323.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
    <td align="right">     1655.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">03-JUL-06:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1794.33</td>
    <td align="right">      214.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -340.4</td>
    <td align="right">     -1652.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">28-JUN-14:15</td>
    <td align="right">       -76.2</td>
    <td align="right">      -115.5</td>
    <td align="right">       76.23</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29154.27</td>
    <td align="right">    98951.26</td>
    <td align="right">    64472.80</td>
    <td align="right">   270403.69</td>
    <td align="right">        0.00</td>
    <td align="right">     1169.21</td>
    <td align="right">  1166292.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5414.9</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [Btu/h]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [ton]</td>
    <td align="right">HVAC Input Heated Surface Heating [Btu/h]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [ton]</td>
    <td align="right">People Sensible Heat Addition [Btu/h]</td>
    <td align="right">Lights Sensible Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Addition [Btu/h]</td>
    <td align="right">Window Heat Addition [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Addition [Btu/h]</td>
    <td align="right">Infiltration Heat Addition [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [Btu/h]</td>
    <td align="right">Equipment Sensible Heat Removal [Btu/h]</td>
    <td align="right">Window Heat Removal [Btu/h]</td>
    <td align="right">Interzone Air Transfer Heat Removal [Btu/h]</td>
    <td align="right">Infiltration Heat Removal [Btu/h]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">01-MAR-09:33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4472.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      338.63</td>
    <td align="right">     1232.47</td>
    <td align="right">      196.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -6240.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">13-DEC-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22770.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7558.83</td>
    <td align="right">     9123.17</td>
    <td align="right">     1509.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -10295.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -1017.1</td>
    <td align="right">    -29649.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">04-JAN-02:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31604.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1148.63</td>
    <td align="right">     6367.55</td>
    <td align="right">      111.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12633.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -3021.0</td>
    <td align="right">    -23578.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">02-MAR-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8291.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.76</td>
    <td align="right">      575.56</td>
    <td align="right">      110.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -651.9</td>
    <td align="right">        0.00</td>
    <td align="right">      -145.6</td>
    <td align="right">     -8370.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">04-DEC-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    36461.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      462.53</td>
    <td align="right">      713.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7850.4</td>
    <td align="right">        0.00</td>
    <td align="right">      -965.5</td>
    <td align="right">    -28821.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">04-DEC-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    88034.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1566.44</td>
    <td align="right">     2418.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -16535.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1859.7</td>
    <td align="right">    -73624.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">04-DEC-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68892.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.07</td>
    <td align="right">     1205.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -11502.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1800.6</td>
    <td align="right">    -57576.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">06-JAN-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5497.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.50</td>
    <td align="right">     1341.98</td>
    <td align="right">       57.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1536.0</td>
    <td align="right">     -5389.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">06-JAN-10:47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22281.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.41</td>
    <td align="right">     6842.91</td>
    <td align="right">      291.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3784.6</td>
    <td align="right">    -25781.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">22-OCT-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14445.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.46</td>
    <td align="right">     1379.44</td>
    <td align="right">      249.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -301.2</td>
    <td align="right">    -16203.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">05-JAN-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10532.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1332.60</td>
    <td align="right">     6685.07</td>
    <td align="right">      960.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -290.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -1121.9</td>
    <td align="right">    -18097.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">04-JAN-23:17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      120.33</td>
    <td align="right">      185.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1068.9</td>
    <td align="right">        0.00</td>
    <td align="right">      -779.6</td>
    <td align="right">     -4392.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">02-MAR-07:15</td>
    <td align="right">    17308.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      283.83</td>
    <td align="right">      564.40</td>
    <td align="right">     1066.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1275.7</td>
    <td align="right">        0.00</td>
    <td align="right">      -685.0</td>
    <td align="right">    -17262.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    16906.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.85</td>
    <td align="right">      476.95</td>
    <td align="right">      901.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3126.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -1594.7</td>
    <td align="right">    -13803.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    40563.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.07</td>
    <td align="right">     1571.06</td>
    <td align="right">     2969.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7019.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -3440.0</td>
    <td align="right">    -35434.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    13362.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.37</td>
    <td align="right">      495.87</td>
    <td align="right">      937.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2631.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -1286.8</td>
    <td align="right">    -11126.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    24139.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.26</td>
    <td align="right">      793.94</td>
    <td align="right">     1500.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3937.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -1910.5</td>
    <td align="right">    -20986.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    13595.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.45</td>
    <td align="right">      372.76</td>
    <td align="right">      704.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2839.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -1440.8</td>
    <td align="right">    -10579.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    20040.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.46</td>
    <td align="right">      575.59</td>
    <td align="right">     1087.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4017.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -2085.3</td>
    <td align="right">    -15890.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    39287.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.73</td>
    <td align="right">     1295.99</td>
    <td align="right">     2449.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4697.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -2396.7</td>
    <td align="right">    -36591.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    10676.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      180.35</td>
    <td align="right">      358.63</td>
    <td align="right">      677.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1708.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -1219.3</td>
    <td align="right">     -8965.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">06-JAN-07:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10936.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4200.44</td>
    <td align="right">    20669.78</td>
    <td align="right">     2997.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1785.5</td>
    <td align="right">        0.00</td>
    <td align="right">      -928.3</td>
    <td align="right">    -36090.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    40819.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.17</td>
    <td align="right">     1117.88</td>
    <td align="right">     2112.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8952.2</td>
    <td align="right">        0.00</td>
    <td align="right">     -5336.4</td>
    <td align="right">    -30323.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">02-MAR-07:15</td>
    <td align="right">    64141.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1070.19</td>
    <td align="right">     2128.09</td>
    <td align="right">     4022.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -5452.0</td>
    <td align="right">        0.00</td>
    <td align="right">     -3391.5</td>
    <td align="right">    -62518.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    50642.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      719.56</td>
    <td align="right">     1430.86</td>
    <td align="right">     2704.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -10180.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -5900.3</td>
    <td align="right">    -39416.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">   120538.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2370.20</td>
    <td align="right">     4713.19</td>
    <td align="right">     8908.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -21714.8</td>
    <td align="right">        0.00</td>
    <td align="right">    -12165.9</td>
    <td align="right">   -102649.7</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    39951.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      748.10</td>
    <td align="right">     1487.61</td>
    <td align="right">     2811.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8080.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -4534.7</td>
    <td align="right">    -32384.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    73339.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1197.78</td>
    <td align="right">     2381.81</td>
    <td align="right">     4501.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12267.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -6937.5</td>
    <td align="right">    -62215.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    40873.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      562.36</td>
    <td align="right">     1118.27</td>
    <td align="right">     2113.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8686.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -5074.7</td>
    <td align="right">    -30906.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    60167.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      868.37</td>
    <td align="right">     1726.77</td>
    <td align="right">     3263.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -12317.6</td>
    <td align="right">        0.00</td>
    <td align="right">     -7356.5</td>
    <td align="right">    -46352.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">   108968.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1955.20</td>
    <td align="right">     3887.96</td>
    <td align="right">     7348.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -14923.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -8712.3</td>
    <td align="right">    -98524.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    26142.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.54</td>
    <td align="right">      881.99</td>
    <td align="right">     1667.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3844.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -2162.1</td>
    <td align="right">    -23128.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    35253.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.21</td>
    <td align="right">      849.51</td>
    <td align="right">     1605.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -8604.7</td>
    <td align="right">        0.00</td>
    <td align="right">     -5044.2</td>
    <td align="right">    -24486.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">04-JAN-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21081.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1400.15</td>
    <td align="right">     6889.93</td>
    <td align="right">      999.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -605.6</td>
    <td align="right">        0.00</td>
    <td align="right">      -380.6</td>
    <td align="right">    -29384.5</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    16982.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.39</td>
    <td align="right">      372.63</td>
    <td align="right">      704.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2986.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -1967.1</td>
    <td align="right">    -13293.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">05-JAN-07:15</td>
    <td align="right">    26918.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      356.73</td>
    <td align="right">      709.36</td>
    <td align="right">     1340.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3048.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -1970.6</td>
    <td align="right">    -24306.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    20749.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      239.85</td>
    <td align="right">      476.95</td>
    <td align="right">      901.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3391.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -2172.1</td>
    <td align="right">    -16804.1</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    51976.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      790.07</td>
    <td align="right">     1571.06</td>
    <td align="right">     2969.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -7182.9</td>
    <td align="right">        0.00</td>
    <td align="right">     -4490.2</td>
    <td align="right">    -45634.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    17102.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      249.37</td>
    <td align="right">      495.87</td>
    <td align="right">      937.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2681.3</td>
    <td align="right">        0.00</td>
    <td align="right">     -1669.8</td>
    <td align="right">    -14433.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    28518.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      399.26</td>
    <td align="right">      793.94</td>
    <td align="right">     1500.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4075.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -2548.9</td>
    <td align="right">    -24587.4</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    16552.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.45</td>
    <td align="right">      372.76</td>
    <td align="right">      704.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2898.5</td>
    <td align="right">        0.00</td>
    <td align="right">     -1867.6</td>
    <td align="right">    -13051.2</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    25077.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      289.46</td>
    <td align="right">      575.59</td>
    <td align="right">     1087.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4115.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -2715.6</td>
    <td align="right">    -20199.8</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    47604.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      651.73</td>
    <td align="right">     1295.99</td>
    <td align="right">     2449.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4914.8</td>
    <td align="right">        0.00</td>
    <td align="right">     -3220.2</td>
    <td align="right">    -43867.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    10036.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      147.85</td>
    <td align="right">      294.00</td>
    <td align="right">      555.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1270.2</td>
    <td align="right">        0.00</td>
    <td align="right">      -791.4</td>
    <td align="right">     -8972.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">04-JAN-07:15</td>
    <td align="right">    14396.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      142.40</td>
    <td align="right">      283.17</td>
    <td align="right">      535.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -2872.4</td>
    <td align="right">        0.00</td>
    <td align="right">     -1854.4</td>
    <td align="right">    -10630.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">06-JAN-10:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8663.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       73.91</td>
    <td align="right">      403.51</td>
    <td align="right">       42.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3410.8</td>
    <td align="right">     -5773.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">04-JAN-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1850.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.34</td>
    <td align="right">      526.02</td>
    <td align="right">     1199.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -944.6</td>
    <td align="right">     -2648.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">06-JAN-10:16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9076.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       88.63</td>
    <td align="right">      483.85</td>
    <td align="right">       51.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -3238.4</td>
    <td align="right">     -6462.3</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">05-JAN-07:18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4322.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.97</td>
    <td align="right">     1394.29</td>
    <td align="right">     1254.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -1496.5</td>
    <td align="right">     -5520.6</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">06-JAN-10:46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17617.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1794.33</td>
    <td align="right">      143.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -4572.1</td>
    <td align="right">    -14982.9</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-JAN-07:15</td>
    <td align="right">  1085251.31</td>
    <td align="right">        1.06</td>
    <td align="right">   220964.50</td>
    <td align="right">        -1.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42771.70</td>
    <td align="right">   118401.48</td>
    <td align="right">   106139.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -251585.5</td>
    <td align="right">        0.00</td>
    <td align="right">   -135765.2</td>
    <td align="right">  -1186177.5</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:16</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   9672.4616</td>
    <td align="right">     0.0000</td>
    <td align="right">   151.9459</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">   1129.6320</td>
    <td align="right">   8410.7051</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">   1129.6320</td>
    <td align="right">     0.1343</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">   2024.1183</td>
    <td align="right">     0.0000</td>
    <td align="right">    17.7762</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    296.3053</td>
    <td align="right">   2024.4256</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    296.3053</td>
    <td align="right">     0.1464</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   4251.1760</td>
    <td align="right">     0.0000</td>
    <td align="right">    45.5116</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    795.1247</td>
    <td align="right">   4251.7777</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    795.1247</td>
    <td align="right">     0.1870</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1724.6947</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1705</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    265.0416</td>
    <td align="right">   1724.9388</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    265.0416</td>
    <td align="right">     0.1537</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    382.2604</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5628</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    392.3491</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0101</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.9766</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6869</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     20.2401</td>
    <td align="right">     92.9766</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.2177</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.6074</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3933</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    121.6074</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3517</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    388.3517</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2399</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0055</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    359.2399</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.8369</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8176</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     32.2862</td>
    <td align="right">    242.8369</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.1330</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0818</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9855</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.0818</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1817</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [ft3/min]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [ft3/min]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   8033.8973</td>
    <td align="right">     0.0000</td>
    <td align="right">   151.9459</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">   1129.6320</td>
    <td align="right">   8033.8973</td>
    <td align="right">     0.1484</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">   1129.6320</td>
    <td align="right">     0.1406</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    864.8346</td>
    <td align="right">     0.0000</td>
    <td align="right">    17.7762</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    296.3053</td>
    <td align="right">    864.8346</td>
    <td align="right">     0.3426</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    296.3053</td>
    <td align="right">     0.3426</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   1363.2770</td>
    <td align="right">     0.0000</td>
    <td align="right">    45.5116</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    795.1247</td>
    <td align="right">   1363.2770</td>
    <td align="right">     0.6166</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    795.1247</td>
    <td align="right">     0.5832</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1000.5784</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1705</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">    265.0416</td>
    <td align="right">   1000.5784</td>
    <td align="right">     0.2649</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">    265.0416</td>
    <td align="right">     0.2649</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    246.4925</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5628</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    246.4925</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.0101</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">     98.5760</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5476</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    132.6902</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.9766</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.6869</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     20.2401</td>
    <td align="right">     92.9766</td>
    <td align="right">     0.2177</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.2177</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.6074</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3933</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    121.6074</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3517</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    388.3517</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2399</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.0055</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    359.2399</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.8369</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8176</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     32.2862</td>
    <td align="right">    242.8369</td>
    <td align="right">     0.1329</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.1330</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0818</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.9855</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.0818</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.1817</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">      0.0000</td>
    <td align="right">    199.8117</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Zone Floor Area - Az [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.0101</td>
    <td align="right">    0.000000</td>
    <td align="right">      602.09</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.5476</td>
    <td align="right">    0.000000</td>
    <td align="right">     1031.85</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    68.5636</td>
    <td align="right">    0.166675</td>
    <td align="right">     2057.01</td>
    <td align="right">    342.7799</td>
    <td align="right">     1.0000</td>
    <td align="right">    342.7799</td>
    <td align="right">      1.000</td>
    <td align="right">    342.7799</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    45.9470</td>
    <td align="right">    0.193461</td>
    <td align="right">     1745.83</td>
    <td align="right">    337.6788</td>
    <td align="right">     1.0000</td>
    <td align="right">    337.6788</td>
    <td align="right">      1.000</td>
    <td align="right">    337.6788</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.6869</td>
    <td align="right">    0.060000</td>
    <td align="right">      337.41</td>
    <td align="right">     20.2401</td>
    <td align="right">     1.0000</td>
    <td align="right">     20.2401</td>
    <td align="right">      1.000</td>
    <td align="right">     20.2401</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">     6.1618</td>
    <td align="right">    0.060000</td>
    <td align="right">     1232.47</td>
    <td align="right">     73.9329</td>
    <td align="right">     1.0000</td>
    <td align="right">     73.9329</td>
    <td align="right">      1.000</td>
    <td align="right">     73.9329</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    20.8681</td>
    <td align="right">    0.060000</td>
    <td align="right">     4174.03</td>
    <td align="right">    250.3895</td>
    <td align="right">     1.0000</td>
    <td align="right">    250.3895</td>
    <td align="right">      1.000</td>
    <td align="right">    250.3895</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">    10.4054</td>
    <td align="right">    0.060000</td>
    <td align="right">     2081.28</td>
    <td align="right">    124.8509</td>
    <td align="right">     1.0000</td>
    <td align="right">    124.8509</td>
    <td align="right">      1.000</td>
    <td align="right">    124.8509</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.3933</td>
    <td align="right">    0.000000</td>
    <td align="right">      262.23</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.0055</td>
    <td align="right">    0.000000</td>
    <td align="right">     1337.16</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.8176</td>
    <td align="right">    0.035381</td>
    <td align="right">      912.71</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
    <td align="right">     32.2862</td>
    <td align="right">      1.000</td>
    <td align="right">     32.2862</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">    11.8459</td>
    <td align="right">    0.032402</td>
    <td align="right">     3325.96</td>
    <td align="right">    107.7459</td>
    <td align="right">     1.0000</td>
    <td align="right">    107.7459</td>
    <td align="right">      1.000</td>
    <td align="right">    107.7459</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     3.2060</td>
    <td align="right">    0.060000</td>
    <td align="right">      641.27</td>
    <td align="right">     38.4679</td>
    <td align="right">     1.0000</td>
    <td align="right">     38.4679</td>
    <td align="right">      1.000</td>
    <td align="right">     38.4679</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.7243</td>
    <td align="right">    0.550999</td>
    <td align="right">      272.46</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">    150.0915</td>
    <td align="right">      1.000</td>
    <td align="right">    150.0915</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">    0.000000</td>
    <td align="right">    37.3388</td>
    <td align="right">    0.033364</td>
    <td align="right">    10338.16</td>
    <td align="right">    344.8501</td>
    <td align="right">     1.0000</td>
    <td align="right">    344.8501</td>
    <td align="right">      1.000</td>
    <td align="right">    344.8501</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">    0.000000</td>
    <td align="right">     8.1729</td>
    <td align="right">    0.550999</td>
    <td align="right">      817.37</td>
    <td align="right">    450.2746</td>
    <td align="right">     1.0000</td>
    <td align="right">    450.2746</td>
    <td align="right">      1.000</td>
    <td align="right">    450.2746</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    0.000000</td>
    <td align="right">    12.4463</td>
    <td align="right">    0.033364</td>
    <td align="right">     3446.05</td>
    <td align="right">    114.9500</td>
    <td align="right">     1.0000</td>
    <td align="right">    114.9500</td>
    <td align="right">      1.000</td>
    <td align="right">    114.9500</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    0.000000</td>
    <td align="right">     2.7243</td>
    <td align="right">    0.550999</td>
    <td align="right">      272.46</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">    150.0915</td>
    <td align="right">      1.000</td>
    <td align="right">    150.0915</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.9855</td>
    <td align="right">    0.000000</td>
    <td align="right">      325.12</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.1542</td>
    <td align="right">    0.000000</td>
    <td align="right">      102.79</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    0.000000</td>
    <td align="right">     1.1817</td>
    <td align="right">    0.000000</td>
    <td align="right">      447.61</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.4086</td>
    <td align="right">    0.000000</td>
    <td align="right">      272.46</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      657.42</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [ft3/min-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [ft3/min-ft2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [ft2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [ft3/min]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [ft3/min]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    0.000000</td>
    <td align="right">     151.95</td>
    <td align="right">    0.100071</td>
    <td align="right">  11290.6202</td>
    <td align="right">   1129.6320</td>
    <td align="right">   1129.6320</td>
    <td align="right">   1129.6320</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    0.000000</td>
    <td align="right">      17.78</td>
    <td align="right">    0.069903</td>
    <td align="right">   4239.6814</td>
    <td align="right">    296.3053</td>
    <td align="right">    296.3053</td>
    <td align="right">    296.3053</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">    0.000000</td>
    <td align="right">      45.51</td>
    <td align="right">    0.071291</td>
    <td align="right">  11155.5213</td>
    <td align="right">    795.1247</td>
    <td align="right">    795.1247</td>
    <td align="right">    795.1247</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    0.000000</td>
    <td align="right">      15.17</td>
    <td align="right">    0.071291</td>
    <td align="right">   3718.5071</td>
    <td align="right">    265.0416</td>
    <td align="right">    265.0416</td>
    <td align="right">    265.0416</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.56</td>
    <td align="right">    0.000000</td>
    <td align="right">    375.2430</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">    0.000000</td>
    <td align="right">       3.01</td>
    <td align="right">    0.000000</td>
    <td align="right">    602.0862</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.55</td>
    <td align="right">    0.000000</td>
    <td align="right">   1031.8499</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.69</td>
    <td align="right">    0.060000</td>
    <td align="right">    337.4058</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
    <td align="right">     20.2401</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.39</td>
    <td align="right">    0.000000</td>
    <td align="right">    262.2340</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">    0.000000</td>
    <td align="right">    657.4246</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    0.000000</td>
    <td align="right">       2.01</td>
    <td align="right">    0.000000</td>
    <td align="right">   1337.1596</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    0.000000</td>
    <td align="right">       3.82</td>
    <td align="right">    0.035381</td>
    <td align="right">    912.7086</td>
    <td align="right">     32.2862</td>
    <td align="right">     32.2862</td>
    <td align="right">     32.2862</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    0.000000</td>
    <td align="right">       0.99</td>
    <td align="right">    0.000000</td>
    <td align="right">    325.1239</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    0.000000</td>
    <td align="right">       1.18</td>
    <td align="right">    0.000000</td>
    <td align="right">    447.6053</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1940.5137</td>
    <td align="right">   1940.5137</td>
    <td align="right">    963.5956</td>
    <td align="right">No</td>
    <td align="right">    342.7799</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1679.3728</td>
    <td align="right">   1679.3728</td>
    <td align="right">   1046.1434</td>
    <td align="right">No</td>
    <td align="right">    337.6788</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">No</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1165.6500</td>
    <td align="right">   1165.6500</td>
    <td align="right">   1137.2332</td>
    <td align="right">No</td>
    <td align="right">     73.9329</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2731.9754</td>
    <td align="right">   2731.9754</td>
    <td align="right">   2731.9754</td>
    <td align="right">No</td>
    <td align="right">    250.3895</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2154.9497</td>
    <td align="right">   2154.9497</td>
    <td align="right">   2154.9497</td>
    <td align="right">No</td>
    <td align="right">    124.8509</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">No</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1009.4075</td>
    <td align="right">   1009.4075</td>
    <td align="right">    462.6034</td>
    <td align="right">No</td>
    <td align="right">    107.7459</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    611.6618</td>
    <td align="right">    611.6618</td>
    <td align="right">    252.1399</td>
    <td align="right">No</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    403.0491</td>
    <td align="right">    403.0491</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   3043.3407</td>
    <td align="right">   3043.3407</td>
    <td align="right">    913.0022</td>
    <td align="right">No</td>
    <td align="right">    344.8501</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1207.8353</td>
    <td align="right">   1207.8353</td>
    <td align="right">    450.2748</td>
    <td align="right">No</td>
    <td align="right">    450.2746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1324.5023</td>
    <td align="right">   1324.5023</td>
    <td align="right">    850.4872</td>
    <td align="right">No</td>
    <td align="right">    114.9500</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    400.1924</td>
    <td align="right">    400.1924</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    128.4167</td>
    <td align="right">    128.4167</td>
    <td align="right">     73.2058</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    253.8437</td>
    <td align="right">    253.8437</td>
    <td align="right">    173.2867</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   9672.4616</td>
    <td align="right">   8410.7051</td>
    <td align="right">   9672.4616</td>
    <td align="right">   8033.8973</td>
    <td align="right">   1129.6320</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">   2024.1183</td>
    <td align="right">   2024.4256</td>
    <td align="right">   2024.1183</td>
    <td align="right">    864.8346</td>
    <td align="right">    296.3053</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   4251.1760</td>
    <td align="right">   4251.7777</td>
    <td align="right">   4251.1760</td>
    <td align="right">   1363.2770</td>
    <td align="right">    795.1247</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1724.6947</td>
    <td align="right">   1724.9388</td>
    <td align="right">   1724.6947</td>
    <td align="right">   1000.5784</td>
    <td align="right">    265.0416</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    382.2604</td>
    <td align="right">    392.3491</td>
    <td align="right">    382.2604</td>
    <td align="right">    246.4925</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     20.2401</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [ft3/min]</td>
    <td align="right">Zone Discharge Airflow - Vdz [ft3/min]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    963.5956</td>
    <td align="right">    963.5956</td>
    <td align="right">    963.5956</td>
    <td align="right">No</td>
    <td align="right">    342.7799</td>
    <td align="right">     0.3557</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1046.1434</td>
    <td align="right">   1046.1434</td>
    <td align="right">   1046.1434</td>
    <td align="right">No</td>
    <td align="right">    337.6788</td>
    <td align="right">     0.3227</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">No</td>
    <td align="right">     20.2401</td>
    <td align="right">     0.2177</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   1137.2332</td>
    <td align="right">   1137.2332</td>
    <td align="right">   1137.2332</td>
    <td align="right">No</td>
    <td align="right">     73.9329</td>
    <td align="right">     0.0650</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2731.9754</td>
    <td align="right">   2731.9754</td>
    <td align="right">   2731.9754</td>
    <td align="right">No</td>
    <td align="right">    250.3895</td>
    <td align="right">     0.0916</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">   2154.9497</td>
    <td align="right">   2154.9497</td>
    <td align="right">   2154.9497</td>
    <td align="right">No</td>
    <td align="right">    124.8509</td>
    <td align="right">     0.0579</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">No</td>
    <td align="right">     32.2862</td>
    <td align="right">     0.1329</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    462.6034</td>
    <td align="right">    462.6034</td>
    <td align="right">    462.6034</td>
    <td align="right">No</td>
    <td align="right">    107.7459</td>
    <td align="right">     0.2329</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    252.1399</td>
    <td align="right">    252.1399</td>
    <td align="right">    252.1399</td>
    <td align="right">No</td>
    <td align="right">     38.4679</td>
    <td align="right">     0.1525</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    913.0022</td>
    <td align="right">    913.0022</td>
    <td align="right">    913.0022</td>
    <td align="right">No</td>
    <td align="right">    344.8501</td>
    <td align="right">     0.4109</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">    450.2748</td>
    <td align="right">No</td>
    <td align="right">    450.2746</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    850.4872</td>
    <td align="right">    850.4872</td>
    <td align="right">    850.4872</td>
    <td align="right">No</td>
    <td align="right">    114.9500</td>
    <td align="right">     0.1351</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">    150.0913</td>
    <td align="right">No</td>
    <td align="right">    150.0915</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">     73.2058</td>
    <td align="right">     73.2058</td>
    <td align="right">     73.2058</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">    173.2867</td>
    <td align="right">    173.2867</td>
    <td align="right">    173.2867</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">No</td>
    <td align="right">      0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [ft3/min]</td>
    <td align="right">System Primary Airflow - Vps [ft3/min]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [ft3/min]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [ft3/min]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [ft3/min]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">   8033.8973</td>
    <td align="right">   8033.8973</td>
    <td align="right">   8033.8973</td>
    <td align="right">   8033.8973</td>
    <td align="right">   1129.6320</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    864.8346</td>
    <td align="right">    864.8346</td>
    <td align="right">    864.8346</td>
    <td align="right">    864.8346</td>
    <td align="right">    296.3053</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   1363.2770</td>
    <td align="right">   1363.2770</td>
    <td align="right">   1363.2770</td>
    <td align="right">   1363.2770</td>
    <td align="right">    795.1247</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   1000.5784</td>
    <td align="right">   1000.5784</td>
    <td align="right">   1000.5784</td>
    <td align="right">   1000.5784</td>
    <td align="right">    265.0416</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    246.4925</td>
    <td align="right">    246.4925</td>
    <td align="right">    246.4925</td>
    <td align="right">    246.4925</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     92.9766</td>
    <td align="right">     20.2401</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">    121.6074</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">    388.3517</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">    359.2399</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">    242.8369</td>
    <td align="right">     32.2862</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">    190.0818</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8117</td>
    <td align="right">      0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:16</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3 ** Seattle Tacoma Intl AP WA USA ISD-TMYx WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [ft2]</td>
    <td align="right">   120056.59</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [ft2]</td>
    <td align="right">Regularly Occupied Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.09</td>
    <td align="right">      602.09</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.85</td>
    <td align="right">     1031.85</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2057.01</td>
    <td align="right">     2057.01</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.83</td>
    <td align="right">     1745.83</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.41</td>
    <td align="right">      337.41</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.47</td>
    <td align="right">     1232.47</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.03</td>
    <td align="right">     4174.03</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.28</td>
    <td align="right">     2081.28</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">      262.23</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.16</td>
    <td align="right">     1337.16</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.71</td>
    <td align="right">      912.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.96</td>
    <td align="right">     3325.96</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">      641.27</td>
    <td align="right">0.00</td>
    <td align="right">      113.88</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.45</td>
    <td align="right">     1321.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.66</td>
    <td align="right">      839.66</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">     3446.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">      872.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">     1660.86</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">      688.35</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">      662.99</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">     3446.05</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">      872.45</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">     1660.86</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">     1116.71</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">     3678.39</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">     1161.00</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">     1858.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">      872.75</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">     1347.65</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">     3034.34</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">      688.35</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">      662.99</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.12</td>
    <td align="right">      325.12</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.79</td>
    <td align="right">      102.79</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">      447.61</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">      272.46</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">      657.42</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.21</td>
    <td align="right">0.00</td>
    <td align="right">      315.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">   120056.59</td>
    <td align="right">   119741.37</td>
    <td align="right">      315.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       47.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       47.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [kWh]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [therm]</td>
    <td align="right">Natural Gas Demand [Btu/h]</td>
    <td align="right">Gasoline Use [therm]</td>
    <td align="right">Gasoline Demand [Btu/h]</td>
    <td align="right">Diesel Use [kBtu]</td>
    <td align="right">Diesel Demand [Btu/h]</td>
    <td align="right">Coal Use [kBtu]</td>
    <td align="right">Coal Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 1 Use [kBtu]</td>
    <td align="right">Fuel Oil No 1 Demand [Btu/h]</td>
    <td align="right">Fuel Oil No 2 Use [kBtu]</td>
    <td align="right">Fuel Oil No 2 Demand [Btu/h]</td>
    <td align="right">Propane Use [kBtu]</td>
    <td align="right">Propane Demand [Btu/h]</td>
    <td align="right">Other Fuel 1 Use [kBtu]</td>
    <td align="right">Other Fuel 1 Demand [Btu/h]</td>
    <td align="right">Other Fuel 2 Use [kBtu]</td>
    <td align="right">Other Fuel 2 Demand [Btu/h]</td>
    <td align="right">District Cooling Use [ton-hrs]</td>
    <td align="right">District Cooling Demand [ton]</td>
    <td align="right">District Heating Water Use [kBtu]</td>
    <td align="right">District Heating Water Demand [Btu/h]</td>
    <td align="right">District Heating Steam Use [kBtu]</td>
    <td align="right">District Heating Steam Demand [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27541.65</td>
    <td align="right">  1466582.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">    30480.71</td>
    <td align="right">    99348.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- ComplianceLtg</td>
    <td align="right">   285455.40</td>
    <td align="right">    44203.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Receptacle</td>
    <td align="right">   413805.54</td>
    <td align="right">    96744.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Refrig</td>
    <td align="right">     7013.96</td>
    <td align="right">      800.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- Internal Transport</td>
    <td align="right">    59848.37</td>
    <td align="right">     6832.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Interior Fans</td>
    <td align="right">   241929.66</td>
    <td align="right">    32991.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">    13292.27</td>
    <td align="right">     4658.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      989.77</td>
    <td align="right">     2426.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16399.92</td>
    <td align="right">   494251.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kBtu]</td>
    <td align="right">Total Energy Use [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">  1641200.67</td>
    <td align="right">  3594752.05</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">  4394156.65</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">  1641200.67</td>
    <td align="right">  7988908.70</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Process energy cost based on ratio of process to total energy.</div>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/ft2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        2.38</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        2.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        8.77</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        8.77</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       22.91</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       13.64</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       36.55</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       36.55</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       12.20</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       34.47</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       10.34</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.61</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONOCCUPANCY</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONLIGHTS-ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONRECEPTACLE</td>
    <td align="right">       3285.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICEOCCUPANCY</td>
    <td align="right">       2536.</td>
    <td align="right">       5998.</td>
  </tr>
  <tr>
    <td align="right">OFFICELIGHTS</td>
    <td align="right">       2322.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">OFFICERECEPTACLE</td>
    <td align="right">       2948.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ESMFHROCCUPANCY</td>
    <td align="right">       5073.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRLIGHTS</td>
    <td align="right">        854.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRRECEPTACLE</td>
    <td align="right">       2117.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALLIVINGREFRIGERATION</td>
    <td align="right">       7884.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">C407ESMFHRSERVICEHOTWATER</td>
    <td align="right">       2445.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">ON-USER</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONSERVICEHOTWATER</td>
    <td align="right">       2628.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">RESIDENTIALCOMMONSERVICEHOTWATER-USER</td>
    <td align="right">       2628.</td>
    <td align="right">       7665.</td>
  </tr>
  <tr>
    <td align="right">T24R_COOK</td>
    <td align="right">        365.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">T24R_DISH</td>
    <td align="right">        364.</td>
    <td align="right">       6725.</td>
  </tr>
  <tr>
    <td align="right">T24R_DRY</td>
    <td align="right">        361.</td>
    <td align="right">       7508.</td>
  </tr>
  <tr>
    <td align="right">T24R_WASH</td>
    <td align="right">        361.</td>
    <td align="right">       7508.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [F]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [F]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">C407RESIDENTIALCOMMONCLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICECLGSETPT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
    <td align="right">       75.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SLAVERESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
    <td align="right">       70.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SLAVERESIDENTIALCOMMONCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       82.00</td>
    <td align="right">         365</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
    <td align="right">       72.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ESMFHRCLGSETPT</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       80.00</td>
    <td align="right">         365</td>
    <td align="right">       78.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPPORTEDHTGSETPT</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">January</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
    <td align="right">       60.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NOCLG</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">       90.00</td>
    <td align="right">         365</td>
    <td align="right">       90.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">July</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
    <td align="right">      194.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:16</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:16</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
</body>
</html>
