<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3 ** Seattle Tacoma Intl AP WA USA ISD-TMYx WMO#=727930
  2026-10-27
  16:10:19
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.10.27 16:09</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3 ** Seattle Tacoma Intl AP WA USA ISD-TMYx WMO#=727930</b></p>
<p>Simulation Timestamp: <b>2026-10-27
  16:10:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kBtu]</td>
    <td align="right">Energy Per Total Building Area [kBtu/ft2]</td>
    <td align="right">Energy Per Conditioned Building Area [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">  7964889.11</td>
    <td align="right">       66.34</td>
    <td align="right">       66.52</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">  7964889.11</td>
    <td align="right">       66.34</td>
    <td align="right">       66.52</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right"> 16166216.20</td>
    <td align="right">      134.65</td>
    <td align="right">      135.01</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right"> 16166216.20</td>
    <td align="right">      134.65</td>
    <td align="right">      135.01</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">   120056.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">   119741.37</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">      315.21</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating Water [kBtu]</td>
    <td align="right">District Heating Steam [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  2708828.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   109727.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">   974453.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">  1640762.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">   842630.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    45012.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     3484.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55283.58</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">  1639989.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2422507.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  3616071.24</td>
    <td align="right">  4348817.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2477791.33</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Natural gas appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating Water [kBtu]</td>
    <td align="right">District Heating Steam [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  2708828.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   109727.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">   974453.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Receptacle</td>
    <td align="right">  1412466.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Refrig</td>
    <td align="right">    23948.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Internal Transport</td>
    <td align="right">   204347.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Interior Fans</td>
    <td align="right">   842630.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    45012.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     3484.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55283.58</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">  1639989.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2422507.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Natural Gas [kBtu]</td>
    <td align="right">Gasoline [kBtu]</td>
    <td align="right">Diesel [kBtu]</td>
    <td align="right">Coal [kBtu]</td>
    <td align="right">Fuel Oil No 1 [kBtu]</td>
    <td align="right">Fuel Oil No 2 [kBtu]</td>
    <td align="right">Propane [kBtu]</td>
    <td align="right">Other Fuel 1 [kBtu]</td>
    <td align="right">Other Fuel 2 [kBtu]</td>
    <td align="right">District Cooling [kBtu]</td>
    <td align="right">District Heating Water [kBtu]</td>
    <td align="right">District Heating Steam [kBtu]</td>
    <td align="right">Water [gal]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">  2708828.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">   109727.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">   974453.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">  1640762.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">   842630.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">    45012.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">     3484.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55283.58</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">  1639989.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2422507.75</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Water Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Steam Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        8.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        8.36</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       13.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       30.20</td>
    <td align="right">       36.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kBtu/ft2]</td>
    <td align="right">Natural Gas Intensity [kBtu/ft2]</td>
    <td align="right">Gasoline Intensity [kBtu/ft2]</td>
    <td align="right">Diesel Intensity [kBtu/ft2]</td>
    <td align="right">Coal Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 1 Intensity [kBtu/ft2]</td>
    <td align="right">Fuel Oil No 2 Intensity [kBtu/ft2]</td>
    <td align="right">Propane Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 1 Intensity [kBtu/ft2]</td>
    <td align="right">Other Fuel 2 Intensity [kBtu/ft2]</td>
    <td align="right">District Cooling Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Water Intensity [kBtu/ft2]</td>
    <td align="right">District Heating Steam Intensity [kBtu/ft2]</td>
    <td align="right">Water Intensity [gal/ft2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        8.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        8.34</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       13.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       30.12</td>
    <td align="right">       36.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtu]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right"> 3616071.244</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right"> 3616071.244</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right"> 3616071.244</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right"> 3616071.244</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kBtu]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [gal]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">  2477791.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">  2477791.33</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">  2477791.33</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaF]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        1.01</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       40.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.10.27 16:09</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Seattle Tacoma Intl AP WA USA ISD-TMYx WMO#=727930</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       47.45</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [ft]</td>
    <td align="right">      449.50</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">    58523.95</td>
    <td align="right">    12947.96</td>
    <td align="right">    16314.01</td>
    <td align="right">    12947.96</td>
    <td align="right">    16314.01</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">    56330.54</td>
    <td align="right">    12371.11</td>
    <td align="right">    15794.16</td>
    <td align="right">    12371.11</td>
    <td align="right">    15794.16</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">    11457.37</td>
    <td align="right">     2237.62</td>
    <td align="right">     3556.98</td>
    <td align="right">     2568.25</td>
    <td align="right">     3094.52</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.58</td>
    <td align="right">       17.28</td>
    <td align="right">       21.80</td>
    <td align="right">       19.84</td>
    <td align="right">       18.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.34</td>
    <td align="right">       18.09</td>
    <td align="right">       22.52</td>
    <td align="right">       20.76</td>
    <td align="right">       19.59</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [ft2]</td>
    <td align="right">    57913.65</td>
    <td align="right">    12698.66</td>
    <td align="right">    16314.01</td>
    <td align="right">    12947.96</td>
    <td align="right">    15953.02</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [ft2]</td>
    <td align="right">    55720.24</td>
    <td align="right">    12121.80</td>
    <td align="right">    15794.16</td>
    <td align="right">    12371.11</td>
    <td align="right">    15433.17</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [ft2]</td>
    <td align="right">    11457.37</td>
    <td align="right">     2237.62</td>
    <td align="right">     3556.98</td>
    <td align="right">     2568.25</td>
    <td align="right">     3094.52</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.78</td>
    <td align="right">       17.62</td>
    <td align="right">       21.80</td>
    <td align="right">       19.84</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       20.56</td>
    <td align="right">       18.46</td>
    <td align="right">       22.52</td>
    <td align="right">       20.76</td>
    <td align="right">       20.05</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [ft2]</td>
    <td align="right">    21749.53</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [ft2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [ft3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [ft2]</td>
    <td align="right">Underground Gross Wall Area [ft2]</td>
    <td align="right">Window Glass Area [ft2]</td>
    <td align="right">Opening Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.09</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6021.15</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">      945.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      0.7267</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10319.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1247.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">      0.7267</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2057.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    32913.72</td>
    <td align="right">        1.00</td>
    <td align="right">     1480.30</td>
    <td align="right">        0.00</td>
    <td align="right">      592.12</td>
    <td align="right">      592.12</td>
    <td align="right">      4.4352</td>
    <td align="right">       30.00</td>
    <td align="right">      1.6308</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    27934.59</td>
    <td align="right">        1.00</td>
    <td align="right">     1475.02</td>
    <td align="right">        0.00</td>
    <td align="right">      590.01</td>
    <td align="right">      590.01</td>
    <td align="right">      3.6473</td>
    <td align="right">       38.00</td>
    <td align="right">      0.6388</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     5398.76</td>
    <td align="right">        1.00</td>
    <td align="right">      121.13</td>
    <td align="right">        0.00</td>
    <td align="right">       48.45</td>
    <td align="right">       48.45</td>
    <td align="right">      1.7058</td>
    <td align="right">      200.02</td>
    <td align="right">      0.7267</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    19720.49</td>
    <td align="right">        1.00</td>
    <td align="right">     1226.04</td>
    <td align="right">        0.00</td>
    <td align="right">      490.42</td>
    <td align="right">      490.42</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    66787.78</td>
    <td align="right">        1.00</td>
    <td align="right">     2460.40</td>
    <td align="right">        0.00</td>
    <td align="right">      984.16</td>
    <td align="right">      984.16</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.28</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    33302.17</td>
    <td align="right">        1.00</td>
    <td align="right">     2221.98</td>
    <td align="right">        0.00</td>
    <td align="right">      776.72</td>
    <td align="right">      776.72</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4195.94</td>
    <td align="right">        1.00</td>
    <td align="right">      523.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">      0.7267</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    10519.34</td>
    <td align="right">        1.00</td>
    <td align="right">     1472.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.7293</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.7267</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    21395.63</td>
    <td align="right">        1.00</td>
    <td align="right">     1317.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">      0.7267</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    14604.04</td>
    <td align="right">        1.00</td>
    <td align="right">      581.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.5114</td>
    <td align="right">      239.08</td>
    <td align="right">      0.6080</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     5624.58</td>
    <td align="right">        1.00</td>
    <td align="right">      610.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    33261.27</td>
    <td align="right">        1.00</td>
    <td align="right">      491.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.06</td>
    <td align="right">       12.06</td>
    <td align="right">      2.0100</td>
    <td align="right">      280.77</td>
    <td align="right">      0.6414</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6412.97</td>
    <td align="right">        1.00</td>
    <td align="right">      511.25</td>
    <td align="right">        0.00</td>
    <td align="right">       44.16</td>
    <td align="right">       44.16</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    13215.13</td>
    <td align="right">        1.00</td>
    <td align="right">      455.04</td>
    <td align="right">        0.00</td>
    <td align="right">       91.01</td>
    <td align="right">       91.01</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      6.7084</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11167.63</td>
    <td align="right">        1.00</td>
    <td align="right">      655.66</td>
    <td align="right">        0.00</td>
    <td align="right">      131.14</td>
    <td align="right">      131.14</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    36785.68</td>
    <td align="right">        1.00</td>
    <td align="right">     1428.34</td>
    <td align="right">        0.00</td>
    <td align="right">      285.67</td>
    <td align="right">      285.67</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11610.50</td>
    <td align="right">        1.00</td>
    <td align="right">      531.75</td>
    <td align="right">        0.00</td>
    <td align="right">      106.35</td>
    <td align="right">      106.35</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    18589.62</td>
    <td align="right">        1.00</td>
    <td align="right">      809.18</td>
    <td align="right">        0.00</td>
    <td align="right">      161.84</td>
    <td align="right">      161.84</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8727.90</td>
    <td align="right">        1.00</td>
    <td align="right">      590.96</td>
    <td align="right">        0.00</td>
    <td align="right">      118.19</td>
    <td align="right">      118.19</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    13477.17</td>
    <td align="right">        1.00</td>
    <td align="right">      858.48</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">      171.70</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2724.69</td>
    <td align="right">        1.00</td>
    <td align="right">       65.01</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">      2.0470</td>
    <td align="right">      100.01</td>
    <td align="right">     97.6863</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    30344.84</td>
    <td align="right">        1.00</td>
    <td align="right">     1017.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.40</td>
    <td align="right">      203.40</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8397.04</td>
    <td align="right">        1.00</td>
    <td align="right">      502.65</td>
    <td align="right">        0.00</td>
    <td align="right">       70.27</td>
    <td align="right">       70.27</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    34462.24</td>
    <td align="right">        3.00</td>
    <td align="right">      120.41</td>
    <td align="right">        0.00</td>
    <td align="right">       24.08</td>
    <td align="right">       24.08</td>
    <td align="right">      1.9994</td>
    <td align="right">      276.87</td>
    <td align="right">      0.6444</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8724.90</td>
    <td align="right">        3.00</td>
    <td align="right">      622.06</td>
    <td align="right">        0.00</td>
    <td align="right">      124.42</td>
    <td align="right">      124.42</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    16609.33</td>
    <td align="right">        3.00</td>
    <td align="right">      640.76</td>
    <td align="right">        0.00</td>
    <td align="right">      128.15</td>
    <td align="right">      128.15</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11167.63</td>
    <td align="right">        3.00</td>
    <td align="right">      686.87</td>
    <td align="right">        0.00</td>
    <td align="right">      137.38</td>
    <td align="right">      137.38</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    36785.68</td>
    <td align="right">        3.00</td>
    <td align="right">     1428.34</td>
    <td align="right">        0.00</td>
    <td align="right">      285.67</td>
    <td align="right">      285.67</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11610.50</td>
    <td align="right">        3.00</td>
    <td align="right">      531.75</td>
    <td align="right">        0.00</td>
    <td align="right">      106.35</td>
    <td align="right">      106.35</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    18589.62</td>
    <td align="right">        3.00</td>
    <td align="right">      809.18</td>
    <td align="right">        0.00</td>
    <td align="right">      161.84</td>
    <td align="right">      161.84</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8727.90</td>
    <td align="right">        3.00</td>
    <td align="right">      590.96</td>
    <td align="right">        0.00</td>
    <td align="right">      118.19</td>
    <td align="right">      118.19</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    13477.17</td>
    <td align="right">        3.00</td>
    <td align="right">      858.48</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">      171.70</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2724.69</td>
    <td align="right">        3.00</td>
    <td align="right">       65.01</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">      2.0470</td>
    <td align="right">      100.01</td>
    <td align="right">     97.6863</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    30344.84</td>
    <td align="right">        3.00</td>
    <td align="right">     1017.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.40</td>
    <td align="right">      203.40</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6883.82</td>
    <td align="right">        3.00</td>
    <td align="right">      251.32</td>
    <td align="right">        0.00</td>
    <td align="right">       50.27</td>
    <td align="right">       50.27</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6630.27</td>
    <td align="right">        3.00</td>
    <td align="right">      586.06</td>
    <td align="right">        0.00</td>
    <td align="right">      117.22</td>
    <td align="right">      117.22</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    34462.24</td>
    <td align="right">        1.00</td>
    <td align="right">      120.41</td>
    <td align="right">        0.00</td>
    <td align="right">       24.08</td>
    <td align="right">       24.08</td>
    <td align="right">      1.9994</td>
    <td align="right">      276.87</td>
    <td align="right">      0.6444</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8724.90</td>
    <td align="right">        1.00</td>
    <td align="right">      622.06</td>
    <td align="right">        0.00</td>
    <td align="right">      124.42</td>
    <td align="right">      124.42</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    16609.33</td>
    <td align="right">        1.00</td>
    <td align="right">      640.76</td>
    <td align="right">        0.00</td>
    <td align="right">      128.15</td>
    <td align="right">      128.15</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11167.63</td>
    <td align="right">        1.00</td>
    <td align="right">      686.87</td>
    <td align="right">        0.00</td>
    <td align="right">      137.38</td>
    <td align="right">      137.38</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    36785.68</td>
    <td align="right">        1.00</td>
    <td align="right">     1428.34</td>
    <td align="right">        0.00</td>
    <td align="right">      285.67</td>
    <td align="right">      285.67</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    11610.50</td>
    <td align="right">        1.00</td>
    <td align="right">      531.75</td>
    <td align="right">        0.00</td>
    <td align="right">      106.35</td>
    <td align="right">      106.35</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    18589.62</td>
    <td align="right">        1.00</td>
    <td align="right">      809.18</td>
    <td align="right">        0.00</td>
    <td align="right">      161.84</td>
    <td align="right">      161.84</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     8727.90</td>
    <td align="right">        1.00</td>
    <td align="right">      590.96</td>
    <td align="right">        0.00</td>
    <td align="right">      118.19</td>
    <td align="right">      118.19</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    13477.17</td>
    <td align="right">        1.00</td>
    <td align="right">      858.48</td>
    <td align="right">        0.00</td>
    <td align="right">      171.70</td>
    <td align="right">      171.70</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2724.69</td>
    <td align="right">        1.00</td>
    <td align="right">       65.01</td>
    <td align="right">        0.00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">      2.0470</td>
    <td align="right">      100.01</td>
    <td align="right">     97.6863</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">    30344.84</td>
    <td align="right">        1.00</td>
    <td align="right">     1017.00</td>
    <td align="right">        0.00</td>
    <td align="right">      203.40</td>
    <td align="right">      203.40</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6883.82</td>
    <td align="right">        1.00</td>
    <td align="right">      251.32</td>
    <td align="right">        0.00</td>
    <td align="right">       50.27</td>
    <td align="right">       50.27</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     6630.27</td>
    <td align="right">        1.00</td>
    <td align="right">      586.06</td>
    <td align="right">        0.00</td>
    <td align="right">      117.22</td>
    <td align="right">      117.22</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3251.40</td>
    <td align="right">        1.00</td>
    <td align="right">      684.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.2411</td>
    <td align="right">      329.90</td>
    <td align="right">      0.4406</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1027.93</td>
    <td align="right">        1.00</td>
    <td align="right">      290.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">    114.1196</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     4476.27</td>
    <td align="right">        1.00</td>
    <td align="right">      644.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0810</td>
    <td align="right">      378.77</td>
    <td align="right">      0.3837</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2724.69</td>
    <td align="right">        1.00</td>
    <td align="right">      471.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">     43.5058</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   120056.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1291886.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56330.54</td>
    <td align="right">     2193.41</td>
    <td align="right">    11457.37</td>
    <td align="right">    11457.37</td>
    <td align="right">      3.3938</td>
    <td align="right">      280.76</td>
    <td align="right">      4.9357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">   119741.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">  1286261.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55720.24</td>
    <td align="right">     2193.41</td>
    <td align="right">    11457.37</td>
    <td align="right">    11457.37</td>
    <td align="right">      3.4028</td>
    <td align="right">      280.02</td>
    <td align="right">      4.9487</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      315.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5624.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">      610.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [ft2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.09</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      2.0470</td>
    <td align="right">      200.02</td>
    <td align="right">      0.7267</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.85</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">      0.7267</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2057.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">      4.4352</td>
    <td align="right">       30.00</td>
    <td align="right">      1.6308</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">      3.6473</td>
    <td align="right">       38.00</td>
    <td align="right">      0.6388</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      1.7058</td>
    <td align="right">      200.02</td>
    <td align="right">      0.7267</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.28</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">      0.7267</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      2.7293</td>
    <td align="right">        0.00</td>
    <td align="right">      0.7267</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">      0.7267</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      1.5114</td>
    <td align="right">      239.08</td>
    <td align="right">      0.6080</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.21</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.96</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">      2.0100</td>
    <td align="right">      280.77</td>
    <td align="right">      0.6414</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      3.7528</td>
    <td align="right">      200.02</td>
    <td align="right">      5.7930</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      6.7084</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      2.0470</td>
    <td align="right">      100.01</td>
    <td align="right">     97.6863</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      839.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">      1.9994</td>
    <td align="right">      276.87</td>
    <td align="right">      0.6444</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">      2.0470</td>
    <td align="right">      100.01</td>
    <td align="right">     97.6863</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        3.00</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     3446.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">      1.9994</td>
    <td align="right">      276.87</td>
    <td align="right">      0.6444</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      872.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     1660.86</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     1116.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3678.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     1161.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     1858.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      872.75</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     1347.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      2.0470</td>
    <td align="right">      100.01</td>
    <td align="right">     97.6863</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     3034.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      688.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      662.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">      3.6505</td>
    <td align="right">      456.25</td>
    <td align="right">      4.4113</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      325.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">      1.2411</td>
    <td align="right">      329.90</td>
    <td align="right">      0.4406</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      102.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">    114.1196</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      447.61</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">      1.0810</td>
    <td align="right">      378.77</td>
    <td align="right">      0.3837</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      272.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">GENERAL</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">      5.1175</td>
    <td align="right">      666.73</td>
    <td align="right">     43.5058</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   120056.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.3938</td>
    <td align="right">      280.76</td>
    <td align="right">      4.9357</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">   119741.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.4028</td>
    <td align="right">      280.02</td>
    <td align="right">      4.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      315.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [ft2]</td>
    <td align="right">Conditioned Area [ft2]</td>
    <td align="right">Unconditioned Area [ft2]</td>
    <td align="right">Not Part of Total Area [ft2]</td>
    <td align="right">Lighting [Btu/h-ft2]</td>
    <td align="right">People [ft2 per person]</td>
    <td align="right">Plug and Process [Btu/h-ft2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">   120056.59</td>
    <td align="right">   119741.37</td>
    <td align="right">      315.21</td>
    <td align="right">        0.00</td>
    <td align="right">      2.2387</td>
    <td align="right">      371.74</td>
    <td align="right">      3.2094</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   120056.59</td>
    <td align="right">   119741.37</td>
    <td align="right">      315.21</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">District Heating Water [kBtuh]</td>
    <td align="right">District Heating Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">11-AUG-19:00</td>
    <td align="right">04-JAN-07:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">27-JUL-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1477.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      291.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      146.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      345.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      117.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      494.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      923.49</td>
    <td align="right">     1971.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.56</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kBtuh]</td>
    <td align="right">Natural Gas [kBtuh]</td>
    <td align="right">Gasoline [kBtuh]</td>
    <td align="right">Diesel [kBtuh]</td>
    <td align="right">Coal [kBtuh]</td>
    <td align="right">Fuel Oil No 1 [kBtuh]</td>
    <td align="right">Fuel Oil No 2 [kBtuh]</td>
    <td align="right">Propane [kBtuh]</td>
    <td align="right">Other Fuel 1 [kBtuh]</td>
    <td align="right">Other Fuel 2 [kBtuh]</td>
    <td align="right">District Cooling [kBtuh]</td>
    <td align="right">District Heating Water [kBtuh]</td>
    <td align="right">District Heating Steam [kBtuh]</td>
    <td align="right">Water [gal/min]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1477.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      291.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">ComplianceLtg</td>
    <td align="right">      146.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Receptacle</td>
    <td align="right">      319.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Refrig</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Internal Transport</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Interior Fans</td>
    <td align="right">      117.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       14.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      494.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu]</td>
    <td align="right">Source Natural Gas [kBtu]</td>
    <td align="right">Source Gasoline [kBtu]</td>
    <td align="right">Source Diesel [kBtu]</td>
    <td align="right">Source Coal [kBtu]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu]</td>
    <td align="right">Source Propane [kBtu]</td>
    <td align="right">Source Other Fuel 1 [kBtu]</td>
    <td align="right">Source Other Fuel 2 [kBtu]</td>
    <td align="right">Source District Cooling [kBtu]</td>
    <td align="right">Source District Heating Water [kBtu]</td>
    <td align="right">Source District Heating Steam [kBtu]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">  2936369.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   347506.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">  3086093.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">  5196294.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">  2668612.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">   142555.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    11034.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">  1777748.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right"> 11452097.63</td>
    <td align="right">  4714118.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating Water [kBtu/ft2]</td>
    <td align="right">Source District Heating Steam [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       25.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       43.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       22.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       95.64</td>
    <td align="right">       39.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kBtu/ft2]</td>
    <td align="right">Source Natural Gas [kBtu/ft2]</td>
    <td align="right">Source Gasoline [kBtu/ft2]</td>
    <td align="right">Source Diesel [kBtu/ft2]</td>
    <td align="right">Source Coal [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 1 [kBtu/ft2]</td>
    <td align="right">Source Fuel Oil No 2 [kBtu/ft2]</td>
    <td align="right">Source Propane [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 1 [kBtu/ft2]</td>
    <td align="right">Source Other Fuel 2 [kBtu/ft2]</td>
    <td align="right">Source District Cooling [kBtu/ft2]</td>
    <td align="right">Source District Heating Water [kBtu/ft2]</td>
    <td align="right">Source District Heating Steam [kBtu/ft2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        2.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       25.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       43.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       95.39</td>
    <td align="right">       39.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT</td>
    <td align="right">       98.53</td>
    <td align="right">       98.58</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">      132.57</td>
    <td align="right">      132.69</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">       92.78</td>
    <td align="right">       92.77</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">      121.56</td>
    <td align="right">      121.54</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">      388.38</td>
    <td align="right">      388.34</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">      359.25</td>
    <td align="right">      359.21</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">      242.83</td>
    <td align="right">      242.80</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">      190.11</td>
    <td align="right">      190.08</td>
  </tr>
  <tr>
    <td align="right">BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">      199.83</td>
    <td align="right">      199.81</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:Reheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT</td>
    <td align="right">     2284.95</td>
    <td align="right">     2283.51</td>
    <td align="right">    0.000000</td>
    <td align="right">      962.17</td>
    <td align="right">      892.70</td>
    <td align="right">    0.467848</td>
    <td align="right">    0.421356</td>
    <td align="right">        1.35</td>
    <td align="right">      962.27</td>
    <td align="right">       60.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">     1382.57</td>
    <td align="right">     1339.27</td>
    <td align="right">    0.000000</td>
    <td align="right">     1049.69</td>
    <td align="right">     1660.55</td>
    <td align="right">    0.601383</td>
    <td align="right">    0.783780</td>
    <td align="right">        1.48</td>
    <td align="right">     1049.81</td>
    <td align="right">       60.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">     1389.45</td>
    <td align="right">     1359.74</td>
    <td align="right">    0.000000</td>
    <td align="right">     1135.39</td>
    <td align="right">     1769.09</td>
    <td align="right">    0.921423</td>
    <td align="right">    0.835009</td>
    <td align="right">        1.50</td>
    <td align="right">     1135.52</td>
    <td align="right">       60.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">     3676.51</td>
    <td align="right">     3668.35</td>
    <td align="right">    0.000000</td>
    <td align="right">     2732.94</td>
    <td align="right">     1578.40</td>
    <td align="right">    0.654883</td>
    <td align="right">    0.745004</td>
    <td align="right">        3.60</td>
    <td align="right">     2733.25</td>
    <td align="right">       60.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">     2153.27</td>
    <td align="right">     2153.03</td>
    <td align="right">    0.000000</td>
    <td align="right">     2153.03</td>
    <td align="right">     2118.64</td>
    <td align="right">        1.03</td>
    <td align="right">        1.00</td>
    <td align="right">        2.84</td>
    <td align="right">     2153.27</td>
    <td align="right">       60.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">     1025.09</td>
    <td align="right">     1024.90</td>
    <td align="right">    0.000000</td>
    <td align="right">      462.57</td>
    <td align="right">      956.21</td>
    <td align="right">    0.139107</td>
    <td align="right">    0.451331</td>
    <td align="right">    0.548763</td>
    <td align="right">      462.62</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">      453.72</td>
    <td align="right">      453.66</td>
    <td align="right">    0.000000</td>
    <td align="right">      252.84</td>
    <td align="right">     1180.80</td>
    <td align="right">    0.394362</td>
    <td align="right">    0.557335</td>
    <td align="right">    0.322148</td>
    <td align="right">      252.87</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">      381.23</td>
    <td align="right">      381.19</td>
    <td align="right">    0.000000</td>
    <td align="right">      150.09</td>
    <td align="right">      834.21</td>
    <td align="right">    0.550998</td>
    <td align="right">    0.393749</td>
    <td align="right">    0.057561</td>
    <td align="right">      150.09</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">     3191.76</td>
    <td align="right">     3191.19</td>
    <td align="right">    0.000000</td>
    <td align="right">      957.36</td>
    <td align="right">      635.59</td>
    <td align="right">    0.092624</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.03</td>
    <td align="right">      957.36</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">     1143.51</td>
    <td align="right">     1143.36</td>
    <td align="right">    0.000000</td>
    <td align="right">      450.27</td>
    <td align="right">      834.36</td>
    <td align="right">    0.550999</td>
    <td align="right">    0.393816</td>
    <td align="right">    0.171494</td>
    <td align="right">      450.27</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">     1392.87</td>
    <td align="right">     1392.65</td>
    <td align="right">    0.000000</td>
    <td align="right">      850.36</td>
    <td align="right">     1293.66</td>
    <td align="right">    0.246816</td>
    <td align="right">    0.610606</td>
    <td align="right">        1.08</td>
    <td align="right">      850.46</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">      379.62</td>
    <td align="right">      379.57</td>
    <td align="right">    0.000000</td>
    <td align="right">      150.09</td>
    <td align="right">      837.76</td>
    <td align="right">    0.550998</td>
    <td align="right">    0.395425</td>
    <td align="right">    0.057996</td>
    <td align="right">      150.09</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">      136.44</td>
    <td align="right">      133.22</td>
    <td align="right">    0.000000</td>
    <td align="right">       73.21</td>
    <td align="right">     1164.21</td>
    <td align="right">    0.712362</td>
    <td align="right">    0.549510</td>
    <td align="right">    0.093245</td>
    <td align="right">       73.22</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">      260.42</td>
    <td align="right">      252.99</td>
    <td align="right">    0.000000</td>
    <td align="right">      173.29</td>
    <td align="right">     1451.16</td>
    <td align="right">    0.636150</td>
    <td align="right">    0.684950</td>
    <td align="right">    0.220749</td>
    <td align="right">      173.31</td>
    <td align="right">       63.00</td>
    <td align="right">    0.008000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</div>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">    33282.17</td>
    <td align="right">    45465.61</td>
    <td align="right">        1.85</td>
    <td align="right">      609.32</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">    36309.86</td>
    <td align="right">    49601.44</td>
    <td align="right">        2.02</td>
    <td align="right">      664.75</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">    36819.56</td>
    <td align="right">    53651.07</td>
    <td align="right">        2.18</td>
    <td align="right">      719.02</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">    88628.02</td>
    <td align="right">   129140.64</td>
    <td align="right">        5.25</td>
    <td align="right">     1730.71</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">    69819.85</td>
    <td align="right">   101737.78</td>
    <td align="right">        4.14</td>
    <td align="right">     1363.46</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">    13500.35</td>
    <td align="right">    21857.79</td>
    <td align="right">    0.888478</td>
    <td align="right">      292.93</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">     7925.28</td>
    <td align="right">    11947.50</td>
    <td align="right">    0.485643</td>
    <td align="right">      160.12</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">    11536.23</td>
    <td align="right">    22894.75</td>
    <td align="right">    0.930628</td>
    <td align="right">      306.83</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">    12589.84</td>
    <td align="right">    22758.26</td>
    <td align="right">    0.925080</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">    31958.73</td>
    <td align="right">    76505.22</td>
    <td align="right">        3.11</td>
    <td align="right">     1025.30</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">    10751.76</td>
    <td align="right">    23460.03</td>
    <td align="right">    0.953605</td>
    <td align="right">      314.41</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">    16069.89</td>
    <td align="right">    40236.53</td>
    <td align="right">        1.64</td>
    <td align="right">      539.24</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">     9548.56</td>
    <td align="right">    24620.18</td>
    <td align="right">        1.00</td>
    <td align="right">      329.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">    14139.80</td>
    <td align="right">    29365.38</td>
    <td align="right">        1.19</td>
    <td align="right">      393.55</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">     1416.09</td>
    <td align="right">     7092.33</td>
    <td align="right">    0.288290</td>
    <td align="right">       95.05</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">    25967.02</td>
    <td align="right">    65756.67</td>
    <td align="right">        2.67</td>
    <td align="right">      881.25</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">     8639.00</td>
    <td align="right">    18188.84</td>
    <td align="right">    0.739342</td>
    <td align="right">      243.76</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">    25381.11</td>
    <td align="right">    45238.32</td>
    <td align="right">        1.84</td>
    <td align="right">      606.27</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">    29348.77</td>
    <td align="right">    62808.69</td>
    <td align="right">        2.55</td>
    <td align="right">      841.75</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">    41864.99</td>
    <td align="right">    84560.19</td>
    <td align="right">        3.44</td>
    <td align="right">     1133.25</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">    35016.27</td>
    <td align="right">    71952.71</td>
    <td align="right">        2.92</td>
    <td align="right">      964.29</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">    91372.02</td>
    <td align="right">   233655.30</td>
    <td align="right">        9.50</td>
    <td align="right">     3131.39</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">    31755.30</td>
    <td align="right">    70835.16</td>
    <td align="right">        2.88</td>
    <td align="right">      949.32</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">    48801.23</td>
    <td align="right">   120313.01</td>
    <td align="right">        4.89</td>
    <td align="right">     1612.41</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">    28547.20</td>
    <td align="right">    73686.44</td>
    <td align="right">        3.00</td>
    <td align="right">      987.53</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">    42137.09</td>
    <td align="right">    87930.75</td>
    <td align="right">        3.57</td>
    <td align="right">     1178.43</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">     4218.98</td>
    <td align="right">    21276.92</td>
    <td align="right">    0.864866</td>
    <td align="right">      285.15</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">    70557.07</td>
    <td align="right">   199161.73</td>
    <td align="right">        8.10</td>
    <td align="right">     2669.12</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">    17339.95</td>
    <td align="right">    42442.34</td>
    <td align="right">        1.73</td>
    <td align="right">      568.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">    25718.67</td>
    <td align="right">    64525.52</td>
    <td align="right">        2.62</td>
    <td align="right">      864.76</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">    26660.53</td>
    <td align="right">    40182.43</td>
    <td align="right">        1.63</td>
    <td align="right">      538.51</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">    13036.88</td>
    <td align="right">    23625.82</td>
    <td align="right">    0.960345</td>
    <td align="right">      316.63</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">    20044.78</td>
    <td align="right">    33574.41</td>
    <td align="right">        1.36</td>
    <td align="right">      449.96</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">    15832.36</td>
    <td align="right">    23771.11</td>
    <td align="right">    0.966250</td>
    <td align="right">      318.57</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">    43973.26</td>
    <td align="right">    76613.72</td>
    <td align="right">        3.11</td>
    <td align="right">     1026.76</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">    14890.97</td>
    <td align="right">    25913.62</td>
    <td align="right">        1.05</td>
    <td align="right">      347.29</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">    23105.74</td>
    <td align="right">    45822.20</td>
    <td align="right">        1.86</td>
    <td align="right">      614.10</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">    12759.86</td>
    <td align="right">    27133.87</td>
    <td align="right">        1.10</td>
    <td align="right">      363.64</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">    18999.82</td>
    <td align="right">    33423.21</td>
    <td align="right">        1.36</td>
    <td align="right">      447.93</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">     1426.78</td>
    <td align="right">     7092.33</td>
    <td align="right">    0.288290</td>
    <td align="right">       95.05</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">    34642.87</td>
    <td align="right">    76579.72</td>
    <td align="right">        3.11</td>
    <td align="right">     1026.30</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">     8269.05</td>
    <td align="right">    16256.63</td>
    <td align="right">    0.660801</td>
    <td align="right">      217.87</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">    11052.26</td>
    <td align="right">    23389.83</td>
    <td align="right">    0.950752</td>
    <td align="right">      313.46</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">     2293.95</td>
    <td align="right">     3459.27</td>
    <td align="right">    0.140613</td>
    <td align="right">       46.36</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">     5430.73</td>
    <td align="right">     8188.37</td>
    <td align="right">    0.332842</td>
    <td align="right">      109.74</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7389.09</td>
    <td align="right">    0.300353</td>
    <td align="right">       99.03</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">     8056.39</td>
    <td align="right">     9064.83</td>
    <td align="right">    0.368468</td>
    <td align="right">      121.48</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27017.48</td>
    <td align="right">        1.10</td>
    <td align="right">      362.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">     5693.28</td>
    <td align="right">     7721.16</td>
    <td align="right">    0.313850</td>
    <td align="right">      103.48</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">     8364.44</td>
    <td align="right">     6387.07</td>
    <td align="right">    0.259622</td>
    <td align="right">       85.60</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1</td>
    <td align="right">      588.35</td>
    <td align="right">      676.53</td>
    <td align="right">      588.35</td>
    <td align="right">      676.53</td>
    <td align="right">      588.35</td>
    <td align="right">      676.53</td>
    <td align="right">      104.50</td>
    <td align="right">      104.50</td>
    <td align="right">      104.50</td>
    <td align="right">      104.50</td>
    <td align="right">      104.50</td>
    <td align="right">      104.50</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">      610.12</td>
    <td align="right">      701.55</td>
    <td align="right">      610.12</td>
    <td align="right">      701.55</td>
    <td align="right">      610.12</td>
    <td align="right">      701.55</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">     2060.88</td>
    <td align="right">     2369.71</td>
    <td align="right">     2060.88</td>
    <td align="right">     2369.71</td>
    <td align="right">     2060.88</td>
    <td align="right">     2369.71</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">      627.65</td>
    <td align="right">      721.69</td>
    <td align="right">      627.65</td>
    <td align="right">      721.69</td>
    <td align="right">      627.65</td>
    <td align="right">      721.69</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">     1093.77</td>
    <td align="right">     1257.73</td>
    <td align="right">     1093.77</td>
    <td align="right">     1257.73</td>
    <td align="right">     1093.77</td>
    <td align="right">     1257.73</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">      704.84</td>
    <td align="right">      810.45</td>
    <td align="right">      704.84</td>
    <td align="right">      810.45</td>
    <td align="right">      704.84</td>
    <td align="right">      810.45</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">      799.51</td>
    <td align="right">      919.29</td>
    <td align="right">      799.51</td>
    <td align="right">      919.29</td>
    <td align="right">      799.51</td>
    <td align="right">      919.29</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">     1788.17</td>
    <td align="right">     2056.00</td>
    <td align="right">     1788.17</td>
    <td align="right">     2056.00</td>
    <td align="right">     1788.17</td>
    <td align="right">     2056.00</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">      494.53</td>
    <td align="right">      568.66</td>
    <td align="right">      494.53</td>
    <td align="right">      568.66</td>
    <td align="right">      494.53</td>
    <td align="right">      568.66</td>
    <td align="right">       66.40</td>
    <td align="right">       66.40</td>
    <td align="right">       66.40</td>
    <td align="right">       66.40</td>
    <td align="right">       66.40</td>
    <td align="right">       66.40</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">     1745.28</td>
    <td align="right">     2006.75</td>
    <td align="right">     1745.28</td>
    <td align="right">     2006.75</td>
    <td align="right">     1745.28</td>
    <td align="right">     2006.75</td>
    <td align="right">      206.99</td>
    <td align="right">      206.99</td>
    <td align="right">      206.99</td>
    <td align="right">      206.99</td>
    <td align="right">      206.99</td>
    <td align="right">      206.99</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">     2160.17</td>
    <td align="right">     2483.89</td>
    <td align="right">     2160.17</td>
    <td align="right">     2483.89</td>
    <td align="right">     2160.17</td>
    <td align="right">     2483.89</td>
    <td align="right">      394.04</td>
    <td align="right">      394.04</td>
    <td align="right">      394.04</td>
    <td align="right">      394.04</td>
    <td align="right">      394.04</td>
    <td align="right">      394.04</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">     1952.59</td>
    <td align="right">     2245.18</td>
    <td align="right">     1952.59</td>
    <td align="right">     2245.18</td>
    <td align="right">     1952.59</td>
    <td align="right">     2245.18</td>
    <td align="right">      264.94</td>
    <td align="right">      264.94</td>
    <td align="right">      264.94</td>
    <td align="right">      264.94</td>
    <td align="right">      264.94</td>
    <td align="right">      264.94</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">     6320.14</td>
    <td align="right">     7267.21</td>
    <td align="right">     6320.14</td>
    <td align="right">     7267.21</td>
    <td align="right">     6320.14</td>
    <td align="right">     7267.21</td>
    <td align="right">      872.70</td>
    <td align="right">      872.70</td>
    <td align="right">      872.70</td>
    <td align="right">      872.70</td>
    <td align="right">      872.70</td>
    <td align="right">      872.70</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">     1898.03</td>
    <td align="right">     2182.45</td>
    <td align="right">     1898.03</td>
    <td align="right">     2182.45</td>
    <td align="right">     1898.03</td>
    <td align="right">     2182.45</td>
    <td align="right">      275.45</td>
    <td align="right">      275.45</td>
    <td align="right">      275.45</td>
    <td align="right">      275.45</td>
    <td align="right">      275.45</td>
    <td align="right">      275.45</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">     3268.08</td>
    <td align="right">     3757.98</td>
    <td align="right">     3268.08</td>
    <td align="right">     3757.98</td>
    <td align="right">     3268.08</td>
    <td align="right">     3757.98</td>
    <td align="right">      441.02</td>
    <td align="right">      441.02</td>
    <td align="right">      441.02</td>
    <td align="right">      441.02</td>
    <td align="right">      441.02</td>
    <td align="right">      441.02</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">     2108.67</td>
    <td align="right">     2424.64</td>
    <td align="right">     2108.67</td>
    <td align="right">     2424.64</td>
    <td align="right">     2108.67</td>
    <td align="right">     2424.64</td>
    <td align="right">      207.06</td>
    <td align="right">      207.06</td>
    <td align="right">      207.06</td>
    <td align="right">      207.06</td>
    <td align="right">      207.06</td>
    <td align="right">      207.06</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">     2392.98</td>
    <td align="right">     2751.49</td>
    <td align="right">     2392.98</td>
    <td align="right">     2751.49</td>
    <td align="right">     2392.98</td>
    <td align="right">     2751.49</td>
    <td align="right">      319.73</td>
    <td align="right">      319.73</td>
    <td align="right">      319.73</td>
    <td align="right">      319.73</td>
    <td align="right">      319.73</td>
    <td align="right">      319.73</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">     5427.26</td>
    <td align="right">     6240.25</td>
    <td align="right">     5427.26</td>
    <td align="right">     6240.25</td>
    <td align="right">     5427.26</td>
    <td align="right">     6240.25</td>
    <td align="right">      719.90</td>
    <td align="right">      719.90</td>
    <td align="right">      719.90</td>
    <td align="right">      719.90</td>
    <td align="right">      719.90</td>
    <td align="right">      719.90</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">     1140.05</td>
    <td align="right">     1310.93</td>
    <td align="right">     1140.05</td>
    <td align="right">     1310.93</td>
    <td align="right">     1140.05</td>
    <td align="right">     1310.93</td>
    <td align="right">      163.31</td>
    <td align="right">      163.31</td>
    <td align="right">      163.31</td>
    <td align="right">      163.31</td>
    <td align="right">      163.31</td>
    <td align="right">      163.31</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">     1888.34</td>
    <td align="right">     2171.27</td>
    <td align="right">     1888.34</td>
    <td align="right">     2171.27</td>
    <td align="right">     1888.34</td>
    <td align="right">     2171.27</td>
    <td align="right">      157.30</td>
    <td align="right">      157.30</td>
    <td align="right">      157.30</td>
    <td align="right">      157.30</td>
    <td align="right">      157.30</td>
    <td align="right">      157.30</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">      671.65</td>
    <td align="right">      772.25</td>
    <td align="right">      671.65</td>
    <td align="right">      772.25</td>
    <td align="right">      671.65</td>
    <td align="right">      772.25</td>
    <td align="right">       69.00</td>
    <td align="right">       69.00</td>
    <td align="right">       69.00</td>
    <td align="right">       69.00</td>
    <td align="right">       69.00</td>
    <td align="right">       69.00</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">      898.33</td>
    <td align="right">     1032.96</td>
    <td align="right">      898.33</td>
    <td align="right">     1032.96</td>
    <td align="right">      898.33</td>
    <td align="right">     1032.96</td>
    <td align="right">      131.35</td>
    <td align="right">      131.35</td>
    <td align="right">      131.35</td>
    <td align="right">      131.35</td>
    <td align="right">      131.35</td>
    <td align="right">      131.35</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">      643.76</td>
    <td align="right">      740.26</td>
    <td align="right">      643.76</td>
    <td align="right">      740.26</td>
    <td align="right">      643.76</td>
    <td align="right">      740.26</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
    <td align="right">       88.31</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">     2064.52</td>
    <td align="right">     2373.89</td>
    <td align="right">     2064.52</td>
    <td align="right">     2373.89</td>
    <td align="right">     2064.52</td>
    <td align="right">     2373.89</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
    <td align="right">      290.90</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">      709.21</td>
    <td align="right">      815.54</td>
    <td align="right">      709.21</td>
    <td align="right">      815.54</td>
    <td align="right">      709.21</td>
    <td align="right">      815.54</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
    <td align="right">       91.82</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">     1279.96</td>
    <td align="right">     1471.86</td>
    <td align="right">     1279.96</td>
    <td align="right">     1471.86</td>
    <td align="right">     1279.96</td>
    <td align="right">     1471.86</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
    <td align="right">      147.01</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">      789.05</td>
    <td align="right">      907.28</td>
    <td align="right">      789.05</td>
    <td align="right">      907.28</td>
    <td align="right">      789.05</td>
    <td align="right">      907.28</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
    <td align="right">       69.02</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">      934.82</td>
    <td align="right">     1074.87</td>
    <td align="right">      934.82</td>
    <td align="right">     1074.87</td>
    <td align="right">      934.82</td>
    <td align="right">     1074.87</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
    <td align="right">      106.58</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">     2149.13</td>
    <td align="right">     2471.02</td>
    <td align="right">     2149.13</td>
    <td align="right">     2471.02</td>
    <td align="right">     2149.13</td>
    <td align="right">     2471.02</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
    <td align="right">      239.97</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">      450.24</td>
    <td align="right">      517.74</td>
    <td align="right">      450.24</td>
    <td align="right">      517.74</td>
    <td align="right">      450.24</td>
    <td align="right">      517.74</td>
    <td align="right">       54.44</td>
    <td align="right">       54.44</td>
    <td align="right">       54.44</td>
    <td align="right">       54.44</td>
    <td align="right">       54.44</td>
    <td align="right">       54.44</td>
  </tr>
  <tr>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">      692.59</td>
    <td align="right">      796.36</td>
    <td align="right">      692.59</td>
    <td align="right">      796.36</td>
    <td align="right">      692.59</td>
    <td align="right">      796.36</td>
    <td align="right">       52.43</td>
    <td align="right">       52.43</td>
    <td align="right">       52.43</td>
    <td align="right">       52.43</td>
    <td align="right">       52.43</td>
    <td align="right">       52.43</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">      588.35</td>
    <td align="right">      676.53</td>
    <td align="right">        1.41</td>
    <td align="right">        1.57</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">      610.12</td>
    <td align="right">      701.55</td>
    <td align="right">        1.32</td>
    <td align="right">        1.63</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">     2060.88</td>
    <td align="right">     2369.71</td>
    <td align="right">        4.47</td>
    <td align="right">        5.50</td>
    <td align="right">    0.800084</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">      627.65</td>
    <td align="right">      721.69</td>
    <td align="right">        1.36</td>
    <td align="right">        1.67</td>
    <td align="right">    0.800080</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">     1093.77</td>
    <td align="right">     1257.73</td>
    <td align="right">        2.57</td>
    <td align="right">        2.92</td>
    <td align="right">    0.800084</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">      704.84</td>
    <td align="right">      810.45</td>
    <td align="right">        1.63</td>
    <td align="right">        1.88</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">      799.51</td>
    <td align="right">      919.29</td>
    <td align="right">        1.88</td>
    <td align="right">        2.13</td>
    <td align="right">    0.800084</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">     1788.17</td>
    <td align="right">     2056.00</td>
    <td align="right">        4.21</td>
    <td align="right">        4.77</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">      494.53</td>
    <td align="right">      568.66</td>
    <td align="right">        1.16</td>
    <td align="right">        1.32</td>
    <td align="right">    0.800086</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">     1745.28</td>
    <td align="right">     2006.75</td>
    <td align="right">        4.07</td>
    <td align="right">        4.66</td>
    <td align="right">    0.800084</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">     2160.17</td>
    <td align="right">     2483.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.76</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">     1952.59</td>
    <td align="right">     2245.18</td>
    <td align="right">        4.23</td>
    <td align="right">        5.21</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">     6320.14</td>
    <td align="right">     7267.21</td>
    <td align="right">       13.70</td>
    <td align="right">       16.86</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">     1898.03</td>
    <td align="right">     2182.45</td>
    <td align="right">        4.12</td>
    <td align="right">        5.06</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">     3268.08</td>
    <td align="right">     3757.98</td>
    <td align="right">        7.69</td>
    <td align="right">        8.72</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">     2108.67</td>
    <td align="right">     2424.64</td>
    <td align="right">        4.87</td>
    <td align="right">        5.62</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">     2392.98</td>
    <td align="right">     2751.49</td>
    <td align="right">        5.63</td>
    <td align="right">        6.38</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">     5427.26</td>
    <td align="right">     6240.25</td>
    <td align="right">       12.75</td>
    <td align="right">       14.48</td>
    <td align="right">    0.800084</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">     1140.05</td>
    <td align="right">     1310.93</td>
    <td align="right">        2.69</td>
    <td align="right">        3.04</td>
    <td align="right">    0.800084</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">     1888.34</td>
    <td align="right">     2171.27</td>
    <td align="right">        4.32</td>
    <td align="right">        5.04</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">      671.65</td>
    <td align="right">      772.25</td>
    <td align="right">        1.55</td>
    <td align="right">        1.79</td>
    <td align="right">    0.800081</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">      898.33</td>
    <td align="right">     1032.96</td>
    <td align="right">        2.12</td>
    <td align="right">        2.40</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">      643.76</td>
    <td align="right">      740.26</td>
    <td align="right">        1.52</td>
    <td align="right">        1.72</td>
    <td align="right">    0.800085</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">     2064.52</td>
    <td align="right">     2373.89</td>
    <td align="right">        4.48</td>
    <td align="right">        5.51</td>
    <td align="right">    0.800082</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">      709.21</td>
    <td align="right">      815.54</td>
    <td align="right">        1.66</td>
    <td align="right">        1.89</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">     1279.96</td>
    <td align="right">     1471.86</td>
    <td align="right">        2.98</td>
    <td align="right">        3.41</td>
    <td align="right">    0.800081</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">      789.05</td>
    <td align="right">      907.28</td>
    <td align="right">        1.81</td>
    <td align="right">        2.10</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">      934.82</td>
    <td align="right">     1074.87</td>
    <td align="right">        2.18</td>
    <td align="right">        2.49</td>
    <td align="right">    0.800085</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">     2149.13</td>
    <td align="right">     2471.02</td>
    <td align="right">        5.00</td>
    <td align="right">        5.73</td>
    <td align="right">    0.800083</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">      450.24</td>
    <td align="right">      517.74</td>
    <td align="right">        1.05</td>
    <td align="right">        1.20</td>
    <td align="right">    0.800087</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">      692.59</td>
    <td align="right">      796.36</td>
    <td align="right">        1.58</td>
    <td align="right">        1.85</td>
    <td align="right">    0.800085</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">      588.35</td>
    <td align="right">      676.53</td>
    <td align="right">      203.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">      610.12</td>
    <td align="right">      701.55</td>
    <td align="right">      210.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">     2060.88</td>
    <td align="right">     2369.71</td>
    <td align="right">      711.33</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">      627.65</td>
    <td align="right">      721.69</td>
    <td align="right">      216.64</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">     1093.77</td>
    <td align="right">     1257.73</td>
    <td align="right">      377.54</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">      704.84</td>
    <td align="right">      810.45</td>
    <td align="right">      243.28</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">      799.51</td>
    <td align="right">      919.29</td>
    <td align="right">      275.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">     1788.17</td>
    <td align="right">     2056.00</td>
    <td align="right">      617.17</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">      494.53</td>
    <td align="right">      568.66</td>
    <td align="right">      170.70</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">     1745.28</td>
    <td align="right">     2006.75</td>
    <td align="right">      602.38</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">     2160.17</td>
    <td align="right">     2483.89</td>
    <td align="right">      745.61</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">     1952.59</td>
    <td align="right">     2245.18</td>
    <td align="right">      673.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">     6320.14</td>
    <td align="right">     7267.21</td>
    <td align="right">     2181.46</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">     1898.03</td>
    <td align="right">     2182.45</td>
    <td align="right">      655.12</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">     3268.08</td>
    <td align="right">     3757.98</td>
    <td align="right">     1128.06</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">     2108.67</td>
    <td align="right">     2424.64</td>
    <td align="right">      727.82</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">     2392.98</td>
    <td align="right">     2751.49</td>
    <td align="right">      825.94</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">     5427.26</td>
    <td align="right">     6240.25</td>
    <td align="right">     1873.19</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">     1140.05</td>
    <td align="right">     1310.93</td>
    <td align="right">      393.51</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">     1888.34</td>
    <td align="right">     2171.27</td>
    <td align="right">      651.77</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">      671.65</td>
    <td align="right">      772.25</td>
    <td align="right">      231.81</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">      898.33</td>
    <td align="right">     1032.96</td>
    <td align="right">      310.07</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">      643.76</td>
    <td align="right">      740.26</td>
    <td align="right">      222.21</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">     2064.52</td>
    <td align="right">     2373.89</td>
    <td align="right">      712.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">      709.21</td>
    <td align="right">      815.54</td>
    <td align="right">      244.81</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">     1279.96</td>
    <td align="right">     1471.86</td>
    <td align="right">      441.82</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">      789.05</td>
    <td align="right">      907.28</td>
    <td align="right">      272.35</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">      934.82</td>
    <td align="right">     1074.87</td>
    <td align="right">      322.65</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">     2149.13</td>
    <td align="right">     2471.02</td>
    <td align="right">      741.75</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">      450.24</td>
    <td align="right">      517.74</td>
    <td align="right">      155.41</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">      692.59</td>
    <td align="right">      796.36</td>
    <td align="right">      239.05</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">     8033.22</td>
    <td align="right">     8033.22</td>
    <td align="right">    10803.90</td>
    <td align="right">     8033.22</td>
    <td align="right">     9234.68</td>
    <td align="right">     9234.68</td>
    <td align="right">    0.743549</td>
    <td align="right">    0.869897</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">      865.50</td>
    <td align="right">      865.50</td>
    <td align="right">     1859.74</td>
    <td align="right">      865.58</td>
    <td align="right">     1860.04</td>
    <td align="right">     1860.04</td>
    <td align="right">    0.465387</td>
    <td align="right">    0.465354</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">     1407.63</td>
    <td align="right">     1407.63</td>
    <td align="right">     4334.56</td>
    <td align="right">     1407.63</td>
    <td align="right">     4335.27</td>
    <td align="right">     4335.27</td>
    <td align="right">    0.324746</td>
    <td align="right">    0.324694</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">     1000.45</td>
    <td align="right">     1000.45</td>
    <td align="right">     1772.22</td>
    <td align="right">     1000.55</td>
    <td align="right">     1772.49</td>
    <td align="right">     1772.49</td>
    <td align="right">    0.564521</td>
    <td align="right">    0.564489</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">      246.49</td>
    <td align="right">      246.49</td>
    <td align="right">      386.21</td>
    <td align="right">      246.49</td>
    <td align="right">      396.86</td>
    <td align="right">      396.86</td>
    <td align="right">    0.638231</td>
    <td align="right">    0.621104</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">       98.58</td>
    <td align="right">       98.58</td>
    <td align="right">       98.58</td>
    <td align="right">       98.58</td>
    <td align="right">       98.58</td>
    <td align="right">       98.58</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">      132.69</td>
    <td align="right">      132.69</td>
    <td align="right">      132.69</td>
    <td align="right">      132.69</td>
    <td align="right">      132.69</td>
    <td align="right">      132.69</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">       92.77</td>
    <td align="right">       92.77</td>
    <td align="right">       92.77</td>
    <td align="right">       92.78</td>
    <td align="right">       92.77</td>
    <td align="right">       92.78</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">      121.54</td>
    <td align="right">      121.54</td>
    <td align="right">      121.54</td>
    <td align="right">      121.56</td>
    <td align="right">      121.54</td>
    <td align="right">      121.56</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">      388.34</td>
    <td align="right">      388.34</td>
    <td align="right">      388.34</td>
    <td align="right">      388.38</td>
    <td align="right">      388.34</td>
    <td align="right">      388.38</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">      359.21</td>
    <td align="right">      359.21</td>
    <td align="right">      359.21</td>
    <td align="right">      359.25</td>
    <td align="right">      359.21</td>
    <td align="right">      359.25</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">      242.80</td>
    <td align="right">      242.80</td>
    <td align="right">      242.80</td>
    <td align="right">      242.83</td>
    <td align="right">      242.80</td>
    <td align="right">      242.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">      190.08</td>
    <td align="right">      190.08</td>
    <td align="right">      190.08</td>
    <td align="right">      190.11</td>
    <td align="right">      190.08</td>
    <td align="right">      190.11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">      199.81</td>
    <td align="right">      199.81</td>
    <td align="right">      199.81</td>
    <td align="right">      199.83</td>
    <td align="right">      199.81</td>
    <td align="right">      199.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">     9094.21</td>
    <td align="right">     5205.48</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">     9094.21</td>
    <td align="right">     6921.96</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">     1859.74</td>
    <td align="right">     1005.23</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">     1859.74</td>
    <td align="right">     1531.19</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">     4334.57</td>
    <td align="right">     3306.03</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">     4334.57</td>
    <td align="right">     2975.52</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">     1772.22</td>
    <td align="right">     1326.56</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">     1772.22</td>
    <td align="right">     1194.23</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">      386.22</td>
    <td align="right">      454.03</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">       92.77</td>
    <td align="right">       14.66</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">      242.80</td>
    <td align="right">       38.36</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL</td>
    <td align="right">     9234.68</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-2</td>
    <td align="right">     1860.04</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-3</td>
    <td align="right">     4335.27</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-4</td>
    <td align="right">     1772.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-5</td>
    <td align="right">      396.86</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL</td>
    <td align="right">       98.58</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-2</td>
    <td align="right">      132.69</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-3</td>
    <td align="right">       92.78</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-4</td>
    <td align="right">      121.56</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-5</td>
    <td align="right">      388.38</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-6</td>
    <td align="right">      359.25</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-7</td>
    <td align="right">      242.83</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-8</td>
    <td align="right">      190.11</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 OACTRL-9</td>
    <td align="right">      199.83</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:Water</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">       76.96</td>
    <td align="right">       44.00</td>
    <td align="right">       52.60</td>
    <td align="right">    0.009122</td>
    <td align="right">    0.008500</td>
    <td align="right">       45.04</td>
    <td align="right">       60.55</td>
    <td align="right">     9094.21</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">       79.46</td>
    <td align="right">       44.00</td>
    <td align="right">       55.41</td>
    <td align="right">    0.009134</td>
    <td align="right">    0.008500</td>
    <td align="right">        8.99</td>
    <td align="right">       11.56</td>
    <td align="right">     1859.74</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">       79.80</td>
    <td align="right">       44.00</td>
    <td align="right">       55.84</td>
    <td align="right">    0.009234</td>
    <td align="right">    0.008500</td>
    <td align="right">       21.23</td>
    <td align="right">       27.07</td>
    <td align="right">     4334.57</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">       78.51</td>
    <td align="right">       44.00</td>
    <td align="right">       55.88</td>
    <td align="right">    0.009091</td>
    <td align="right">    0.008500</td>
    <td align="right">        8.05</td>
    <td align="right">       10.60</td>
    <td align="right">     1772.22</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">       78.16</td>
    <td align="right">       44.00</td>
    <td align="right">       54.29</td>
    <td align="right">    0.008592</td>
    <td align="right">    0.008500</td>
    <td align="right">        1.73</td>
    <td align="right">        2.25</td>
    <td align="right">      386.22</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">     3465.30</td>
    <td align="right">     4331.93</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">     4664.54</td>
    <td align="right">     8074.10</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">     4273.99</td>
    <td align="right">    10481.26</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">     4291.28</td>
    <td align="right">     7205.01</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">    13711.57</td>
    <td align="right">    17138.79</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">    12681.03</td>
    <td align="right">    19847.28</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">    10165.21</td>
    <td align="right">    14291.41</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">     6712.65</td>
    <td align="right">     8390.46</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">     7055.44</td>
    <td align="right">     8818.93</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">       98.58</td>
    <td align="right">       29.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">      132.69</td>
    <td align="right">       39.83</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">       92.77</td>
    <td align="right">       14.66</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">      121.54</td>
    <td align="right">       36.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">      388.34</td>
    <td align="right">      116.57</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">      359.21</td>
    <td align="right">      107.83</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">      242.80</td>
    <td align="right">       38.36</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">      190.08</td>
    <td align="right">       57.06</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">      199.81</td>
    <td align="right">       59.98</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">       22.87</td>
    <td align="right">       44.00</td>
    <td align="right">       32.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   515280.66</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">       33.76</td>
    <td align="right">       81.00</td>
    <td align="right">       71.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   631023.16</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">        4.36</td>
    <td align="right">      120.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">   532230.29</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">       13.23</td>
    <td align="right">      180.00</td>
    <td align="right">      130.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">  1242212.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Chiller:Electric:EIR-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [gal/min]</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [gal/min]</td>
    <td align="right">Design Size Reference Capacity [Btu/h]</td>
    <td align="right">User-Specified Reference Capacity [Btu/h]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [ft3/min]</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">       85.55</td>
    <td align="right">       85.60</td>
    <td align="right">   515568.39</td>
    <td align="right">   513418.69</td>
    <td align="right">       16.88</td>
    <td align="right">       16.80</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>CoolingTower:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_CoolingTower:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">Air Flow Rate in free convection regime [ft3/min]</td>
    <td align="right">Tower capacity in free convection regime at design conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASE TOWER</td>
    <td align="right">   627828.28</td>
    <td align="right">     6874.03</td>
    <td align="right">    78478.53</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">        2.18</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">        2.18</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Boiler:HotWater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Boiler:HotWater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">  1217706.13</td>
    <td align="right">   618862.31</td>
    <td align="right">       49.50</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">BASE BLR-2</td>
    <td align="right">  1217706.13</td>
    <td align="right">   618862.31</td>
    <td align="right">       49.50</td>
    <td align="right">       24.76</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SURFACE 790 | SURFACE 302 | SURFACE 832 | SURFACE 510 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SURFACE 790 | SURFACE 302 | SURFACE 832 | SURFACE 510 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SURFACE 23 | SURFACE 24 | SURFACE 26 | SURFACE 121 | SURFACE 122 | SURFACE 132 | SURFACE 79 | SURFACE 80 | SURFACE 82 | SURFACE 98 | SURFACE 139 | SURFACE 214 | SURFACE 312 | SURFACE 313 | SURFACE 315 | SURFACE 186 | SURFACE 291 | SURFACE 816 | SURFACE 784 | SURFACE 160 | SURFACE 761 | SURFACE 299 | SURFACE 832 | SURFACE 235 | SURFACE 797 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 285 | SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 487 | SURFACE 430 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 671 | SURFACE 614 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 733 | SURFACE 735 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 778</td>
    <td align="right">SURFACE 312 | SURFACE 160 | SURFACE 299 | SURFACE 274 | SURFACE 235 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SURFACE 160 | SURFACE 761 | SURFACE 759 | SURFACE 354 | SURFACE 538 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SURFACE 6 | SURFACE 181 | SURFACE 302 | SURFACE 376 | SURFACE 560 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SURFACE 5 | SURFACE 160 | SURFACE 761 | SURFACE 150 | SURFACE 759 | SURFACE 354 | SURFACE 344 | SURFACE 538 | SURFACE 528 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SURFACE 33 | SURFACE 121 | SURFACE 43 | SURFACE 79 | SURFACE 312 | SURFACE 186 | SURFACE 816 | SURFACE 784 | SURFACE 500 | SURFACE 365 | SURFACE 684 | SURFACE 549 | SURFACE 718 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 715 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SURFACE 160 | SURFACE 162 | SURFACE 761 | SURFACE 759 | SURFACE 354 | SURFACE 356 | SURFACE 538 | SURFACE 540 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SURFACE 57 | SURFACE 24 | SURFACE 121 | SURFACE 132 | SURFACE 79 | SURFACE 312 | SURFACE 790 | SURFACE 816 | SURFACE 784 | SURFACE 302 | SURFACE 298 | SURFACE 299 | SURFACE 832 | SURFACE 274 | SURFACE 797 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 500 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SURFACE 57 | SURFACE 23 | SURFACE 790 | SURFACE 162 | SURFACE 761 | SURFACE 759 | SURFACE 302 | SURFACE 298 | SURFACE 299 | SURFACE 832 | SURFACE 274 | SURFACE 235 | SURFACE 797 | SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">SURFACE 57 | SURFACE 121 | SURFACE 134 | SURFACE 135 | SURFACE 79 | SURFACE 312 | SURFACE 790 | SURFACE 816 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 284 | SURFACE 500 | SURFACE 486 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 670 | SURFACE 663 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SURFACE 121 | SURFACE 79 | SURFACE 98 | SURFACE 312 | SURFACE 186 | SURFACE 816 | SURFACE 784 | SURFACE 500 | SURFACE 365 | SURFACE 684 | SURFACE 549 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SURFACE 16 | SURFACE 186 | SURFACE 784 | SURFACE 162 | SURFACE 761 | SURFACE 759 | SURFACE 365 | SURFACE 356 | SURFACE 549 | SURFACE 540 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SURFACE 312 | SURFACE 160 | SURFACE 162 | SURFACE 298 | SURFACE 299 | SURFACE 274 | SURFACE 235 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">SURFACE 57 | SURFACE 16 | SURFACE 23 | SURFACE 26 | SURFACE 27 | SURFACE 134 | SURFACE 135 | SURFACE 98 | SURFACE 790 | SURFACE 162 | SURFACE 761 | SURFACE 759 | SURFACE 302 | SURFACE 298 | SURFACE 299 | SURFACE 832 | SURFACE 274 | SURFACE 235 | SURFACE 797 | SURFACE 283 | SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 478 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 662 | SURFACE 731 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">SURFACE 57 | SURFACE 134 | SURFACE 135 | SURFACE 79 | SURFACE 314 | SURFACE 790 | SURFACE 816 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">SURFACE 57 | SURFACE 23 | SURFACE 790 | SURFACE 162 | SURFACE 761 | SURFACE 759 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 274 | SURFACE 235 | SURFACE 797 | SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">SURFACE 790 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 486 | SURFACE 510 | SURFACE 670 | SURFACE 694 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 134</td>
    <td align="right">SURFACE 26 | SURFACE 121 | SURFACE 122 | SURFACE 79 | SURFACE 80 | SURFACE 82 | SURFACE 98 | SURFACE 139 | SURFACE 214 | SURFACE 312 | SURFACE 313 | SURFACE 315 | SURFACE 186 | SURFACE 291 | SURFACE 816 | SURFACE 784 | SURFACE 235 | SURFACE 282 | SURFACE 284 | SURFACE 285 | SURFACE 365 | SURFACE 430 | SURFACE 477 | SURFACE 479 | SURFACE 510 | SURFACE 549 | SURFACE 614 | SURFACE 661 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 135</td>
    <td align="right">SURFACE 26 | SURFACE 121 | SURFACE 122 | SURFACE 79 | SURFACE 80 | SURFACE 82 | SURFACE 98 | SURFACE 139 | SURFACE 214 | SURFACE 312 | SURFACE 315 | SURFACE 186 | SURFACE 291 | SURFACE 816 | SURFACE 784 | SURFACE 235 | SURFACE 282 | SURFACE 284 | SURFACE 500 | SURFACE 365 | SURFACE 430 | SURFACE 477 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 614 | SURFACE 661 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 136</td>
    <td align="right">SURFACE 214 | SURFACE 312 | SURFACE 313 | SURFACE 315 | SURFACE 291 | SURFACE 160 | SURFACE 162 | SURFACE 298 | SURFACE 274 | SURFACE 235 | SURFACE 282 | SURFACE 284 | SURFACE 285 | SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SURFACE 816 | SURFACE 784 | SURFACE 500 | SURFACE 365 | SURFACE 684 | SURFACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SURFACE 16 | SURFACE 186 | SURFACE 784 | SURFACE 162 | SURFACE 761 | SURFACE 759 | SURFACE 365 | SURFACE 356 | SURFACE 549 | SURFACE 540 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SURFACE 57 | SURFACE 16 | SURFACE 23 | SURFACE 26 | SURFACE 27 | SURFACE 122 | SURFACE 134 | SURFACE 135 | SURFACE 98 | SURFACE 314 | SURFACE 186 | SURFACE 790 | SURFACE 162 | SURFACE 761 | SURFACE 759 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 274 | SURFACE 235 | SURFACE 797 | SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">SURFACE 57 | SURFACE 134 | SURFACE 135 | SURFACE 314 | SURFACE 790 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">SURFACE 82 | SURFACE 139 | SURFACE 291 | SURFACE 816 | SURFACE 784 | SURFACE 365 | SURFACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">SURFACE 57 | SURFACE 134 | SURFACE 135 | SURFACE 81 | SURFACE 215 | SURFACE 314 | SURFACE 790 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SURFACE 57 | SURFACE 27 | SURFACE 121 | SURFACE 134 | SURFACE 135 | SURFACE 79 | SURFACE 312 | SURFACE 790 | SURFACE 816 | SURFACE 302 | SURFACE 298 | SURFACE 299 | SURFACE 832 | SURFACE 274 | SURFACE 283 | SURFACE 500 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 478 | SURFACE 684 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 662 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SURFACE 57 | SURFACE 134 | SURFACE 135 | SURFACE 81 | SURFACE 215 | SURFACE 314 | SURFACE 790 | SURFACE 302 | SURFACE 298 | SURFACE 832 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 140</td>
    <td align="right">SURFACE 816 | SURFACE 784 | SURFACE 500 | SURFACE 365 | SURFACE 684 | SURFACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 214</td>
    <td align="right">SURFACE 314 | SURFACE 298 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SURFACE 291 | SURFACE 365 | SURFACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 312</td>
    <td align="right">SURFACE 162 | SURFACE 298 | SURFACE 274 | SURFACE 235 | SURFACE 285 | SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 731 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 313</td>
    <td align="right">SURFACE 298 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">SURFACE 214 | SURFACE 315 | SURFACE 291 | SURFACE 365 | SURFACE 549 | SURFACE 731 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 315</td>
    <td align="right">SURFACE 314 | SURFACE 298 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 839</td>
    <td align="right">SURFACE 214 | SURFACE 314 | SURFACE 315 | SURFACE 291 | SURFACE 162 | SURFACE 298 | SURFACE 274 | SURFACE 235 | SURFACE 285 | SURFACE 365 | SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 549 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">SURFACE 215 | SURFACE 314 | SURFACE 298 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 812</td>
    <td align="right">SURFACE 500 | SURFACE 391 | SURFACE 365 | SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 478 | SURFACE 684 | SURFACE 574 | SURFACE 549 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 662 | SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 198</td>
    <td align="right">SURFACE 500 | SURFACE 391 | SURFACE 365 | SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 478 | SURFACE 684 | SURFACE 574 | SURFACE 549 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 662 | SURFACE 720 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 168</td>
    <td align="right">SURFACE 215 | SURFACE 314 | SURFACE 161 | SURFACE 162 | SURFACE 181 | SURFACE 298 | SURFACE 299 | SURFACE 274 | SURFACE 283 | SURFACE 500 | SURFACE 391 | SURFACE 365 | SURFACE 355 | SURFACE 356 | SURFACE 376 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 478 | SURFACE 684 | SURFACE 574 | SURFACE 549 | SURFACE 539 | SURFACE 540 | SURFACE 560 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 662 | SURFACE 720 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SURFACE 161 | SURFACE 162 | SURFACE 181 | SURFACE 298 | SURFACE 299 | SURFACE 274 | SURFACE 355 | SURFACE 356 | SURFACE 376 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 539 | SURFACE 540 | SURFACE 560 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SURFACE 160 | SURFACE 162 | SURFACE 354 | SURFACE 356 | SURFACE 538 | SURFACE 540 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SURFACE 312 | SURFACE 160 | SURFACE 161 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 500 | SURFACE 354 | SURFACE 355 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 538 | SURFACE 539 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 715 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">SURFACE 312 | SURFACE 161 | SURFACE 162 | SURFACE 181 | SURFACE 298 | SURFACE 299 | SURFACE 274 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 500 | SURFACE 365 | SURFACE 355 | SURFACE 356 | SURFACE 376 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 539 | SURFACE 540 | SURFACE 560 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SURFACE 181 | SURFACE 376 | SURFACE 560 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">SURFACE 160 | SURFACE 150 | SURFACE 354 | SURFACE 344 | SURFACE 538 | SURFACE 528 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">SURFACE 214 | SURFACE 312 | SURFACE 313 | SURFACE 315 | SURFACE 291 | SURFACE 160 | SURFACE 235 | SURFACE 282 | SURFACE 284 | SURFACE 285 | SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 430 | SURFACE 477 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 614 | SURFACE 661 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 299</td>
    <td align="right">SURFACE 160 | SURFACE 274 | SURFACE 235 | SURFACE 282 | SURFACE 365 | SURFACE 354 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 549 | SURFACE 538 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SURFACE 312 | SURFACE 160 | SURFACE 299 | SURFACE 235 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 487 | SURFACE 430 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 671 | SURFACE 614 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">SURFACE 312 | SURFACE 298 | SURFACE 299 | SURFACE 274 | SURFACE 282 | SURFACE 283 | SURFACE 284 | SURFACE 500 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">SURFACE 162 | SURFACE 298 | SURFACE 299 | SURFACE 274 | SURFACE 235 | SURFACE 283 | SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 478 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 662 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">SURFACE 162 | SURFACE 274 | SURFACE 235 | SURFACE 282 | SURFACE 365 | SURFACE 356 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 549 | SURFACE 540 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SURFACE 162 | SURFACE 298 | SURFACE 274 | SURFACE 235 | SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">SURFACE 312 | SURFACE 298 | SURFACE 486 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 811</td>
    <td align="right">SURFACE 214 | SURFACE 312 | SURFACE 314 | SURFACE 315 | SURFACE 291 | SURFACE 162 | SURFACE 298 | SURFACE 299 | SURFACE 274 | SURFACE 235 | SURFACE 282 | SURFACE 283 | SURFACE 500 | SURFACE 365 | SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 478 | SURFACE 684 | SURFACE 549 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 662 | SURFACE 718 | SURFACE 720 | SURFACE 730 | SURFACE 731 | SURFACE 732 | SURFACE 712 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 500</td>
    <td align="right">SURFACE 391 | SURFACE 365 | SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 574 | SURFACE 549 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 391</td>
    <td align="right">SURFACE 500 | SURFACE 365 | SURFACE 684 | SURFACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 365</td>
    <td align="right">SURFACE 500 | SURFACE 391 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 478 | SURFACE 684 | SURFACE 574 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 662 | SURFACE 720 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 354</td>
    <td align="right">SURFACE 355 | SURFACE 356 | SURFACE 376 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 539 | SURFACE 540 | SURFACE 560 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">SURFACE 354 | SURFACE 356 | SURFACE 538 | SURFACE 540 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 356</td>
    <td align="right">SURFACE 500 | SURFACE 354 | SURFACE 355 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 538 | SURFACE 539 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 715 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 344</td>
    <td align="right">SURFACE 376 | SURFACE 560 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 376</td>
    <td align="right">SURFACE 354 | SURFACE 344 | SURFACE 538 | SURFACE 528 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 486</td>
    <td align="right">SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 430 | SURFACE 477 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 614 | SURFACE 661 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 487</td>
    <td align="right">SURFACE 365 | SURFACE 354 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 549 | SURFACE 538 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 469</td>
    <td align="right">SURFACE 500 | SURFACE 365 | SURFACE 354 | SURFACE 487 | SURFACE 430 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 671 | SURFACE 614 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 430</td>
    <td align="right">SURFACE 500 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 477 | SURFACE 478 | SURFACE 479 | SURFACE 510 | SURFACE 684 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 477</td>
    <td align="right">SURFACE 356 | SURFACE 486 | SURFACE 487 | SURFACE 469 | SURFACE 430 | SURFACE 478 | SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 662 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 478</td>
    <td align="right">SURFACE 365 | SURFACE 356 | SURFACE 469 | SURFACE 430 | SURFACE 477 | SURFACE 549 | SURFACE 540 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 479</td>
    <td align="right">SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 510</td>
    <td align="right">SURFACE 356 | SURFACE 486 | SURFACE 469 | SURFACE 430 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 570</td>
    <td align="right">SURFACE 733 | SURFACE 735 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 602</td>
    <td align="right">SURFACE 718 | SURFACE 720 | SURFACE 730 | SURFACE 731 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 714 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 708 | SURFACE 724 | SURFACE 726 | SURFACE 738 | SURFACE 740 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 630</td>
    <td align="right">SURFACE 720 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 636</td>
    <td align="right">SURFACE 720 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 649</td>
    <td align="right">SURFACE 720 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 704</td>
    <td align="right">SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 773</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 684</td>
    <td align="right">SURFACE 574 | SURFACE 549 | SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 686</td>
    <td align="right">SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 574</td>
    <td align="right">SURFACE 684 | SURFACE 549 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 577</td>
    <td align="right">SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 549</td>
    <td align="right">SURFACE 684 | SURFACE 574 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 662 | SURFACE 720 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 555</td>
    <td align="right">SURFACE 720 | SURFACE 732 | SURFACE 733 | SURFACE 735 | SURFACE 714 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 538</td>
    <td align="right">SURFACE 539 | SURFACE 540 | SURFACE 560 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 539</td>
    <td align="right">SURFACE 538 | SURFACE 540 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 540</td>
    <td align="right">SURFACE 684 | SURFACE 538 | SURFACE 539 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 715 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 545</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 | SURFACE 715 | SURFACE 706 | SURFACE 707 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 528</td>
    <td align="right">SURFACE 560 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 560</td>
    <td align="right">SURFACE 538 | SURFACE 528 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 679</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 708 | SURFACE 726 | SURFACE 740 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 614 | SURFACE 661 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 671</td>
    <td align="right">SURFACE 549 | SURFACE 538 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 673</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 653</td>
    <td align="right">SURFACE 684 | SURFACE 549 | SURFACE 538 | SURFACE 671 | SURFACE 614 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 614</td>
    <td align="right">SURFACE 684 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 661 | SURFACE 662 | SURFACE 663 | SURFACE 694 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 661</td>
    <td align="right">SURFACE 540 | SURFACE 670 | SURFACE 671 | SURFACE 653 | SURFACE 614 | SURFACE 662 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 662</td>
    <td align="right">SURFACE 549 | SURFACE 540 | SURFACE 653 | SURFACE 614 | SURFACE 661 | SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 663</td>
    <td align="right">SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 666</td>
    <td align="right">SURFACE 718 | SURFACE 720 | SURFACE 731 | SURFACE 712 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 769</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 770</td>
    <td align="right">SURFACE 720 | SURFACE 731 | SURFACE 732 | SURFACE 714 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 694</td>
    <td align="right">SURFACE 540 | SURFACE 670 | SURFACE 653 | SURFACE 614 | SURFACE 706 | SURFACE 724 | SURFACE 738 | SURFACE 741 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 718</td>
    <td align="right">SURFACE 735 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 720</td>
    <td align="right">SURFACE 733 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 730</td>
    <td align="right">SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 731</td>
    <td align="right">SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 733</td>
    <td align="right">SURFACE 720 | SURFACE 714 | SURFACE 706 | SURFACE 724 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 735</td>
    <td align="right">SURFACE 718 | SURFACE 712 | SURFACE 706 | SURFACE 724 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 712</td>
    <td align="right">SURFACE 735 | SURFACE 706 | SURFACE 724 | SURFACE 738 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 714</td>
    <td align="right">SURFACE 733 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 706</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 724</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 733 | SURFACE 735 | SURFACE 712 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 738</td>
    <td align="right">SURFACE 718 | SURFACE 730 | SURFACE 731 | SURFACE 712 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">SUB SURFACE 120 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 128</td>
    <td align="right">SUB SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">SUB SURFACE 106 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">SUB SURFACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">SUB SURFACE 110 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">SUB SURFACE 104 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 93 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SUB SURFACE 100 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 99 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 201</td>
    <td align="right">SUB SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SUB SURFACE 88 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">SUB SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 171</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 172</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 161</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 181</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SUB SURFACE 75 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 305</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SUB SURFACE 91 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 297</td>
    <td align="right">SUB SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 298</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 299</td>
    <td align="right">SUB SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 274</td>
    <td align="right">SUB SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">SUB SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 282</td>
    <td align="right">SUB SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 283</td>
    <td align="right">SUB SURFACE 81 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 396</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 410</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 498</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 499</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 500</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 391</td>
    <td align="right">SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 365</td>
    <td align="right">SUB SURFACE 31 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 366</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 367</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 353</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 354</td>
    <td align="right">SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 355</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 356</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 357</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 343</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 344</td>
    <td align="right">SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 376</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 377</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 493</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 494</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 485</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 486</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 487</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 469</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 430</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 477</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 478</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 479</td>
    <td align="right">SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 510</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 511</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 581</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 595</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 682</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 683</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 684</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 574</td>
    <td align="right">SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 549</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 550</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 551</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 537</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 538</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 539</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 540</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 541</td>
    <td align="right">SUB SURFACE 26 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 527</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 528</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 560</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 561</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 677</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 678</td>
    <td align="right">SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 669</td>
    <td align="right">SUB SURFACE 16 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 671</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 653</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 614</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 661</td>
    <td align="right">SUB SURFACE 14 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 662</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 663</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 694</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 695</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.560</td>
    <td align="right">0.560</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
    <td align="right">       64.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       41.16</td>
    <td align="right">       40.14</td>
    <td align="right">       41.97</td>
    <td align="right">       44.83</td>
    <td align="right">       52.36</td>
    <td align="right">       58.15</td>
    <td align="right">       62.06</td>
    <td align="right">       63.25</td>
    <td align="right">       61.21</td>
    <td align="right">       56.71</td>
    <td align="right">       50.70</td>
    <td align="right">       45.12</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
    <td align="right">       55.40</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{F}</td>
    <td align="right">Feb{F}</td>
    <td align="right">Mar{F}</td>
    <td align="right">Apr{F}</td>
    <td align="right">May{F}</td>
    <td align="right">Jun{F}</td>
    <td align="right">Jul{F}</td>
    <td align="right">Aug{F}</td>
    <td align="right">Sep{F}</td>
    <td align="right">Oct{F}</td>
    <td align="right">Nov{F}</td>
    <td align="right">Dec{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
    <td align="right">       60.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {ft}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">      32.810</td>
    <td align="right">       0.140</td>
    <td align="right">     885.870</td>
    <td align="right">       4.921</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {ft}</td>
    <td align="right">Standard Pressure at Elevation {psi}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Seattle Tacoma Intl AP WA USA ISD-TMYx WMO#=727930</td>
    <td align="right">47.45</td>
    <td align="right">-122.30</td>
    <td align="right">-8.00</td>
    <td align="right">      449.50</td>
    <td align="right">         14.</td>
    <td align="right">1.1849</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{F}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaF}</td>
    <td align="right">Fixed Default Water Mains Temperature{F}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Schedule</td>
    <td align="right">WATERMAINSEATTLE</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">     270.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">50</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {ft}</td>
    <td align="right">Air Temperature Gradient Coefficient {F/ft}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">       0.220</td>
    <td align="right">    1213.970</td>
    <td align="right">    0.003566</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">      15000.</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {Btu/h-ft2-F}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {Btu/h-ft2-F}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">        392.</td>
    <td align="right">        0.02</td>
    <td align="right">       176.1</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">55</td>
    <td align="right">770</td>
    <td align="right">99</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {ft}</td>
    <td align="right">Origin Y-Coordinate {ft}</td>
    <td align="right">Origin Z-Coordinate {ft}</td>
    <td align="right">Centroid X-Coordinate {ft}</td>
    <td align="right">Centroid Y-Coordinate {ft}</td>
    <td align="right">Centroid Z-Coordinate {ft}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {ft}</td>
    <td align="right">Maximum X {ft}</td>
    <td align="right">Minimum Y {ft}</td>
    <td align="right">Maximum Y {ft}</td>
    <td align="right">Minimum Z {ft}</td>
    <td align="right">Maximum Z {ft}</td>
    <td align="right">Ceiling Height {ft}</td>
    <td align="right">Volume {ft3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right">Exterior Gross Wall Area {ft2}</td>
    <td align="right">Exterior Net Wall Area {ft2}</td>
    <td align="right">Exterior Window Area {ft2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">      142.33</td>
    <td align="right">        -6.9</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -68.1</td>
    <td align="right">       -47.6</td>
    <td align="right">      127.70</td>
    <td align="right">      157.00</td>
    <td align="right">       -10.0</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">     6021.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      602.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -86.7</td>
    <td align="right">      165.79</td>
    <td align="right">        -7.2</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -105.3</td>
    <td align="right">       -68.1</td>
    <td align="right">      151.88</td>
    <td align="right">      179.67</td>
    <td align="right">       -10.0</td>
    <td align="right">        0.00</td>
    <td align="right">       10.01</td>
    <td align="right">    10319.04</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1031.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -93.2</td>
    <td align="right">        -7.4</td>
    <td align="right">        4.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -111.8</td>
    <td align="right">       -74.6</td>
    <td align="right">       -35.1</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    32913.85</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     2056.97</td>
    <td align="right">     1480.29</td>
    <td align="right">      888.22</td>
    <td align="right">      592.07</td>
    <td align="right">5</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -70.4</td>
    <td align="right">        7.81</td>
    <td align="right">        5.77</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -111.8</td>
    <td align="right">       -41.7</td>
    <td align="right">       -35.1</td>
    <td align="right">       28.94</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    27934.46</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1745.86</td>
    <td align="right">     1475.01</td>
    <td align="right">      884.99</td>
    <td align="right">      590.03</td>
    <td align="right">14</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -54.2</td>
    <td align="right">       -14.3</td>
    <td align="right">        6.69</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -61.2</td>
    <td align="right">       -41.7</td>
    <td align="right">       -35.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">     5398.64</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      337.37</td>
    <td align="right">      121.11</td>
    <td align="right">       72.66</td>
    <td align="right">       48.44</td>
    <td align="right">8</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -29.2</td>
    <td align="right">       -20.1</td>
    <td align="right">        5.32</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -53.6</td>
    <td align="right">        -6.0</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    19720.48</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1232.48</td>
    <td align="right">     1226.02</td>
    <td align="right">      735.57</td>
    <td align="right">      490.45</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -24.5</td>
    <td align="right">       54.86</td>
    <td align="right">        4.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -41.7</td>
    <td align="right">        -6.0</td>
    <td align="right">        -6.0</td>
    <td align="right">      127.70</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    66787.69</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     4174.01</td>
    <td align="right">     2460.44</td>
    <td align="right">     1476.20</td>
    <td align="right">      984.13</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -45.4</td>
    <td align="right">      102.30</td>
    <td align="right">        5.97</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -74.6</td>
    <td align="right">       -26.1</td>
    <td align="right">       28.94</td>
    <td align="right">      148.17</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    33302.01</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     2081.30</td>
    <td align="right">     2222.00</td>
    <td align="right">     1445.30</td>
    <td align="right">      776.69</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -77.4</td>
    <td align="right">      141.12</td>
    <td align="right">        6.40</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -86.7</td>
    <td align="right">       -68.1</td>
    <td align="right">      134.06</td>
    <td align="right">      148.17</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">     4196.00</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      262.23</td>
    <td align="right">      523.07</td>
    <td align="right">      523.07</td>
    <td align="right">        0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -93.2</td>
    <td align="right">      105.71</td>
    <td align="right">        8.01</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -111.8</td>
    <td align="right">       -74.6</td>
    <td align="right">       96.89</td>
    <td align="right">      114.57</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    10519.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      657.42</td>
    <td align="right">     1472.32</td>
    <td align="right">     1472.32</td>
    <td align="right">        0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -51.0</td>
    <td align="right">      167.13</td>
    <td align="right">        5.32</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -74.6</td>
    <td align="right">       -26.1</td>
    <td align="right">      148.17</td>
    <td align="right">      182.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    21395.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1337.12</td>
    <td align="right">     1317.85</td>
    <td align="right">     1317.85</td>
    <td align="right">        0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -68.3</td>
    <td align="right">      147.05</td>
    <td align="right">        5.94</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -96.8</td>
    <td align="right">       -47.6</td>
    <td align="right">      125.60</td>
    <td align="right">      159.42</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">    14604.05</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      912.76</td>
    <td align="right">      581.52</td>
    <td align="right">      581.52</td>
    <td align="right">        0.00</td>
    <td align="right">21</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -82.4</td>
    <td align="right">      170.48</td>
    <td align="right">        6.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -90.2</td>
    <td align="right">       -74.6</td>
    <td align="right">      159.42</td>
    <td align="right">      182.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.01</td>
    <td align="right">       16.01</td>
    <td align="right">     5624.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      315.20</td>
    <td align="right">      610.27</td>
    <td align="right">      610.27</td>
    <td align="right">        0.00</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -56.6</td>
    <td align="right">       79.93</td>
    <td align="right">       19.36</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -18.1</td>
    <td align="right">        -6.0</td>
    <td align="right">      157.00</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    33261.40</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3325.94</td>
    <td align="right">      491.10</td>
    <td align="right">      478.93</td>
    <td align="right">       12.06</td>
    <td align="right">52</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -79.1</td>
    <td align="right">      171.96</td>
    <td align="right">       19.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -90.2</td>
    <td align="right">       -68.1</td>
    <td align="right">      157.00</td>
    <td align="right">      186.03</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">     6413.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      641.27</td>
    <td align="right">      511.23</td>
    <td align="right">      467.09</td>
    <td align="right">       44.14</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -45.6</td>
    <td align="right">      170.42</td>
    <td align="right">       19.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -68.1</td>
    <td align="right">       -22.6</td>
    <td align="right">      157.00</td>
    <td align="right">      186.03</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    13215.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1321.40</td>
    <td align="right">      455.03</td>
    <td align="right">      364.07</td>
    <td align="right">       90.96</td>
    <td align="right">9</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.7</td>
    <td align="right">      161.88</td>
    <td align="right">       18.90</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        -0.0</td>
    <td align="right">      143.08</td>
    <td align="right">      186.03</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    11167.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1116.76</td>
    <td align="right">      655.69</td>
    <td align="right">      524.58</td>
    <td align="right">      131.12</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -17.0</td>
    <td align="right">       69.49</td>
    <td align="right">       18.41</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        -0.0</td>
    <td align="right">       12.34</td>
    <td align="right">      143.08</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    36785.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3678.39</td>
    <td align="right">     1428.30</td>
    <td align="right">     1142.70</td>
    <td align="right">      285.70</td>
    <td align="right">16</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -16.1</td>
    <td align="right">        -1.0</td>
    <td align="right">       18.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.7</td>
    <td align="right">       20.28</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    11610.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1161.00</td>
    <td align="right">      531.79</td>
    <td align="right">      425.43</td>
    <td align="right">      106.36</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -52.6</td>
    <td align="right">       -21.1</td>
    <td align="right">       18.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -86.7</td>
    <td align="right">       -18.1</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    18589.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1858.89</td>
    <td align="right">      809.20</td>
    <td align="right">      647.30</td>
    <td align="right">      161.80</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -101.7</td>
    <td align="right">       -20.6</td>
    <td align="right">       18.87</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -86.7</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">     8727.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      872.72</td>
    <td align="right">      591.00</td>
    <td align="right">      472.80</td>
    <td align="right">      118.20</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -95.2</td>
    <td align="right">       15.85</td>
    <td align="right">       18.64</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -74.6</td>
    <td align="right">        -0.0</td>
    <td align="right">       31.99</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    13477.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1347.67</td>
    <td align="right">      858.51</td>
    <td align="right">      686.80</td>
    <td align="right">      171.70</td>
    <td align="right">8</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -67.9</td>
    <td align="right">       10.14</td>
    <td align="right">       19.55</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -74.6</td>
    <td align="right">       -61.2</td>
    <td align="right">        -0.0</td>
    <td align="right">       20.28</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">     2724.57</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      272.46</td>
    <td align="right">       65.02</td>
    <td align="right">       51.99</td>
    <td align="right">       13.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -53.9</td>
    <td align="right">       72.84</td>
    <td align="right">       18.37</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -68.1</td>
    <td align="right">       -39.1</td>
    <td align="right">       20.28</td>
    <td align="right">      127.70</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">    30344.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3034.32</td>
    <td align="right">     1016.97</td>
    <td align="right">      813.62</td>
    <td align="right">      203.35</td>
    <td align="right">15</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -82.3</td>
    <td align="right">      134.65</td>
    <td align="right">       19.03</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -100.2</td>
    <td align="right">       -68.1</td>
    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       16.01</td>
    <td align="right">       25.99</td>
    <td align="right">       10.01</td>
    <td align="right">     8396.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      839.67</td>
    <td align="right">      502.62</td>
    <td align="right">      432.43</td>
    <td align="right">       70.30</td>
    <td align="right">13</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -62.2</td>
    <td align="right">       84.45</td>
    <td align="right">       39.40</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -18.1</td>
    <td align="right">        -6.0</td>
    <td align="right">      157.00</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    34462.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3446.08</td>
    <td align="right">      120.46</td>
    <td align="right">       96.35</td>
    <td align="right">       24.11</td>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -101.7</td>
    <td align="right">      171.53</td>
    <td align="right">       38.88</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -86.7</td>
    <td align="right">      157.00</td>
    <td align="right">      186.03</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">     8725.06</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      872.50</td>
    <td align="right">      622.11</td>
    <td align="right">      497.66</td>
    <td align="right">      124.44</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -54.7</td>
    <td align="right">      169.96</td>
    <td align="right">       38.62</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -86.7</td>
    <td align="right">       -22.6</td>
    <td align="right">      157.00</td>
    <td align="right">      182.92</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    16609.51</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1660.82</td>
    <td align="right">      640.73</td>
    <td align="right">      512.63</td>
    <td align="right">      128.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -16.2</td>
    <td align="right">      162.34</td>
    <td align="right">       38.88</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        -0.0</td>
    <td align="right">      143.08</td>
    <td align="right">      186.03</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    11167.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1116.76</td>
    <td align="right">      686.91</td>
    <td align="right">      549.44</td>
    <td align="right">      137.36</td>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.4</td>
    <td align="right">       77.53</td>
    <td align="right">       38.39</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        -0.0</td>
    <td align="right">       12.34</td>
    <td align="right">      143.08</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    36785.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3678.39</td>
    <td align="right">     1428.30</td>
    <td align="right">     1142.70</td>
    <td align="right">      285.70</td>
    <td align="right">13</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -17.8</td>
    <td align="right">        -0.4</td>
    <td align="right">       38.85</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.7</td>
    <td align="right">       20.28</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    11610.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1161.00</td>
    <td align="right">      531.79</td>
    <td align="right">      425.43</td>
    <td align="right">      106.36</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -48.5</td>
    <td align="right">       -21.3</td>
    <td align="right">       38.55</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -86.7</td>
    <td align="right">       -18.1</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    18589.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1858.89</td>
    <td align="right">      809.20</td>
    <td align="right">      647.30</td>
    <td align="right">      161.80</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -101.7</td>
    <td align="right">       -20.6</td>
    <td align="right">       38.88</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -86.7</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">     8727.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      872.72</td>
    <td align="right">      591.00</td>
    <td align="right">      472.80</td>
    <td align="right">      118.20</td>
    <td align="right">5</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -95.7</td>
    <td align="right">       16.01</td>
    <td align="right">       38.62</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -74.6</td>
    <td align="right">        -0.0</td>
    <td align="right">       31.99</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    13477.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1347.67</td>
    <td align="right">      858.51</td>
    <td align="right">      686.80</td>
    <td align="right">      171.70</td>
    <td align="right">6</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -67.9</td>
    <td align="right">       10.14</td>
    <td align="right">       39.57</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -74.6</td>
    <td align="right">       -61.2</td>
    <td align="right">        -0.0</td>
    <td align="right">       20.28</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">     2724.57</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      272.46</td>
    <td align="right">       65.02</td>
    <td align="right">       51.99</td>
    <td align="right">       13.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -53.7</td>
    <td align="right">       82.25</td>
    <td align="right">       38.35</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -68.1</td>
    <td align="right">       -39.1</td>
    <td align="right">       20.28</td>
    <td align="right">      127.70</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">    30344.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3034.32</td>
    <td align="right">     1016.97</td>
    <td align="right">      813.62</td>
    <td align="right">      203.35</td>
    <td align="right">11</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -78.7</td>
    <td align="right">      133.37</td>
    <td align="right">       39.04</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">       -90.2</td>
    <td align="right">       -68.1</td>
    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">     6883.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      688.31</td>
    <td align="right">      251.36</td>
    <td align="right">      201.09</td>
    <td align="right">       50.27</td>
    <td align="right">9</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -103.9</td>
    <td align="right">      134.52</td>
    <td align="right">       39.34</td>
    <td align="right">1</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -90.2</td>
    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       35.99</td>
    <td align="right">       46.00</td>
    <td align="right">       10.01</td>
    <td align="right">     6630.24</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      663.01</td>
    <td align="right">      586.04</td>
    <td align="right">      468.81</td>
    <td align="right">      117.23</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -64.5</td>
    <td align="right">       85.17</td>
    <td align="right">       60.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -18.1</td>
    <td align="right">        -6.0</td>
    <td align="right">      157.00</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    34462.27</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3446.08</td>
    <td align="right">      120.46</td>
    <td align="right">       96.35</td>
    <td align="right">       24.11</td>
    <td align="right">45</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -101.7</td>
    <td align="right">      171.53</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -86.7</td>
    <td align="right">      157.00</td>
    <td align="right">      186.03</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     8725.06</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      872.50</td>
    <td align="right">      622.11</td>
    <td align="right">      497.66</td>
    <td align="right">      124.44</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -54.7</td>
    <td align="right">      169.96</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -86.7</td>
    <td align="right">       -22.6</td>
    <td align="right">      157.00</td>
    <td align="right">      182.92</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    16609.51</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1660.82</td>
    <td align="right">      640.73</td>
    <td align="right">      512.63</td>
    <td align="right">      128.10</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -16.9</td>
    <td align="right">      162.25</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        -0.0</td>
    <td align="right">      143.08</td>
    <td align="right">      186.03</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    11167.78</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1116.76</td>
    <td align="right">      686.91</td>
    <td align="right">      549.44</td>
    <td align="right">      137.36</td>
    <td align="right">10</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.8</td>
    <td align="right">       77.50</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        -0.0</td>
    <td align="right">       12.34</td>
    <td align="right">      143.08</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    36785.61</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3678.39</td>
    <td align="right">     1428.30</td>
    <td align="right">     1142.70</td>
    <td align="right">      285.70</td>
    <td align="right">14</td>
    <td align="right">5</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -18.3</td>
    <td align="right">        0.02</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -33.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.7</td>
    <td align="right">       20.28</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    11610.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1161.00</td>
    <td align="right">      531.79</td>
    <td align="right">      425.43</td>
    <td align="right">      106.36</td>
    <td align="right">11</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -46.9</td>
    <td align="right">       -21.3</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -86.7</td>
    <td align="right">       -18.1</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    18589.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1858.89</td>
    <td align="right">      809.20</td>
    <td align="right">      647.30</td>
    <td align="right">      161.80</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -101.7</td>
    <td align="right">       -20.6</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -86.7</td>
    <td align="right">       -35.1</td>
    <td align="right">        -6.0</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     8727.88</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      872.72</td>
    <td align="right">      591.00</td>
    <td align="right">      472.80</td>
    <td align="right">      118.20</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -95.7</td>
    <td align="right">       16.01</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -74.6</td>
    <td align="right">        0.00</td>
    <td align="right">       31.99</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    13477.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     1347.67</td>
    <td align="right">      858.51</td>
    <td align="right">      686.80</td>
    <td align="right">      171.70</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -67.9</td>
    <td align="right">       10.14</td>
    <td align="right">       59.55</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -74.6</td>
    <td align="right">       -61.2</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     2724.57</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      272.46</td>
    <td align="right">       65.02</td>
    <td align="right">       51.99</td>
    <td align="right">       13.03</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -53.7</td>
    <td align="right">       84.91</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -68.1</td>
    <td align="right">       -39.1</td>
    <td align="right">       20.28</td>
    <td align="right">      127.70</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">    30344.68</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">     3034.32</td>
    <td align="right">     1016.97</td>
    <td align="right">      813.62</td>
    <td align="right">      203.35</td>
    <td align="right">12</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -78.7</td>
    <td align="right">      133.90</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -90.2</td>
    <td align="right">       -68.1</td>
    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     6883.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      688.31</td>
    <td align="right">      251.36</td>
    <td align="right">      201.09</td>
    <td align="right">       50.27</td>
    <td align="right">12</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -103.4</td>
    <td align="right">      135.67</td>
    <td align="right">       60.99</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">      -116.7</td>
    <td align="right">       -90.2</td>
    <td align="right">      118.90</td>
    <td align="right">      150.99</td>
    <td align="right">       56.01</td>
    <td align="right">       66.01</td>
    <td align="right">       10.01</td>
    <td align="right">     6630.24</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      663.01</td>
    <td align="right">      586.04</td>
    <td align="right">      468.81</td>
    <td align="right">      117.23</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -59.0</td>
    <td align="right">      137.38</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -68.1</td>
    <td align="right">       -47.6</td>
    <td align="right">      127.70</td>
    <td align="right">      147.45</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     3251.54</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      325.10</td>
    <td align="right">      684.65</td>
    <td align="right">      684.65</td>
    <td align="right">        0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -43.3</td>
    <td align="right">      137.01</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -47.6</td>
    <td align="right">       -39.1</td>
    <td align="right">      130.98</td>
    <td align="right">      143.08</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     1027.81</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      102.81</td>
    <td align="right">      290.87</td>
    <td align="right">      290.87</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -50.1</td>
    <td align="right">       10.14</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -61.2</td>
    <td align="right">       -39.1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     4476.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      447.61</td>
    <td align="right">      644.39</td>
    <td align="right">      644.39</td>
    <td align="right">        0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">         0.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -67.9</td>
    <td align="right">       10.14</td>
    <td align="right">       71.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">       -74.6</td>
    <td align="right">       -61.2</td>
    <td align="right">        0.00</td>
    <td align="right">       20.28</td>
    <td align="right">       66.01</td>
    <td align="right">       75.99</td>
    <td align="right">       10.01</td>
    <td align="right">     2724.57</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">      272.46</td>
    <td align="right">      471.51</td>
    <td align="right">      471.51</td>
    <td align="right">        0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {ft2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {ft2/person}</td>
    <td align="right">Occupant per Area {person/ft2}</td>
    <td align="right">Interior Lighting {Btu/h-ft2}</td>
    <td align="right">Electric Load {Btu/h-ft2}</td>
    <td align="right">Gas Load {Btu/h-ft2}</td>
    <td align="right">Other Load {Btu/h-ft2}</td>
    <td align="right">Hot Water Eq {Btu/h-ft2}</td>
    <td align="right">Steam Equipment {Btu/h-ft2}</td>
    <td align="right">Sum Loads per Area {Btu/h-ft2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">      602.08</td>
    <td align="right">3.0</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       2.047</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.774</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1031.82</td>
    <td align="right">1.5</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       5.118</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.844</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     2056.97</td>
    <td align="right">68.6</td>
    <td align="right">      30.002</td>
    <td align="right">       0.033</td>
    <td align="right">       4.435</td>
    <td align="right">       1.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.066</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1745.86</td>
    <td align="right">45.9</td>
    <td align="right">      38.000</td>
    <td align="right">       0.026</td>
    <td align="right">       3.647</td>
    <td align="right">       0.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.286</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">      337.37</td>
    <td align="right">1.7</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       1.706</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.433</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     1232.48</td>
    <td align="right">6.2</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       3.753</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.546</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     4174.01</td>
    <td align="right">20.9</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       3.753</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.546</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     2081.30</td>
    <td align="right">10.4</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       3.753</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.546</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">      262.23</td>
    <td align="right">0.4</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       5.118</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.844</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">      657.42</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       2.729</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.456</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     1337.12</td>
    <td align="right">2.0</td>
    <td align="right">     666.728</td>
    <td align="right">       0.002</td>
    <td align="right">       5.118</td>
    <td align="right">       0.727</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.844</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">      912.76</td>
    <td align="right">3.8</td>
    <td align="right">     239.079</td>
    <td align="right">       0.004</td>
    <td align="right">       1.511</td>
    <td align="right">       0.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.119</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">      315.20</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3325.94</td>
    <td align="right">11.8</td>
    <td align="right">     280.772</td>
    <td align="right">       0.004</td>
    <td align="right">       2.010</td>
    <td align="right">       0.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.651</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">      641.27</td>
    <td align="right">3.2</td>
    <td align="right">     200.024</td>
    <td align="right">       0.005</td>
    <td align="right">       3.753</td>
    <td align="right">       5.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.546</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     1321.40</td>
    <td align="right">2.9</td>
    <td align="right">     456.251</td>
    <td align="right">       0.002</td>
    <td align="right">       3.650</td>
    <td align="right">       6.708</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.359</td>
