    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 13500.34843</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 21857.79267</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.88848</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   292.93271</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   453.72876</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   453.66520</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   252.83895</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1180.80494</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.39436</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.55734</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.32215</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   252.86014</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  7925.27964</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 11947.50407</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.48564</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   160.11748</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   588.34738</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   676.52534</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   588.34738</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   676.52534</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   588.34738</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   676.52534</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   104.50486</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   104.50486</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   104.50486</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   104.50444</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 11536.22776</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 22894.74963</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.93063</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   306.82975</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   588.34738</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   676.52534</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.41224</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.56943</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   588.34738</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   676.52534</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   203.07855</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   610.12704</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   701.54652</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   610.12704</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   701.54652</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   610.12704</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   701.54652</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 12589.83579</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 22758.25530</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.92508</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   305.00048</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   610.12704</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   701.54652</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.32410</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.62747</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   610.12704</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   701.54652</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   210.58938</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2060.86838</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2369.70309</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2060.86838</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2369.70309</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2060.86838</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2369.70309</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 31958.72821</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 76505.22426</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.10980</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1025.30402</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2060.86838</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2369.70309</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.47054</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.49730</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2060.86838</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2369.70309</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   711.33411</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   627.64823</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   721.69482</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   627.64823</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   721.69482</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   627.64823</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   721.69482</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 10751.75553</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 23460.02618</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.95361</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   314.40545</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   627.64823</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   721.69482</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.36281</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.67422</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   627.64823</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   721.69482</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   216.63669</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1093.77105</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1257.73289</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1093.77105</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1257.73289</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1093.77105</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1257.73289</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 16069.89390</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 40236.52978</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.63555</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   539.23999</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1093.77105</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1257.73289</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.57442</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.91771</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1093.77105</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1257.73289</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   377.54311</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   704.85161</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   810.44481</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   704.85161</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   810.44481</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   704.85161</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   810.44481</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  9548.55536</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 24620.17800</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.00076</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   329.95352</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   704.85161</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   810.44481</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.62685</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.88012</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   704.85161</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   810.44481</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   243.28025</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   799.51261</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   919.27954</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   799.51261</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   919.27954</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   799.51261</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   919.27954</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 14139.79715</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 29365.38104</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.19365</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   393.54756</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   799.51261</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   919.27954</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.87932</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.13259</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   799.51261</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   919.27954</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   275.95010</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   381.22877</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   381.18639</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   150.09129</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   834.21600</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.55100</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.39375</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.05756</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   150.09129</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1416.09307</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  7092.32558</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.28829</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    95.04959</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1788.17774</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2055.99550</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1788.17774</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2055.99550</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1788.17774</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2055.99550</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 25967.02078</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 65756.67041</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.67288</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   881.25457</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1788.17774</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2055.99550</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.20550</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.76959</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1788.17774</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2055.99550</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   617.16669</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   494.53384</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   568.66518</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   494.53384</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   568.66518</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   494.53384</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   568.66518</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    66.40338</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  8638.99992</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 18188.84498</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.73934</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   243.76238</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   494.53384</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   568.66518</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.16278</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.31918</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80009</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   494.53384</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   568.66518</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   170.69864</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3191.75807</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  3191.18604</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   957.35157</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   635.59314</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.09262</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.30000</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.03169</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   957.35157</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 25381.11019</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 45238.32215</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.83885</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   606.27276</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.27520</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2006.73703</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.27520</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2006.73703</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.27520</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2006.73703</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   206.98832</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   206.98832</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   206.98832</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   206.98790</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 29348.77354</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 62808.69279</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.55306</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   841.74651</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1745.27520</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2006.73703</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.07200</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.65530</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1745.27520</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2006.73703</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   602.38156</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2160.16922</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2483.89799</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2160.16922</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2483.89799</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2160.16922</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2483.89799</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   394.04656</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 41864.99324</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 84560.18989</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.43721</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1133.25468</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2160.16922</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2483.89799</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.76222</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2160.16922</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2483.89799</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   745.61064</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1952.58450</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2245.16921</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1952.58450</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2245.16921</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1952.58450</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2245.16921</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   264.93641</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 35016.26802</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 71952.71321</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.92474</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   964.29241</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1952.58450</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2245.16921</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.23205</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.20844</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1952.58450</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2245.16921</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   673.95408</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  6320.12632</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  7267.20247</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  6320.12632</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  7267.20247</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  6320.12632</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  7267.20247</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   872.69057</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 91372.02014</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">0.233655E+06</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     9.49765</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  3131.39034</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  6320.12632</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  7267.20247</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    13.70284</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    16.85871</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  6320.12632</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  7267.20247</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  2181.45822</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1898.02942</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.43616</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1898.02942</td>
  </tr>
  <tr>
    <td align="right">464</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.43616</td>
  </tr>
  <tr>
    <td align="right">465</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1898.02942</td>
  </tr>
  <tr>
    <td align="right">466</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.43616</td>
  </tr>
  <tr>
    <td align="right">467</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">468</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">469</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">470</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">471</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">472</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   275.44488</td>
  </tr>
  <tr>
    <td align="right">473</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 31755.30224</td>
  </tr>
  <tr>
    <td align="right">474</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 70835.15963</td>
  </tr>
  <tr>
    <td align="right">475</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.87931</td>
  </tr>
  <tr>
    <td align="right">476</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   949.31523</td>
  </tr>
  <tr>
    <td align="right">477</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1898.02942</td>
  </tr>
  <tr>
    <td align="right">478</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2182.43616</td>
  </tr>
  <tr>
    <td align="right">479</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.12034</td>
  </tr>
  <tr>
    <td align="right">480</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.06291</td>
  </tr>
  <tr>
    <td align="right">481</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">482</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1898.02942</td>
  </tr>
  <tr>
    <td align="right">483</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2182.43616</td>
  </tr>
  <tr>
    <td align="right">484</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   655.12300</td>
  </tr>
  <tr>
    <td align="right">485</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3268.07162</td>
  </tr>
  <tr>
    <td align="right">486</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3757.98681</td>
  </tr>
  <tr>
    <td align="right">487</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3268.07162</td>
  </tr>
  <tr>
    <td align="right">488</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3757.98681</td>
  </tr>
  <tr>
    <td align="right">489</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3268.07162</td>
  </tr>
  <tr>
    <td align="right">490</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  3757.98681</td>
  </tr>
  <tr>
    <td align="right">491</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">492</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">493</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">494</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">495</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">496</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   441.01689</td>
  </tr>
  <tr>
    <td align="right">497</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 48801.23122</td>
  </tr>
  <tr>
    <td align="right">498</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">0.120313E+06</td>
  </tr>
  <tr>
    <td align="right">499</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     4.89050</td>
  </tr>
  <tr>
    <td align="right">500</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1612.40503</td>
  </tr>
  <tr>
    <td align="right">501</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3268.07162</td>
  </tr>
  <tr>
    <td align="right">502</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  3757.98681</td>
  </tr>
  <tr>
    <td align="right">503</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     7.69407</td>
  </tr>
  <tr>
    <td align="right">504</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     8.71789</td>
  </tr>
  <tr>
    <td align="right">505</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">506</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3268.07162</td>
  </tr>
  <tr>
    <td align="right">507</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  3757.98681</td>
  </tr>
  <tr>
    <td align="right">508</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1128.06412</td>
  </tr>
  <tr>
    <td align="right">509</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2108.66499</td>
  </tr>
  <tr>
    <td align="right">510</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2424.63952</td>
  </tr>
  <tr>
    <td align="right">511</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2108.66499</td>
  </tr>
  <tr>
    <td align="right">512</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2424.63952</td>
  </tr>
  <tr>
    <td align="right">513</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2108.66499</td>
  </tr>
  <tr>
    <td align="right">514</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2424.63952</td>
  </tr>
  <tr>
    <td align="right">515</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   207.05951</td>
  </tr>
  <tr>
    <td align="right">516</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">517</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   207.05951</td>
  </tr>
  <tr>
    <td align="right">518</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">519</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   207.05951</td>
  </tr>
  <tr>
    <td align="right">520</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   207.05993</td>
  </tr>
  <tr>
    <td align="right">521</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 28547.19678</td>
  </tr>
  <tr>
    <td align="right">522</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 73686.44127</td>
  </tr>
  <tr>
    <td align="right">523</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.99522</td>
  </tr>
  <tr>
    <td align="right">524</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   987.52739</td>
  </tr>
  <tr>
    <td align="right">525</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2108.66499</td>
  </tr>
  <tr>
    <td align="right">526</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2424.63952</td>
  </tr>
  <tr>
    <td align="right">527</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.86793</td>
  </tr>
  <tr>
    <td align="right">528</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.62477</td>
  </tr>
  <tr>
    <td align="right">529</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">530</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2108.66499</td>
  </tr>
  <tr>
    <td align="right">531</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2424.63952</td>
  </tr>
  <tr>
    <td align="right">532</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   727.82406</td>
  </tr>
  <tr>
    <td align="right">533</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2392.98699</td>
  </tr>
  <tr>
    <td align="right">534</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2751.48270</td>
  </tr>
  <tr>
    <td align="right">535</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2392.98699</td>
  </tr>
  <tr>
    <td align="right">536</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2751.48270</td>
  </tr>
  <tr>
    <td align="right">537</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2392.98699</td>
  </tr>
  <tr>
    <td align="right">538</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2751.48270</td>
  </tr>
  <tr>
    <td align="right">539</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">540</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">541</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">542</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">543</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">544</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   319.72454</td>
  </tr>
  <tr>
    <td align="right">545</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 42137.09144</td>
  </tr>
  <tr>
    <td align="right">546</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 87930.74996</td>
  </tr>
  <tr>
    <td align="right">547</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.57421</td>
  </tr>
  <tr>
    <td align="right">548</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1178.42609</td>
  </tr>
  <tr>
    <td align="right">549</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2392.98699</td>
  </tr>
  <tr>
    <td align="right">550</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2751.48270</td>
  </tr>
  <tr>
    <td align="right">551</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.62561</td>
  </tr>
  <tr>
    <td align="right">552</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     6.38302</td>
  </tr>
  <tr>
    <td align="right">553</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">554</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2392.98699</td>
  </tr>
  <tr>
    <td align="right">555</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2751.48270</td>
  </tr>
  <tr>
    <td align="right">556</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   825.93839</td>
  </tr>
  <tr>
    <td align="right">557</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1143.49562</td>
  </tr>
  <tr>
    <td align="right">558</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1143.36850</td>
  </tr>
  <tr>
    <td align="right">559</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">560</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   450.27537</td>
  </tr>
  <tr>
    <td align="right">561</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   834.36430</td>
  </tr>
  <tr>
    <td align="right">562</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.55100</td>
  </tr>
  <tr>
    <td align="right">563</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.39382</td>
  </tr>
  <tr>
    <td align="right">564</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.17149</td>
  </tr>
  <tr>
    <td align="right">565</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   450.27537</td>
  </tr>
  <tr>
    <td align="right">566</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">567</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">568</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  4218.98171</td>
  </tr>
  <tr>
    <td align="right">569</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 21276.91680</td>
  </tr>
  <tr>
    <td align="right">570</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.86487</td>
  </tr>
  <tr>
    <td align="right">571</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   285.14796</td>
  </tr>
  <tr>
    <td align="right">572</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5427.26626</td>
  </tr>
  <tr>
    <td align="right">573</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  6240.25345</td>
  </tr>
  <tr>
    <td align="right">574</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5427.26626</td>
  </tr>
  <tr>
    <td align="right">575</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  6240.25345</td>
  </tr>
  <tr>
    <td align="right">576</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  5427.26626</td>
  </tr>
  <tr>
    <td align="right">577</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  6240.25345</td>
  </tr>
  <tr>
    <td align="right">578</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">579</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">580</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">581</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">582</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">583</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   719.89398</td>
  </tr>
  <tr>
    <td align="right">584</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 70557.06777</td>
  </tr>
  <tr>
    <td align="right">585</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">0.199162E+06</td>
  </tr>
  <tr>
    <td align="right">586</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     8.09555</td>
  </tr>
  <tr>
    <td align="right">587</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  2669.11611</td>
  </tr>
  <tr>
    <td align="right">588</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  5427.26626</td>
  </tr>
  <tr>
    <td align="right">589</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  6240.25345</td>
  </tr>
  <tr>
    <td align="right">590</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    12.75418</td>
  </tr>
  <tr>
    <td align="right">591</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">    14.47631</td>
  </tr>
  <tr>
    <td align="right">592</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">593</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  5427.26626</td>
  </tr>
  <tr>
    <td align="right">594</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  6240.25345</td>
  </tr>
  <tr>
    <td align="right">595</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1873.18853</td>
  </tr>
  <tr>
    <td align="right">596</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1140.04223</td>
  </tr>
  <tr>
    <td align="right">597</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1310.93204</td>
  </tr>
  <tr>
    <td align="right">598</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1140.04223</td>
  </tr>
  <tr>
    <td align="right">599</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1310.93204</td>
  </tr>
  <tr>
    <td align="right">600</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1140.04223</td>
  </tr>
  <tr>
    <td align="right">601</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1310.93204</td>
  </tr>
  <tr>
    <td align="right">602</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">603</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">604</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">605</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">606</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">607</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   163.31078</td>
  </tr>
  <tr>
    <td align="right">608</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 17339.94921</td>
  </tr>
  <tr>
    <td align="right">609</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 42442.33821</td>
  </tr>
  <tr>
    <td align="right">610</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.72520</td>
  </tr>
  <tr>
    <td align="right">611</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   568.80169</td>
  </tr>
  <tr>
    <td align="right">612</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1140.04223</td>
  </tr>
  <tr>
    <td align="right">613</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1310.93204</td>
  </tr>
  <tr>
    <td align="right">614</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.69213</td>
  </tr>
  <tr>
    <td align="right">615</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.04114</td>
  </tr>
  <tr>
    <td align="right">616</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">617</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1140.04223</td>
  </tr>
  <tr>
    <td align="right">618</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1310.93204</td>
  </tr>
  <tr>
    <td align="right">619</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   393.51381</td>
  </tr>
  <tr>
    <td align="right">620</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1888.34722</td>
  </tr>
  <tr>
    <td align="right">621</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2171.27091</td>
  </tr>
  <tr>
    <td align="right">622</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1888.34722</td>
  </tr>
  <tr>
    <td align="right">623</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2171.27091</td>
  </tr>
  <tr>
    <td align="right">624</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1888.34722</td>
  </tr>
  <tr>
    <td align="right">625</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2171.27091</td>
  </tr>
  <tr>
    <td align="right">626</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   157.29574</td>
  </tr>
  <tr>
    <td align="right">627</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">628</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   157.29574</td>
  </tr>
  <tr>
    <td align="right">629</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">630</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   157.29574</td>
  </tr>
  <tr>
    <td align="right">631</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   157.29553</td>
  </tr>
  <tr>
    <td align="right">632</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 25718.66707</td>
  </tr>
  <tr>
    <td align="right">633</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 64525.52153</td>
  </tr>
  <tr>
    <td align="right">634</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     2.62284</td>
  </tr>
  <tr>
    <td align="right">635</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   864.75502</td>
  </tr>
  <tr>
    <td align="right">636</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1888.34722</td>
  </tr>
  <tr>
    <td align="right">637</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2171.27091</td>
  </tr>
  <tr>
    <td align="right">638</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.32461</td>
  </tr>
  <tr>
    <td align="right">639</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.03699</td>
  </tr>
  <tr>
    <td align="right">640</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">641</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1888.34722</td>
  </tr>
  <tr>
    <td align="right">642</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2171.27091</td>
  </tr>
  <tr>
    <td align="right">643</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   651.76738</td>
  </tr>
  <tr>
    <td align="right">644</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1392.85999</td>
  </tr>
  <tr>
    <td align="right">645</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">  1392.64813</td>
  </tr>
  <tr>
    <td align="right">646</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">647</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   850.36006</td>
  </tr>
  <tr>
    <td align="right">648</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1293.66509</td>
  </tr>
  <tr>
    <td align="right">649</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.24682</td>
  </tr>
  <tr>
    <td align="right">650</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.61061</td>
  </tr>
  <tr>
    <td align="right">651</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     1.08370</td>
  </tr>
  <tr>
    <td align="right">652</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   850.46599</td>
  </tr>
  <tr>
    <td align="right">653</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">654</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">655</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 26660.52588</td>
  </tr>
  <tr>
    <td align="right">656</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 40182.43201</td>
  </tr>
  <tr>
    <td align="right">657</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.63334</td>
  </tr>
  <tr>
    <td align="right">658</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   538.51497</td>
  </tr>
  <tr>
    <td align="right">659</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   671.65246</td>
  </tr>
  <tr>
    <td align="right">660</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   772.24567</td>
  </tr>
  <tr>
    <td align="right">661</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   671.65246</td>
  </tr>
  <tr>
    <td align="right">662</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   772.24567</td>
  </tr>
  <tr>
    <td align="right">663</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   671.65246</td>
  </tr>
  <tr>
    <td align="right">664</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   772.24567</td>
  </tr>
  <tr>
    <td align="right">665</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">666</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">667</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">668</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">669</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">670</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    68.99618</td>
  </tr>
  <tr>
    <td align="right">671</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 13036.87883</td>
  </tr>
  <tr>
    <td align="right">672</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 23625.81928</td>
  </tr>
  <tr>
    <td align="right">673</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.96034</td>
  </tr>
  <tr>
    <td align="right">674</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   316.62736</td>
  </tr>
  <tr>
    <td align="right">675</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   671.65246</td>
  </tr>
  <tr>
    <td align="right">676</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   772.24567</td>
  </tr>
  <tr>
    <td align="right">677</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.55416</td>
  </tr>
  <tr>
    <td align="right">678</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.79151</td>
  </tr>
  <tr>
    <td align="right">679</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">680</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   671.65246</td>
  </tr>
  <tr>
    <td align="right">681</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   772.24567</td>
  </tr>
  <tr>
    <td align="right">682</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   231.81381</td>
  </tr>
  <tr>
    <td align="right">683</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   898.32616</td>
  </tr>
  <tr>
    <td align="right">684</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1032.96597</td>
  </tr>
  <tr>
    <td align="right">685</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   898.32616</td>
  </tr>
  <tr>
    <td align="right">686</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1032.96597</td>
  </tr>
  <tr>
    <td align="right">687</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   898.32616</td>
  </tr>
  <tr>
    <td align="right">688</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1032.96597</td>
  </tr>
  <tr>
    <td align="right">689</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">690</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">691</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">692</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">693</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">694</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   131.34638</td>
  </tr>
  <tr>
    <td align="right">695</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 20044.78085</td>
  </tr>
  <tr>
    <td align="right">696</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 33574.40632</td>
  </tr>
  <tr>
    <td align="right">697</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.36474</td>
  </tr>
  <tr>
    <td align="right">698</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   449.95586</td>
  </tr>
  <tr>
    <td align="right">699</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   898.32616</td>
  </tr>
  <tr>
    <td align="right">700</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1032.96597</td>
  </tr>
  <tr>
    <td align="right">701</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.12466</td>
  </tr>
  <tr>
    <td align="right">702</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.39631</td>
  </tr>
  <tr>
    <td align="right">703</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">704</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   898.32616</td>
  </tr>
  <tr>
    <td align="right">705</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1032.96597</td>
  </tr>
  <tr>
    <td align="right">706</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   310.07356</td>
  </tr>
  <tr>
    <td align="right">707</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   643.74992</td>
  </tr>
  <tr>
    <td align="right">708</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   740.25414</td>
  </tr>
  <tr>
    <td align="right">709</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   643.74992</td>
  </tr>
  <tr>
    <td align="right">710</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   740.25414</td>
  </tr>
  <tr>
    <td align="right">711</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   643.74992</td>
  </tr>
  <tr>
    <td align="right">712</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   740.25414</td>
  </tr>
  <tr>
    <td align="right">713</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">714</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">715</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">716</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">717</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">718</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    88.31312</td>
  </tr>
  <tr>
    <td align="right">719</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 15832.36107</td>
  </tr>
  <tr>
    <td align="right">720</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 23771.11326</td>
  </tr>
  <tr>
    <td align="right">721</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.96625</td>
  </tr>
  <tr>
    <td align="right">722</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   318.57456</td>
  </tr>
  <tr>
    <td align="right">723</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   643.74992</td>
  </tr>
  <tr>
    <td align="right">724</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   740.25414</td>
  </tr>
  <tr>
    <td align="right">725</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.51591</td>
  </tr>
  <tr>
    <td align="right">726</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.71728</td>
  </tr>
  <tr>
    <td align="right">727</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80009</td>
  </tr>
  <tr>
    <td align="right">728</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   643.74992</td>
  </tr>
  <tr>
    <td align="right">729</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   740.25414</td>
  </tr>
  <tr>
    <td align="right">730</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   222.21128</td>
  </tr>
  <tr>
    <td align="right">731</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.53364</td>
  </tr>
  <tr>
    <td align="right">732</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2373.87682</td>
  </tr>
  <tr>
    <td align="right">733</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.53364</td>
  </tr>
  <tr>
    <td align="right">734</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2373.87682</td>
  </tr>
  <tr>
    <td align="right">735</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.53364</td>
  </tr>
  <tr>
    <td align="right">736</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2373.87682</td>
  </tr>
  <tr>
    <td align="right">737</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">738</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">739</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">740</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">741</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">742</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   290.88979</td>
  </tr>
  <tr>
    <td align="right">743</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 43973.26453</td>
  </tr>
  <tr>
    <td align="right">744</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 76613.71975</td>
  </tr>
  <tr>
    <td align="right">745</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.11420</td>
  </tr>
  <tr>
    <td align="right">746</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1026.75806</td>
  </tr>
  <tr>
    <td align="right">747</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2064.53364</td>
  </tr>
  <tr>
    <td align="right">748</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2373.87682</td>
  </tr>
  <tr>
    <td align="right">749</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.48019</td>
  </tr>
  <tr>
    <td align="right">750</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.50703</td>
  </tr>
  <tr>
    <td align="right">751</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">752</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2064.53364</td>
  </tr>
  <tr>
    <td align="right">753</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2373.87682</td>
  </tr>
  <tr>
    <td align="right">754</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   712.58872</td>
  </tr>
  <tr>
    <td align="right">755</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   709.21601</td>
  </tr>
  <tr>
    <td align="right">756</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   815.52956</td>
  </tr>
  <tr>
    <td align="right">757</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   709.21601</td>
  </tr>
  <tr>
    <td align="right">758</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   815.52956</td>
  </tr>
  <tr>
    <td align="right">759</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   709.21601</td>
  </tr>
  <tr>
    <td align="right">760</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   815.52956</td>
  </tr>
  <tr>
    <td align="right">761</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">762</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">763</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">764</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">765</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">766</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    91.81567</td>
  </tr>
  <tr>
    <td align="right">767</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 14890.96679</td>
  </tr>
  <tr>
    <td align="right">768</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 25913.62431</td>
  </tr>
  <tr>
    <td align="right">769</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.05334</td>
  </tr>
  <tr>
    <td align="right">770</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   347.28797</td>
  </tr>
  <tr>
    <td align="right">771</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   709.21601</td>
  </tr>
  <tr>
    <td align="right">772</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   815.52956</td>
  </tr>
  <tr>
    <td align="right">773</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.66375</td>
  </tr>
  <tr>
    <td align="right">774</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.89190</td>
  </tr>
  <tr>
    <td align="right">775</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">776</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   709.21601</td>
  </tr>
  <tr>
    <td align="right">777</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   815.52956</td>
  </tr>
  <tr>
    <td align="right">778</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   244.80588</td>
  </tr>
  <tr>
    <td align="right">779</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1279.95747</td>
  </tr>
  <tr>
    <td align="right">780</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1471.86422</td>
  </tr>
  <tr>
    <td align="right">781</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1279.95747</td>
  </tr>
  <tr>
    <td align="right">782</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1471.86422</td>
  </tr>
  <tr>
    <td align="right">783</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1279.95747</td>
  </tr>
  <tr>
    <td align="right">784</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1471.86422</td>
  </tr>
  <tr>
    <td align="right">785</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">786</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">787</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">788</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">789</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00613</td>
  </tr>
  <tr>
    <td align="right">790</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   147.00655</td>
  </tr>
  <tr>
    <td align="right">791</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 23105.74348</td>
  </tr>
  <tr>
    <td align="right">792</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 45822.19792</td>
  </tr>
  <tr>
    <td align="right">793</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.86258</td>
  </tr>
  <tr>
    <td align="right">794</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   614.09772</td>
  </tr>
  <tr>
    <td align="right">795</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1279.95747</td>
  </tr>
  <tr>
    <td align="right">796</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1471.86422</td>
  </tr>
  <tr>
    <td align="right">797</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.98365</td>
  </tr>
  <tr>
    <td align="right">798</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     3.41447</td>
  </tr>
  <tr>
    <td align="right">799</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">800</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1279.95747</td>
  </tr>
  <tr>
    <td align="right">801</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1471.86422</td>
  </tr>
  <tr>
    <td align="right">802</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   441.81911</td>
  </tr>
  <tr>
    <td align="right">803</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   789.04651</td>
  </tr>
  <tr>
    <td align="right">804</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   907.28802</td>
  </tr>
  <tr>
    <td align="right">805</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   789.04651</td>
  </tr>
  <tr>
    <td align="right">806</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   907.28802</td>
  </tr>
  <tr>
    <td align="right">807</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   789.04651</td>
  </tr>
  <tr>
    <td align="right">808</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   907.28802</td>
  </tr>
  <tr>
    <td align="right">809</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">810</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">811</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">812</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">813</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">814</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    69.01991</td>
  </tr>
  <tr>
    <td align="right">815</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 12759.86271</td>
  </tr>
  <tr>
    <td align="right">816</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 27133.87367</td>
  </tr>
  <tr>
    <td align="right">817</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.10294</td>
  </tr>
  <tr>
    <td align="right">818</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   363.64144</td>
  </tr>
  <tr>
    <td align="right">819</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   789.04651</td>
  </tr>
  <tr>
    <td align="right">820</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   907.28802</td>
  </tr>
  <tr>
    <td align="right">821</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.81129</td>
  </tr>
  <tr>
    <td align="right">822</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.10475</td>
  </tr>
  <tr>
    <td align="right">823</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">824</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   789.04651</td>
  </tr>
  <tr>
    <td align="right">825</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   907.28802</td>
  </tr>
  <tr>
    <td align="right">826</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   272.34657</td>
  </tr>
  <tr>
    <td align="right">827</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   934.80920</td>
  </tr>
  <tr>
    <td align="right">828</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1074.87275</td>
  </tr>
  <tr>
    <td align="right">829</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   934.80920</td>
  </tr>
  <tr>
    <td align="right">830</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1074.87275</td>
  </tr>
  <tr>
    <td align="right">831</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   934.80920</td>
  </tr>
  <tr>
    <td align="right">832</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  1074.87275</td>
  </tr>
  <tr>
    <td align="right">833</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">834</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">835</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">836</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">837</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57689</td>
  </tr>
  <tr>
    <td align="right">838</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   106.57711</td>
  </tr>
  <tr>
    <td align="right">839</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 18999.82211</td>
  </tr>
  <tr>
    <td align="right">840</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 33423.21259</td>
  </tr>
  <tr>
    <td align="right">841</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.35859</td>
  </tr>
  <tr>
    <td align="right">842</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   447.92961</td>
  </tr>
  <tr>
    <td align="right">843</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   934.80920</td>
  </tr>
  <tr>
    <td align="right">844</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  1074.87275</td>
  </tr>
  <tr>
    <td align="right">845</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.17592</td>
  </tr>
  <tr>
    <td align="right">846</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     2.49350</td>
  </tr>
  <tr>
    <td align="right">847</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80009</td>
  </tr>
  <tr>
    <td align="right">848</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   934.80920</td>
  </tr>
  <tr>
    <td align="right">849</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1074.87275</td>
  </tr>
  <tr>
    <td align="right">850</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   322.65263</td>
  </tr>
  <tr>
    <td align="right">851</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   379.61860</td>
  </tr>
  <tr>
    <td align="right">852</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   379.57622</td>
  </tr>
  <tr>
    <td align="right">853</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">854</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   150.09129</td>
  </tr>
  <tr>
    <td align="right">855</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">   837.75413</td>
  </tr>
  <tr>
    <td align="right">856</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.55100</td>
  </tr>
  <tr>
    <td align="right">857</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.39542</td>
  </tr>
  <tr>
    <td align="right">858</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.05800</td>
  </tr>
  <tr>
    <td align="right">859</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   150.09129</td>
  </tr>
  <tr>
    <td align="right">860</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">861</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">862</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  1426.78451</td>
  </tr>
  <tr>
    <td align="right">863</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  7092.32558</td>
  </tr>
  <tr>
    <td align="right">864</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.28829</td>
  </tr>
  <tr>
    <td align="right">865</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    95.04959</td>
  </tr>
  <tr>
    <td align="right">866</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2149.13108</td>
  </tr>
  <tr>
    <td align="right">867</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2471.01664</td>
  </tr>
  <tr>
    <td align="right">868</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2149.13108</td>
  </tr>
  <tr>
    <td align="right">869</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2471.01664</td>
  </tr>
  <tr>
    <td align="right">870</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2149.13108</td>
  </tr>
  <tr>
    <td align="right">871</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">  2471.01664</td>
  </tr>
  <tr>
    <td align="right">872</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">873</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">874</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">875</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">876</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">877</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">   239.95760</td>
  </tr>
  <tr>
    <td align="right">878</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 34642.87259</td>
  </tr>
  <tr>
    <td align="right">879</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 76579.72115</td>
  </tr>
  <tr>
    <td align="right">880</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     3.11283</td>
  </tr>
  <tr>
    <td align="right">881</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">  1026.30241</td>
  </tr>
  <tr>
    <td align="right">882</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2149.13108</td>
  </tr>
  <tr>
    <td align="right">883</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">  2471.01664</td>
  </tr>
  <tr>
    <td align="right">884</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     4.99577</td>
  </tr>
  <tr>
    <td align="right">885</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     5.73236</td>
  </tr>
  <tr>
    <td align="right">886</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80008</td>
  </tr>
  <tr>
    <td align="right">887</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2149.13108</td>
  </tr>
  <tr>
    <td align="right">888</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  2471.01664</td>
  </tr>
  <tr>
    <td align="right">889</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   741.74778</td>
  </tr>
  <tr>
    <td align="right">890</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   450.23299</td>
  </tr>
  <tr>
    <td align="right">891</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   517.73299</td>
  </tr>
  <tr>
    <td align="right">892</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   450.23299</td>
  </tr>
  <tr>
    <td align="right">893</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   517.73299</td>
  </tr>
  <tr>
    <td align="right">894</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   450.23299</td>
  </tr>
  <tr>
    <td align="right">895</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   517.73299</td>
  </tr>
  <tr>
    <td align="right">896</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">897</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">898</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">899</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">900</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">901</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    54.43686</td>
  </tr>
  <tr>
    <td align="right">902</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  8269.05485</td>
  </tr>
  <tr>
    <td align="right">903</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 16256.62519</td>
  </tr>
  <tr>
    <td align="right">904</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.66080</td>
  </tr>
  <tr>
    <td align="right">905</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   217.86726</td>
  </tr>
  <tr>
    <td align="right">906</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   450.23299</td>
  </tr>
  <tr>
    <td align="right">907</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   517.73299</td>
  </tr>
  <tr>
    <td align="right">908</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.05180</td>
  </tr>
  <tr>
    <td align="right">909</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.20106</td>
  </tr>
  <tr>
    <td align="right">910</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80009</td>
  </tr>
  <tr>
    <td align="right">911</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   450.23299</td>
  </tr>
  <tr>
    <td align="right">912</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   517.73299</td>
  </tr>
  <tr>
    <td align="right">913</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   155.41466</td>
  </tr>
  <tr>
    <td align="right">914</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   692.58466</td>
  </tr>
  <tr>
    <td align="right">915</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Cooling Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   796.35583</td>
  </tr>
  <tr>
    <td align="right">916</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   692.58466</td>
  </tr>
  <tr>
    <td align="right">917</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Heating Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   796.35583</td>
  </tr>
  <tr>
    <td align="right">918</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   692.58466</td>
  </tr>
  <tr>
    <td align="right">919</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [ft3/min]</td>
    <td align="right">   796.35583</td>
  </tr>
  <tr>
    <td align="right">920</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    52.43198</td>
  </tr>
  <tr>
    <td align="right">921</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Cooling Operation [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">922</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    52.43198</td>
  </tr>
  <tr>
    <td align="right">923</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Outdoor Air Flow Rate During Heating Operation [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">924</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    52.43198</td>
  </tr>
  <tr>
    <td align="right">925</td>
    <td align="right">ZoneHVAC:PackagedTerminalAirConditioner</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [ft3/min]</td>
    <td align="right">    52.43177</td>
  </tr>
  <tr>
    <td align="right">926</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right"> 11052.25917</td>
  </tr>
  <tr>
    <td align="right">927</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 23389.82909</td>
  </tr>
  <tr>
    <td align="right">928</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.95075</td>
  </tr>
  <tr>
    <td align="right">929</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   313.46468</td>
  </tr>
  <tr>
    <td align="right">930</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Design Size Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   692.58466</td>
  </tr>
  <tr>
    <td align="right">931</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">User-Specified Rated Air Flow Rate [ft3/min]</td>
    <td align="right">   796.35583</td>
  </tr>
  <tr>
    <td align="right">932</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.57968</td>
  </tr>
  <tr>
    <td align="right">933</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">User-Specified Gross Rated Total Cooling Capacity [ton]</td>
    <td align="right">     1.84740</td>
  </tr>
  <tr>
    <td align="right">934</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">     0.80009</td>
  </tr>
  <tr>
    <td align="right">935</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Design Size Maximum Flow Rate [ft3/min]</td>
    <td align="right">   692.58466</td>
  </tr>
  <tr>
    <td align="right">936</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   796.35583</td>
  </tr>
  <tr>
    <td align="right">937</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   239.04850</td>
  </tr>
  <tr>
    <td align="right">938</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   190.10570</td>
  </tr>
  <tr>
    <td align="right">939</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   190.08472</td>
  </tr>
  <tr>
    <td align="right">940</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   136.43939</td>
  </tr>
  <tr>
    <td align="right">941</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   133.22223</td>
  </tr>
  <tr>
    <td align="right">942</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">943</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">    73.20677</td>
  </tr>
  <tr>
    <td align="right">944</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1164.21595</td>
  </tr>
  <tr>
    <td align="right">945</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.71236</td>
  </tr>
  <tr>
    <td align="right">946</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.54951</td>
  </tr>
  <tr>
    <td align="right">947</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.09324</td>
  </tr>
  <tr>
    <td align="right">948</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">    73.21546</td>
  </tr>
  <tr>
    <td align="right">949</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">950</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">951</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  2293.94588</td>
  </tr>
  <tr>
    <td align="right">952</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  3459.26640</td>
  </tr>
  <tr>
    <td align="right">953</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.14061</td>
  </tr>
  <tr>
    <td align="right">954</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    46.36024</td>
  </tr>
  <tr>
    <td align="right">955</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   199.83430</td>
  </tr>
  <tr>
    <td align="right">956</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   199.81163</td>
  </tr>
  <tr>
    <td align="right">957</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   260.42370</td>
  </tr>
  <tr>
    <td align="right">958</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">User-Specified Maximum Air Flow Rate [ft3/min]</td>
    <td align="right">   252.98726</td>
  </tr>
  <tr>
    <td align="right">959</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">960</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">User-Specified Fixed Minimum Air Flow Rate [ft3/min]</td>
    <td align="right">   173.28663</td>
  </tr>
  <tr>
    <td align="right">961</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Minimum Air Flow Fraction [ft3/min]</td>
    <td align="right">  1451.16507</td>
  </tr>
  <tr>
    <td align="right">962</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [ft3/min-ft2]</td>
    <td align="right">     0.63615</td>
  </tr>
  <tr>
    <td align="right">963</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">     0.68495</td>
  </tr>
  <tr>
    <td align="right">964</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Maximum Reheat Water Flow Rate [gal/min]</td>
    <td align="right">     0.22075</td>
  </tr>
  <tr>
    <td align="right">965</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Reheat Coil Sizing Air Volume Flow Rate [ft3/min]</td>
    <td align="right">   173.30633</td>
  </tr>
  <tr>
    <td align="right">966</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Temperature [F]</td>
    <td align="right">    63.00000</td>
  </tr>
  <tr>
    <td align="right">967</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00800</td>
  </tr>
  <tr>
    <td align="right">968</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  5430.73181</td>
  </tr>
  <tr>
    <td align="right">969</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  8188.37009</td>
  </tr>
  <tr>
    <td align="right">970</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.33284</td>
  </tr>
  <tr>
    <td align="right">971</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   109.73850</td>
  </tr>
  <tr>
    <td align="right">972</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  8033.21932</td>
  </tr>
  <tr>
    <td align="right">973</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  8033.21932</td>
  </tr>
  <tr>
    <td align="right">974</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right"> 10803.89694</td>
  </tr>
  <tr>
    <td align="right">975</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  8033.21932</td>
  </tr>
  <tr>
    <td align="right">976</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  9234.68104</td>
  </tr>
  <tr>
    <td align="right">977</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  9234.68104</td>
  </tr>
  <tr>
    <td align="right">978</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.74355</td>
  </tr>
  <tr>
    <td align="right">979</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.86990</td>
  </tr>
  <tr>
    <td align="right">980</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   865.48718</td>
  </tr>
  <tr>
    <td align="right">981</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   865.48718</td>
  </tr>
  <tr>
    <td align="right">982</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1859.74553</td>
  </tr>
  <tr>
    <td align="right">983</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   865.57192</td>
  </tr>
  <tr>
    <td align="right">984</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1860.04214</td>
  </tr>
  <tr>
    <td align="right">985</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1860.04214</td>
  </tr>
  <tr>
    <td align="right">986</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.46539</td>
  </tr>
  <tr>
    <td align="right">987</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.46535</td>
  </tr>
  <tr>
    <td align="right">988</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1407.62694</td>
  </tr>
  <tr>
    <td align="right">989</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1407.62694</td>
  </tr>
  <tr>
    <td align="right">990</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  4334.55454</td>
  </tr>
  <tr>
    <td align="right">991</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1407.62694</td>
  </tr>
  <tr>
    <td align="right">992</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4335.27488</td>
  </tr>
  <tr>
    <td align="right">993</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4335.27488</td>
  </tr>
  <tr>
    <td align="right">994</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.32475</td>
  </tr>
  <tr>
    <td align="right">995</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.32469</td>
  </tr>
  <tr>
    <td align="right">996</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1000.44479</td>
  </tr>
  <tr>
    <td align="right">997</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">  1000.44479</td>
  </tr>
  <tr>
    <td align="right">998</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">  1772.22435</td>
  </tr>
  <tr>
    <td align="right">999</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1000.55072</td>
  </tr>
  <tr>
    <td align="right">1000</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1772.47859</td>
  </tr>
  <tr>
    <td align="right">1001</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1772.47859</td>
  </tr>
  <tr>
    <td align="right">1002</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.56452</td>
  </tr>
  <tr>
    <td align="right">1003</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.56449</td>
  </tr>
  <tr>
    <td align="right">1004</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   246.48302</td>
  </tr>
  <tr>
    <td align="right">1005</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   246.48302</td>
  </tr>
  <tr>
    <td align="right">1006</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   386.20758</td>
  </tr>
  <tr>
    <td align="right">1007</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   246.48302</td>
  </tr>
  <tr>
    <td align="right">1008</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   396.86436</td>
  </tr>
  <tr>
    <td align="right">1009</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   396.86436</td>
  </tr>
  <tr>
    <td align="right">1010</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     0.63823</td>
  </tr>
  <tr>
    <td align="right">1011</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     0.62110</td>
  </tr>
  <tr>
    <td align="right">1012</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1013</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1014</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1015</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1016</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1017</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1018</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1019</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1020</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1021</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1022</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1023</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1024</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1025</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1026</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1027</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1028</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">    92.76567</td>
  </tr>
  <tr>
    <td align="right">1029</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">    92.76567</td>
  </tr>
  <tr>
    <td align="right">1030</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">    92.76567</td>
  </tr>
  <tr>
    <td align="right">1031</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">    92.77605</td>
  </tr>
  <tr>
    <td align="right">1032</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">    92.76567</td>
  </tr>
  <tr>
    <td align="right">1033</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">    92.77605</td>
  </tr>
  <tr>
    <td align="right">1034</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1035</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1036</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   121.54448</td>
  </tr>
  <tr>
    <td align="right">1037</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   121.54448</td>
  </tr>
  <tr>
    <td align="right">1038</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   121.54448</td>
  </tr>
  <tr>
    <td align="right">1039</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   121.55825</td>
  </tr>
  <tr>
    <td align="right">1040</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   121.54448</td>
  </tr>
  <tr>
    <td align="right">1041</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   121.55825</td>
  </tr>
  <tr>
    <td align="right">1042</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1043</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1044</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   388.34741</td>
  </tr>
  <tr>
    <td align="right">1045</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   388.34741</td>
  </tr>
  <tr>
    <td align="right">1046</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   388.34741</td>
  </tr>
  <tr>
    <td align="right">1047</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   388.38978</td>
  </tr>
  <tr>
    <td align="right">1048</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   388.34741</td>
  </tr>
  <tr>
    <td align="right">1049</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   388.38978</td>
  </tr>
  <tr>
    <td align="right">1050</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1051</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1052</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   359.21606</td>
  </tr>
  <tr>
    <td align="right">1053</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   359.21606</td>
  </tr>
  <tr>
    <td align="right">1054</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   359.21606</td>
  </tr>
  <tr>
    <td align="right">1055</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   359.23724</td>
  </tr>
  <tr>
    <td align="right">1056</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   359.21606</td>
  </tr>
  <tr>
    <td align="right">1057</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   359.23724</td>
  </tr>
  <tr>
    <td align="right">1058</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1059</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1060</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   242.79658</td>
  </tr>
  <tr>
    <td align="right">1061</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   242.79658</td>
  </tr>
  <tr>
    <td align="right">1062</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   242.79658</td>
  </tr>
  <tr>
    <td align="right">1063</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   242.81777</td>
  </tr>
  <tr>
    <td align="right">1064</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   242.79658</td>
  </tr>
  <tr>
    <td align="right">1065</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   242.81777</td>
  </tr>
  <tr>
    <td align="right">1066</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1067</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1068</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   190.08472</td>
  </tr>
  <tr>
    <td align="right">1069</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   190.08472</td>
  </tr>
  <tr>
    <td align="right">1070</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   190.08472</td>
  </tr>
  <tr>
    <td align="right">1071</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   190.10570</td>
  </tr>
  <tr>
    <td align="right">1072</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   190.08472</td>
  </tr>
  <tr>
    <td align="right">1073</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   190.10570</td>
  </tr>
  <tr>
    <td align="right">1074</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1075</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1076</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [ft3/min]</td>
    <td align="right">   199.81163</td>
  </tr>
  <tr>
    <td align="right">1077</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [ft3/min]</td>
    <td align="right">   199.81163</td>
  </tr>
  <tr>
    <td align="right">1078</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [ft3/min]</td>
    <td align="right">   199.81163</td>
  </tr>
  <tr>
    <td align="right">1079</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [ft3/min]</td>
    <td align="right">   199.83430</td>
  </tr>
  <tr>
    <td align="right">1080</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [ft3/min]</td>
    <td align="right">   199.81163</td>
  </tr>
  <tr>
    <td align="right">1081</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Adjusted Main Design Air Flow Rate [ft3/min]</td>
    <td align="right">   199.83430</td>
  </tr>
  <tr>
    <td align="right">1082</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1083</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1084</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  9094.21495</td>
  </tr>
  <tr>
    <td align="right">1085</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  5205.48278</td>
  </tr>
  <tr>
    <td align="right">1086</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  9234.68104</td>
  </tr>
  <tr>
    <td align="right">1087</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    76.95831</td>
  </tr>
  <tr>
    <td align="right">1088</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1089</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    52.60251</td>
  </tr>
  <tr>
    <td align="right">1090</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00912</td>
  </tr>
  <tr>
    <td align="right">1091</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1092</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    45.03664</td>
  </tr>
  <tr>
    <td align="right">1093</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">    60.55401</td>
  </tr>
  <tr>
    <td align="right">1094</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">  9094.21495</td>
  </tr>
  <tr>
    <td align="right">1095</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  7389.09329</td>
  </tr>
  <tr>
    <td align="right">1096</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.30035</td>
  </tr>
  <tr>
    <td align="right">1097</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    99.02679</td>
  </tr>
  <tr>
    <td align="right">1098</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  9094.21495</td>
  </tr>
  <tr>
    <td align="right">1099</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  6921.96440</td>
  </tr>
  <tr>
    <td align="right">1100</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1859.74553</td>
  </tr>
  <tr>
    <td align="right">1101</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1005.22686</td>
  </tr>
  <tr>
    <td align="right">1102</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  1860.04214</td>
  </tr>
  <tr>
    <td align="right">1103</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    79.46319</td>
  </tr>
  <tr>
    <td align="right">1104</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1105</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    55.40666</td>
  </tr>
  <tr>
    <td align="right">1106</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00913</td>
  </tr>
  <tr>
    <td align="right">1107</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1108</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">     8.99152</td>
  </tr>
  <tr>
    <td align="right">1109</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">    11.56392</td>
  </tr>
  <tr>
    <td align="right">1110</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1859.74553</td>
  </tr>
  <tr>
    <td align="right">1111</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  8056.38577</td>
  </tr>
  <tr>
    <td align="right">1112</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  9064.83373</td>
  </tr>
  <tr>
    <td align="right">1113</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.36847</td>
  </tr>
  <tr>
    <td align="right">1114</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   121.48466</td>
  </tr>
  <tr>
    <td align="right">1115</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1859.74553</td>
  </tr>
  <tr>
    <td align="right">1116</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1531.19003</td>
  </tr>
  <tr>
    <td align="right">1117</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4334.57572</td>
  </tr>
  <tr>
    <td align="right">1118</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  3306.02989</td>
  </tr>
  <tr>
    <td align="right">1119</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  4335.27488</td>
  </tr>
  <tr>
    <td align="right">1120</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    79.79634</td>
  </tr>
  <tr>
    <td align="right">1121</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1122</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    55.83817</td>
  </tr>
  <tr>
    <td align="right">1123</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00923</td>
  </tr>
  <tr>
    <td align="right">1124</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1125</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    21.23027</td>
  </tr>
  <tr>
    <td align="right">1126</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">    27.06872</td>
  </tr>
  <tr>
    <td align="right">1127</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">  4334.57572</td>
  </tr>
  <tr>
    <td align="right">1128</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right"> 27017.47851</td>
  </tr>
  <tr>
    <td align="right">1129</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     1.09821</td>
  </tr>
  <tr>
    <td align="right">1130</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   362.08154</td>
  </tr>
  <tr>
    <td align="right">1131</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  4334.57572</td>
  </tr>
  <tr>
    <td align="right">1132</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  2975.52384</td>
  </tr>
  <tr>
    <td align="right">1133</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1772.22435</td>
  </tr>
  <tr>
    <td align="right">1134</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1326.55578</td>
  </tr>
  <tr>
    <td align="right">1135</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">  1772.47859</td>
  </tr>
  <tr>
    <td align="right">1136</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    78.51213</td>
  </tr>
  <tr>
    <td align="right">1137</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1138</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    55.87731</td>
  </tr>
  <tr>
    <td align="right">1139</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00909</td>
  </tr>
  <tr>
    <td align="right">1140</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1141</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">     8.05304</td>
  </tr>
  <tr>
    <td align="right">1142</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">    10.60082</td>
  </tr>
  <tr>
    <td align="right">1143</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">  1772.22435</td>
  </tr>
  <tr>
    <td align="right">1144</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  5693.28258</td>
  </tr>
  <tr>
    <td align="right">1145</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  7721.15950</td>
  </tr>
  <tr>
    <td align="right">1146</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.31385</td>
  </tr>
  <tr>
    <td align="right">1147</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">   103.47706</td>
  </tr>
  <tr>
    <td align="right">1148</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">  1772.22435</td>
  </tr>
  <tr>
    <td align="right">1149</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">  1194.23183</td>
  </tr>
  <tr>
    <td align="right">1150</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS7 OACTRL-5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   396.86436</td>
  </tr>
  <tr>
    <td align="right">1151</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Inlet Air Temperature [F]</td>
    <td align="right">    78.16120</td>
  </tr>
  <tr>
    <td align="right">1152</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">User-Specified Design Inlet Water Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1153</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Outlet Air Temperature [F]</td>
    <td align="right">    54.29349</td>
  </tr>
  <tr>
    <td align="right">1154</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Inlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00859</td>
  </tr>
  <tr>
    <td align="right">1155</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Outlet Air Humidity Ratio [lbWater/lbDryAir]</td>
    <td align="right">     0.00850</td>
  </tr>
  <tr>
    <td align="right">1156</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">     1.73099</td>
  </tr>
  <tr>
    <td align="right">1157</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">     2.25076</td>
  </tr>
  <tr>
    <td align="right">1158</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">User-Specified Design Air Flow Rate [ft3/min]</td>
    <td align="right">   386.20758</td>
  </tr>
  <tr>
    <td align="right">1159</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Design Size Rated Capacity [Btu/h]</td>
    <td align="right">  8364.44294</td>
  </tr>
  <tr>
    <td align="right">1160</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">User-Specified Rated Capacity [Btu/h]</td>
    <td align="right">  6387.07487</td>
  </tr>
  <tr>
    <td align="right">1161</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Design Size Maximum Water Flow Rate [gal/min]</td>
    <td align="right">     0.25962</td>
  </tr>
  <tr>
    <td align="right">1162</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Design Size U-Factor Times Area Value [Btu/h-F]</td>
    <td align="right">    85.59799</td>
  </tr>
  <tr>
    <td align="right">1163</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   386.20758</td>
  </tr>
  <tr>
    <td align="right">1164</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   454.03029</td>
  </tr>
  <tr>
    <td align="right">1165</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1166</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  3465.30465</td>
  </tr>
  <tr>
    <td align="right">1167</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  4331.93017</td>
  </tr>
  <tr>
    <td align="right">1168</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    98.57605</td>
  </tr>
  <tr>
    <td align="right">1169</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    29.59044</td>
  </tr>
  <tr>
    <td align="right">1170</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1171</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  4664.54237</td>
  </tr>
  <tr>
    <td align="right">1172</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  8074.10484</td>
  </tr>
  <tr>
    <td align="right">1173</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   132.69024</td>
  </tr>
  <tr>
    <td align="right">1174</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    39.83080</td>
  </tr>
  <tr>
    <td align="right">1175</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    92.76567</td>
  </tr>
  <tr>
    <td align="right">1176</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    14.65594</td>
  </tr>
  <tr>
    <td align="right">1177</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">    92.77605</td>
  </tr>
  <tr>
    <td align="right">1178</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  4273.99277</td>
  </tr>
  <tr>
    <td align="right">1179</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 10481.26493</td>
  </tr>
  <tr>
    <td align="right">1180</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">    92.76567</td>
  </tr>
  <tr>
    <td align="right">1181</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    14.65594</td>
  </tr>
  <tr>
    <td align="right">1182</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   121.55825</td>
  </tr>
  <tr>
    <td align="right">1183</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  4291.27667</td>
  </tr>
  <tr>
    <td align="right">1184</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  7205.01091</td>
  </tr>
  <tr>
    <td align="right">1185</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   121.54448</td>
  </tr>
  <tr>
    <td align="right">1186</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    36.48508</td>
  </tr>
  <tr>
    <td align="right">1187</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   388.38978</td>
  </tr>
  <tr>
    <td align="right">1188</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 13711.56576</td>
  </tr>
  <tr>
    <td align="right">1189</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 17138.78857</td>
  </tr>
  <tr>
    <td align="right">1190</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   388.34741</td>
  </tr>
  <tr>
    <td align="right">1191</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   116.57138</td>
  </tr>
  <tr>
    <td align="right">1192</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   359.23724</td>
  </tr>
  <tr>
    <td align="right">1193</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 12681.02968</td>
  </tr>
  <tr>
    <td align="right">1194</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 19847.27614</td>
  </tr>
  <tr>
    <td align="right">1195</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   359.21606</td>
  </tr>
  <tr>
    <td align="right">1196</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">   107.82605</td>
  </tr>
  <tr>
    <td align="right">1197</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   242.79658</td>
  </tr>
  <tr>
    <td align="right">1198</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    38.35936</td>
  </tr>
  <tr>
    <td align="right">1199</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   242.81777</td>
  </tr>
  <tr>
    <td align="right">1200</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right"> 10165.21400</td>
  </tr>
  <tr>
    <td align="right">1201</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right"> 14291.40674</td>
  </tr>
  <tr>
    <td align="right">1202</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   242.79658</td>
  </tr>
  <tr>
    <td align="right">1203</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    38.35936</td>
  </tr>
  <tr>
    <td align="right">1204</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   190.10570</td>
  </tr>
  <tr>
    <td align="right">1205</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  6712.65231</td>
  </tr>
  <tr>
    <td align="right">1206</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  8390.46172</td>
  </tr>
  <tr>
    <td align="right">1207</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   190.08472</td>
  </tr>
  <tr>
    <td align="right">1208</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    57.05945</td>
  </tr>
  <tr>
    <td align="right">1209</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BASESYS9 OACTRL-9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">   199.83430</td>
  </tr>
  <tr>
    <td align="right">1210</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">  7055.43828</td>
  </tr>
  <tr>
    <td align="right">1211</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">  8818.93393</td>
  </tr>
  <tr>
    <td align="right">1212</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">User-Specified Maximum Flow Rate [ft3/min]</td>
    <td align="right">   199.81163</td>
  </tr>
  <tr>
    <td align="right">1213</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">    59.97926</td>
  </tr>
  <tr>
    <td align="right">1214</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">    22.87348</td>
  </tr>
  <tr>
    <td align="right">1215</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">    44.00001</td>
  </tr>
  <tr>
    <td align="right">1216</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">    32.00000</td>
  </tr>
  <tr>
    <td align="right">1217</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1218</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1219</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">0.515281E+06</td>
  </tr>
  <tr>
    <td align="right">1220</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [gal/min]</td>
    <td align="right">    85.54992</td>
  </tr>
  <tr>
    <td align="right">1221</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">User-Specified Reference Chilled Water Flow Rate [gal/min]</td>
    <td align="right">    85.59763</td>
  </tr>
  <tr>
    <td align="right">1222</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Design Size Reference Capacity [Btu/h]</td>
    <td align="right">0.515568E+06</td>
  </tr>
  <tr>
    <td align="right">1223</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">User-Specified Reference Capacity [Btu/h]</td>
    <td align="right">0.513419E+06</td>
  </tr>
  <tr>
    <td align="right">1224</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [ft3/min]</td>
    <td align="right">    16.87536</td>
  </tr>
  <tr>
    <td align="right">1225</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">User-Specified Reference Condenser Fluid Flow Rate [ft3/min]</td>
    <td align="right">    16.80258</td>
  </tr>
  <tr>
    <td align="right">1226</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">    33.76223</td>
  </tr>
  <tr>
    <td align="right">1227</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">    81.00000</td>
  </tr>
  <tr>
    <td align="right">1228</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">    71.00001</td>
  </tr>
  <tr>
    <td align="right">1229</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1230</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1231</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">0.631023E+06</td>
  </tr>
  <tr>
    <td align="right">1232</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">BASE TOWER</td>
    <td align="right">Nominal Capacity [Btu/h]</td>
    <td align="right">0.627828E+06</td>
  </tr>
  <tr>
    <td align="right">1233</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">BASE TOWER</td>
    <td align="right">Air Flow Rate in free convection regime [ft3/min]</td>
    <td align="right">  6874.02455</td>
  </tr>
  <tr>
    <td align="right">1234</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">BASE TOWER</td>
    <td align="right">Tower capacity in free convection regime at design conditions [Btu/h]</td>
    <td align="right"> 78478.53464</td>
  </tr>
  <tr>
    <td align="right">1235</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">     2.18030</td>
  </tr>
  <tr>
    <td align="right">1236</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">     4.36165</td>
  </tr>
  <tr>
    <td align="right">1237</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">   120.00000</td>
  </tr>
  <tr>
    <td align="right">1238</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">    55.00000</td>
  </tr>
  <tr>
    <td align="right">1239</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1240</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1241</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">0.532230E+06</td>
  </tr>
  <tr>
    <td align="right">1242</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Design Flow Rate [ft3/min]</td>
    <td align="right">     2.18030</td>
  </tr>
  <tr>
    <td align="right">1243</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Design Power Consumption [Btu/h]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1244</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">Use Side Design Flow Rate [ft3/min]</td>
    <td align="right">     2.18030</td>
  </tr>
  <tr>
    <td align="right">1245</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Plant Loop Volume [ft3]</td>
    <td align="right">    13.23434</td>
  </tr>
  <tr>
    <td align="right">1246</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Design Supply Temperature [F]</td>
    <td align="right">   180.00000</td>
  </tr>
  <tr>
    <td align="right">1247</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Design Return Temperature [F]</td>
    <td align="right">   129.99999</td>
  </tr>
  <tr>
    <td align="right">1248</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">     1.00000</td>
  </tr>
  <tr>
    <td align="right">1249</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
    <td align="right">     0.00000</td>
  </tr>
  <tr>
    <td align="right">1250</td>
    <td align="right">PlantLoop</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">Design Capacity [Btu/h]</td>
    <td align="right">0.124221E+07</td>
  </tr>
  <tr>
    <td align="right">1251</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.121771E+07</td>
  </tr>
  <tr>
    <td align="right">1252</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">0.618862E+06</td>
  </tr>
  <tr>
    <td align="right">1253</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    49.49739</td>
  </tr>
  <tr>
    <td align="right">1254</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">    24.76257</td>
  </tr>
  <tr>
    <td align="right">1255</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">Design Size Nominal Capacity [Btu/h]</td>
    <td align="right">0.121771E+07</td>
  </tr>
  <tr>
    <td align="right">1256</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">User-Specified Nominal Capacity [Btu/h]</td>
    <td align="right">0.618862E+06</td>
  </tr>
  <tr>
    <td align="right">1257</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">Design Size Design Water Flow Rate [gal/min]</td>
    <td align="right">    49.49739</td>
  </tr>
  <tr>
    <td align="right">1258</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">BASE BLR-2</td>
    <td align="right">User-Specified Design Water Flow Rate [gal/min]</td>
    <td align="right">    24.76257</td>
  </tr>
</table>
<br><br>
<b>Water Heating Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heating Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">    45617.28</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">    49766.89</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">    53830.03</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">   129571.42</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">   102077.15</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">    21930.70</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">    11987.35</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">    22971.12</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">    22834.16</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">    76760.45</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">    23538.30</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">    40370.75</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">    24702.30</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">    29463.34</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">     7116.00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">    65976.04</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">    18249.53</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">    45389.22</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">    63018.21</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">    84842.28</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">    72192.73</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">   234434.73</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">    71071.45</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">   120714.34</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">    73932.24</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">    88224.08</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">    21347.89</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">   199826.10</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">    42583.91</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">    64740.76</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">    40316.46</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">    23704.63</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">    33686.40</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">    23850.43</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">    76869.29</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">    26000.05</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">    45975.06</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">    27224.38</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">    33534.71</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">     7116.00</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">    76835.17</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">    16310.86</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">    23467.84</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">     3470.82</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">     8215.69</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">     7413.73</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">     9095.06</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">    27107.59</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">     7746.91</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">     6408.38</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rating Net COP {Btuh/Btuh}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">         1.5</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">         1.6</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">         5.3</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">         1.6</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">         2.8</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">         1.8</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">         2.0</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">         4.6</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">         1.3</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">         4.5</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">         5.5</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">         5.0</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">        16.1</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">         4.8</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">         8.3</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">         5.4</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">         6.1</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">        13.9</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">         2.9</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">         4.8</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">         1.7</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">         2.3</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">         1.6</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">         5.3</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">         1.8</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">         3.3</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">         2.0</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">         2.4</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">         5.5</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">         1.2</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">         1.8</td>
    <td align="right">        2.69</td>
    <td align="right">        9.17</td>
    <td align="right">       10.04</td>
    <td align="right">        9.20</td>
    <td align="right">         9.2</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {ton}</td>
    <td align="right">Standard Rating Net COP2 {Btuh/Btuh}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">         1.5</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">         1.5</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">         5.2</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">         1.6</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">         2.8</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">         1.8</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">         2.0</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">         4.5</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">         1.3</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">         4.4</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">         5.5</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">         4.9</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">        16.0</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">         4.8</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">         8.3</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">         5.3</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">         6.1</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">        13.7</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">         2.9</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">         4.8</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">         1.7</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">         2.3</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">         1.6</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">         5.2</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">         1.8</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">         3.2</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">         2.0</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">         2.4</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">         5.4</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">         1.1</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">         1.8</td>
    <td align="right">        2.59</td>
    <td align="right">        8.85</td>
    <td align="right">        9.68</td>
    <td align="right">        9.13</td>
    <td align="right">         8.7</td>
  </tr>
</table>
<br><br>
<b>Water Cooling Coil Capacity Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Cooling Coil Capacity Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Name</td>
    <td align="right">Nominal Total Capacity {Btu/h}</td>
    <td align="right">Nominal Sensible Capacity {Btu/h}</td>
    <td align="right">Nominal Latent Capacity {Btu/h}</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Coil UA Value {Btu/h-F}</td>
    <td align="right">Nominal Coil Surface Area {ft2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">   325266.03</td>
    <td align="right">   228984.75</td>
    <td align="right">    96281.28</td>
    <td align="right">0.70</td>
    <td align="right">    16174.34</td>
    <td align="right">      930.09</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">    61837.52</td>
    <td align="right">    44208.36</td>
    <td align="right">    17629.16</td>
    <td align="right">0.71</td>
    <td align="right">     2936.43</td>
    <td align="right">      168.90</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">   144167.99</td>
    <td align="right">   103032.78</td>
    <td align="right">    41135.17</td>
    <td align="right">0.71</td>
    <td align="right">     6834.60</td>
    <td align="right">      393.03</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">    56652.68</td>
    <td align="right">    40829.53</td>
    <td align="right">    15823.15</td>
    <td align="right">0.72</td>
    <td align="right">     2634.10</td>
    <td align="right">      151.46</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">    12244.00</td>
    <td align="right">     8850.90</td>
    <td align="right">     3393.10</td>
    <td align="right">0.72</td>
    <td align="right">      571.51</td>
    <td align="right">       32.83</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">        7.34</td>
    <td align="right">       25.41</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CHRISTMAS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">MARTIN LUTHER KING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">NEW YEAR'S DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/02</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THANKSGIVING DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/13</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaF}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaF}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {Btu/h}</td>
    <td align="right">Std Dev Warmup Load Difference {Btu/h}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.173262741</td>
    <td align="right"> 0.225565286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.267588262</td>
    <td align="right"> 1.041675998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.025231069</td>
    <td align="right"> 0.038524297</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.045748873</td>
    <td align="right"> 0.234858042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.599572751</td>
    <td align="right"> 1.529635674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.049594343</td>
    <td align="right"> 0.235929471</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.248364715</td>
    <td align="right"> 0.474433998</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041676920</td>
    <td align="right"> 0.262534106</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132910932</td>
    <td align="right"> 0.467110289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.011196230</td>
    <td align="right"> 0.023782090</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.046562322</td>
    <td align="right"> 0.061669152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.007016469</td>
    <td align="right"> 0.015061034</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.048437698</td>
    <td align="right"> 0.062944739</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.012443009</td>
    <td align="right"> 0.026764079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.042443169</td>
    <td align="right"> 0.053052562</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.152999693</td>
    <td align="right"> 0.241310806</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.320070400</td>
    <td align="right"> 0.702792782</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.064769178</td>
    <td align="right"> 0.302246687</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.114322629</td>
    <td align="right"> 0.373751537</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.047583794</td>
    <td align="right"> 0.225556186</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.694889271</td>
    <td align="right"> 1.391989617</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041672297</td>
    <td align="right"> 0.239029831</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141098739</td>
    <td align="right"> 0.478821608</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.074152707</td>
    <td align="right"> 0.067051757</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.000000000</td>
    <td align="right"> 0.000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.066678637</td>
    <td align="right"> 0.162632729</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.178071377</td>
    <td align="right"> 0.822545498</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.042129024</td>
    <td align="right"> 0.226464087</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.096280646</td>
    <td align="right"> 0.206220161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041674736</td>
    <td align="right"> 0.252276746</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.335171200</td>
    <td align="right"> 0.788175135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041681989</td>
    <td align="right"> 0.259968988</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.127308560</td>
    <td align="right"> 0.215535309</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041678189</td>
    <td align="right"> 0.255697241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.270456683</td>
    <td align="right"> 0.523340812</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041677100</td>
    <td align="right"> 0.257248042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.242645887</td>
    <td align="right"> 0.464648092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041679216</td>
    <td align="right"> 0.254549712</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.334944489</td>
    <td align="right"> 0.656901584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041685123</td>
    <td align="right"> 0.258433169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.150149908</td>
    <td align="right"> 0.238470884</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041680350</td>
    <td align="right"> 0.260587738</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.154832121</td>
    <td align="right"> 0.244570836</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.475260623</td>
    <td align="right"> 0.668344062</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.101625950</td>
    <td align="right"> 0.179492776</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041674586</td>
    <td align="right"> 0.254780979</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.274715513</td>
    <td align="right"> 0.554499803</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041682913</td>
    <td align="right"> 0.259346425</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.185844455</td>
    <td align="right"> 0.336169466</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.047823822</td>
    <td align="right"> 0.081422975</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.060485055</td>
    <td align="right"> 0.233606334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041691409</td>
    <td align="right"> 0.260659996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.155587671</td>
    <td align="right"> 0.230505334</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041674614</td>
    <td align="right"> 0.251158366</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.154208103</td>
    <td align="right"> 5.616752104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041682520</td>
    <td align="right"> 0.260162155</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.181673848</td>
    <td align="right"> 0.286195481</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041677450</td>
    <td align="right"> 0.253307486</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.725806093</td>
    <td align="right"> 1.668116289</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041683480</td>
    <td align="right"> 0.256146658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.299247629</td>
    <td align="right"> 0.572034434</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041681015</td>
    <td align="right"> 0.254697541</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.335712140</td>
    <td align="right"> 0.623834506</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041684966</td>
    <td align="right"> 0.258079314</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.164661703</td>
    <td align="right"> 0.248277535</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041683303</td>
    <td align="right"> 0.260288395</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.169549892</td>
    <td align="right"> 0.253617790</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.455664629</td>
    <td align="right"> 0.672013125</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.093321887</td>
    <td align="right"> 0.160311292</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041673776</td>
    <td align="right"> 0.250244094</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.511030593</td>
    <td align="right"> 5.369241983</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041675833</td>
    <td align="right"> 0.252166829</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.311407192</td>
    <td align="right"> 4.807061658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041689992</td>
    <td align="right"> 0.259378759</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.142239227</td>
    <td align="right"> 0.219415956</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041893674</td>
    <td align="right"> 0.220863902</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.043328983</td>
    <td align="right"> 2.798610032</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041698813</td>
    <td align="right"> 0.265310848</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109514965</td>
    <td align="right"> 0.192745934</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041682789</td>
    <td align="right"> 0.258098598</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.141483135</td>
    <td align="right"> 0.307777439</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041697062</td>
    <td align="right"> 0.259125286</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.116435460</td>
    <td align="right"> 0.221575756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041685363</td>
    <td align="right"> 0.259830191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.138009012</td>
    <td align="right"> 0.286582949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041686680</td>
    <td align="right"> 0.262245854</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.133784570</td>
    <td align="right"> 0.280851620</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041691061</td>
    <td align="right"> 0.261508742</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.132577204</td>
    <td align="right"> 0.267359713</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041696054</td>
    <td align="right"> 0.262826514</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.112377378</td>
    <td align="right"> 0.201199298</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041690046</td>
    <td align="right"> 0.264603719</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113819047</td>
    <td align="right"> 0.200451880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.436220299</td>
    <td align="right"> 0.651126185</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.113167879</td>
    <td align="right"> 0.213093337</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041680023</td>
    <td align="right"> 0.259245221</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.152370581</td>
    <td align="right"> 0.336747281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041689070</td>
    <td align="right"> 0.260444093</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.167700327</td>
    <td align="right"> 0.431467625</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.041693278</td>
    <td align="right"> 0.264249815</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.109480940</td>
    <td align="right"> 0.196951748</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.066522868</td>
    <td align="right"> 0.301263587</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.100136048</td>
    <td align="right"> 0.125062649</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.042254839</td>
    <td align="right"> 0.248674613</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 7.927003904</td>
    <td align="right">0.603371E+02</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.071006651</td>
    <td align="right"> 0.294707075</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 0.134983048</td>
    <td align="right"> 0.321850674</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">RunPeriod: USA_WA_SEATTLE-TACOMA.INTL.AP.727930_TMYX_TMY3</td>
    <td align="right"> 0.042275642</td>
    <td align="right"> 0.254503022</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right"> 1.044639933</td>
    <td align="right"> 2.591277125</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [kBtu]</td>
    <td align="right">  6443722.86</td>
    <td align="right">   256073.58</td>
    <td align="right">        0.00</td>
    <td align="right">  1082216.88</td>
    <td align="right">  1582018.60</td>
    <td align="right">  9364124.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     8683.00</td>
    <td align="right">       77.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     3017.75</td>
    <td align="right">      547.25</td>
    <td align="right">      723.75</td>
    <td align="right">      986.25</td>
    <td align="right">     3485.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     8739.75</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     7940.75</td>
    <td align="right">      819.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     7375.50</td>
    <td align="right">     1266.00</td>
    <td align="right">      118.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">     8383.25</td>
    <td align="right">      376.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     5736.25</td>
    <td align="right">     2213.25</td>
    <td align="right">      810.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     7842.75</td>
    <td align="right">      889.25</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">     8165.00</td>
    <td align="right">      370.75</td>
    <td align="right">      167.25</td>
    <td align="right">       56.25</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     8727.00</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     8706.75</td>
    <td align="right">       53.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     8705.75</td>
    <td align="right">       54.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     8703.75</td>
    <td align="right">       56.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     8708.00</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     8714.00</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     8719.00</td>
    <td align="right">       41.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     6828.50</td>
    <td align="right">     1907.25</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     8722.25</td>
    <td align="right">       37.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     8717.00</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     8619.25</td>
    <td align="right">      140.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     8719.50</td>
    <td align="right">       40.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     8720.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     8711.00</td>
    <td align="right">       49.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     8706.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     8705.00</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     8708.75</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     8714.75</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     8715.75</td>
    <td align="right">       44.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     6887.25</td>
    <td align="right">     1843.50</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     8709.75</td>
    <td align="right">       50.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     8704.50</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     8720.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     8727.50</td>
    <td align="right">       32.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     8725.25</td>
    <td align="right">       34.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     8718.50</td>
    <td align="right">       41.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     8713.00</td>
    <td align="right">       47.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     8720.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     8726.50</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     8728.00</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     8727.25</td>
    <td align="right">       32.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     6943.25</td>
    <td align="right">     1793.75</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     8724.50</td>
    <td align="right">       35.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     8724.25</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     8730.50</td>
    <td align="right">       29.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     8122.25</td>
    <td align="right">      543.25</td>
    <td align="right">       92.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     8074.50</td>
    <td align="right">      685.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     8089.75</td>
    <td align="right">      590.25</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     8573.50</td>
    <td align="right">      186.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3017.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     2213.25</td>
    <td align="right">      810.50</td>
    <td align="right">      986.25</td>
    <td align="right">     3485.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8355.75</td>
    <td align="right">      283.76</td>
    <td align="right">       38.13</td>
    <td align="right">       18.99</td>
    <td align="right">       63.38</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   459566.00</td>
    <td align="right">    15606.75</td>
    <td align="right">     2097.00</td>
    <td align="right">     1044.50</td>
    <td align="right">     3485.75</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 80.1&deg;F) [hr]</td>
    <td align="right">Caution (&gt; 80.1&deg;F, &le; 90.0&deg;F) [hr]</td>
    <td align="right">Extreme Caution (&gt; 90.0&deg;F, &le; 102.9&deg;F) [hr]</td>
    <td align="right">Danger (&gt; 102.9, &le; 125.1&deg;F) [hr]</td>
    <td align="right">Extreme Danger (&gt; 125.1&deg;F) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     9699.94</td>
    <td align="right">      188.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     1694.57</td>
    <td align="right">      365.14</td>
    <td align="right">      381.51</td>
    <td align="right">      610.17</td>
    <td align="right">     2032.55</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">   224797.00</td>
    <td align="right">      434.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     3016.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     4950.50</td>
    <td align="right">      590.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    15045.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    50955.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    25407.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     1074.62</td>
    <td align="right">      191.41</td>
    <td align="right">       26.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     4279.05</td>
    <td align="right">     1665.90</td>
    <td align="right">      643.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     7789.38</td>
    <td align="right">      997.42</td>
    <td align="right">       52.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     3819.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     7828.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    14675.43</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    12391.75</td>
    <td align="right">       26.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    40816.31</td>
    <td align="right">       87.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    12881.68</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    20628.35</td>
    <td align="right">       42.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     9687.37</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    14961.70</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     5321.76</td>
    <td align="right">     3570.38</td>
    <td align="right">       57.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    33691.70</td>
    <td align="right">       50.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     9321.24</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     3764.10</td>
    <td align="right">       55.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     9686.14</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    18439.65</td>
    <td align="right">       29.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    12393.83</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    40816.72</td>
