    <td align="right">Rated Net Cooling Capacity Test B [ton]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [ton]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [ton]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [Btu/h]</td>
    <td align="right">Rated Sensible Capacity [Btu/h]</td>
    <td align="right">Rated Power[Btu/h]</td>
    <td align="right">Rated COP [Btuh/Btuh]</td>
    <td align="right">Rated Air Dry-bulb Temperature [F]</td>
    <td align="right">Rated Air Wet-bulb Temperature [F]</td>
    <td align="right">Rated Water Temperature [F]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [Btu/h]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [F]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [Btu/h]</td>
    <td align="right">Nominal Total Capacity [Btu/h]</td>
    <td align="right">Nominal Efficiency [Btuh/Btuh]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45465.61</td>
    <td align="right">    45617.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49601.44</td>
    <td align="right">    49766.90</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53651.07</td>
    <td align="right">    53830.04</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   129140.64</td>
    <td align="right">   129571.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   101737.78</td>
    <td align="right">   102077.16</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21857.79</td>
    <td align="right">    21930.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11947.50</td>
    <td align="right">    11987.36</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22894.75</td>
    <td align="right">    22971.12</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22758.26</td>
    <td align="right">    22834.17</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76505.22</td>
    <td align="right">    76760.43</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23460.03</td>
    <td align="right">    23538.28</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40236.53</td>
    <td align="right">    40370.75</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24620.18</td>
    <td align="right">    24702.31</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29365.38</td>
    <td align="right">    29463.34</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7092.33</td>
    <td align="right">     7115.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65756.67</td>
    <td align="right">    65976.02</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18188.84</td>
    <td align="right">    18249.52</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45238.32</td>
    <td align="right">    45389.23</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62808.69</td>
    <td align="right">    63018.21</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    84560.19</td>
    <td align="right">    84842.27</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    71952.71</td>
    <td align="right">    72192.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   233655.30</td>
    <td align="right">   234434.73</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    70835.16</td>
    <td align="right">    71071.45</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   120313.01</td>
    <td align="right">   120714.35</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    73686.44</td>
    <td align="right">    73932.25</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    87930.75</td>
    <td align="right">    88224.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    21276.92</td>
    <td align="right">    21347.89</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   199161.73</td>
    <td align="right">   199826.10</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42442.34</td>
    <td align="right">    42583.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64525.52</td>
    <td align="right">    64740.77</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40182.43</td>
    <td align="right">    40316.47</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23625.82</td>
    <td align="right">    23704.63</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33574.41</td>
    <td align="right">    33686.40</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23771.11</td>
    <td align="right">    23850.41</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76613.72</td>
    <td align="right">    76869.29</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    25913.62</td>
    <td align="right">    26000.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45822.20</td>
    <td align="right">    45975.05</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27133.87</td>
    <td align="right">    27224.39</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33423.21</td>
    <td align="right">    33534.71</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7092.33</td>
    <td align="right">     7115.98</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76579.72</td>
    <td align="right">    76835.18</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16256.63</td>
    <td align="right">    16310.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    23389.83</td>
    <td align="right">    23467.85</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3459.27</td>
    <td align="right">     3470.81</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8188.37</td>
    <td align="right">     8215.69</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7389.09</td>
    <td align="right">     7413.74</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9064.83</td>
    <td align="right">     9095.07</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27017.48</td>
    <td align="right">    27107.60</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7721.16</td>
    <td align="right">     7746.92</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6387.07</td>
    <td align="right">     6408.38</td>
    <td align="right">-</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4331.93</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8074.10</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10481.26</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7205.01</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17138.79</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19847.28</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14291.41</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8390.46</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8818.93</td>
    <td align="right">        0.80</td>
    <td align="right">No</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">N/A</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</div>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [Btuh/Btuh]</td>
    <td align="right">Delta Pressure [psi]</td>
    <td align="right">Max Air Flow Rate [ft3/min]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-min/ft3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      676.53</td>
    <td align="right">      203.08</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.80</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      701.55</td>
    <td align="right">      210.59</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.78</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2369.71</td>
    <td align="right">      711.33</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.26</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      721.69</td>
    <td align="right">      216.64</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1257.73</td>
    <td align="right">      377.54</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.46</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      810.45</td>
    <td align="right">      243.28</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.68</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      919.29</td>
    <td align="right">      275.95</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.61</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2056.00</td>
    <td align="right">      617.17</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      568.66</td>
    <td align="right">      170.70</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.94</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2006.75</td>
    <td align="right">      602.38</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.30</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2483.89</td>
    <td align="right">      745.61</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2245.18</td>
    <td align="right">      673.95</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.27</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     7267.21</td>
    <td align="right">     2181.46</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.08</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2182.45</td>
    <td align="right">      655.12</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     3757.98</td>
    <td align="right">     1128.06</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.17</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2424.64</td>
    <td align="right">      727.82</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2751.49</td>
    <td align="right">      825.94</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.22</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     6240.25</td>
    <td align="right">     1873.19</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.09</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1310.93</td>
    <td align="right">      393.51</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.44</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2171.27</td>
    <td align="right">      651.77</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      772.25</td>
    <td align="right">      231.81</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.71</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1032.96</td>
    <td align="right">      310.07</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.55</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      740.26</td>
    <td align="right">      222.21</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.74</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2373.89</td>
    <td align="right">      712.59</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.26</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      815.54</td>
    <td align="right">      244.81</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.68</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1471.86</td>
    <td align="right">      441.82</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.40</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      907.28</td>
    <td align="right">      272.35</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.62</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     1074.87</td>
    <td align="right">      322.65</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.53</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">     2471.02</td>
    <td align="right">      741.75</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.25</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      517.74</td>
    <td align="right">      155.41</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.02</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.41</td>
    <td align="right">        0.04</td>
    <td align="right">      796.36</td>
    <td align="right">      239.05</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       1.69</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">        0.10</td>
    <td align="right">     9094.21</td>
    <td align="right">     5205.48</td>
    <td align="right">        0.57</td>
    <td align="right">       1.00</td>
    <td align="right">       1.19</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.58</td>
    <td align="right">        0.14</td>
    <td align="right">     9094.21</td>
    <td align="right">     6921.96</td>
    <td align="right">        0.76</td>
    <td align="right">       1.00</td>
    <td align="right">       1.14</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.90</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.09</td>
    <td align="right">     1859.74</td>
    <td align="right">     1005.23</td>
    <td align="right">        0.54</td>
    <td align="right">       1.00</td>
    <td align="right">       1.36</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">        0.14</td>
    <td align="right">     1859.74</td>
    <td align="right">     1531.19</td>
    <td align="right">        0.82</td>
    <td align="right">       1.00</td>
    <td align="right">       1.27</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.13</td>
    <td align="right">     4334.57</td>
    <td align="right">     3306.03</td>
    <td align="right">        0.76</td>
    <td align="right">       1.00</td>
    <td align="right">       1.13</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.11</td>
    <td align="right">     4334.57</td>
    <td align="right">     2975.52</td>
    <td align="right">        0.69</td>
    <td align="right">       1.00</td>
    <td align="right">       1.15</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">        0.13</td>
    <td align="right">     1772.22</td>
    <td align="right">     1326.56</td>
    <td align="right">        0.75</td>
    <td align="right">       1.00</td>
    <td align="right">       1.31</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.55</td>
    <td align="right">        0.11</td>
    <td align="right">     1772.22</td>
    <td align="right">     1194.23</td>
    <td align="right">        0.67</td>
    <td align="right">       1.00</td>
    <td align="right">       1.33</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.19</td>
    <td align="right">      386.22</td>
    <td align="right">      454.03</td>
    <td align="right">        1.18</td>
    <td align="right">       1.00</td>
    <td align="right">       1.92</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS7-5</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">       98.58</td>
    <td align="right">       29.59</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       6.67</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      132.69</td>
    <td align="right">       39.83</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       5.32</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-2</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">       92.77</td>
    <td align="right">       14.66</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       9.57</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">       92.77</td>
    <td align="right">       14.66</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       9.57</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-3</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      121.54</td>
    <td align="right">       36.49</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       5.67</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-4</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      388.34</td>
    <td align="right">      116.57</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.72</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-5</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      359.21</td>
    <td align="right">      107.83</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       2.83</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-6</td>
  </tr>
  <tr>
    <td align="right">BASESYS RETFAN-6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">      242.80</td>
    <td align="right">       38.36</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       4.73</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-7</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.03</td>
    <td align="right">      242.80</td>
    <td align="right">       38.36</td>
    <td align="right">        0.16</td>
    <td align="right">       1.00</td>
    <td align="right">       4.73</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-7</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      190.08</td>
    <td align="right">       57.06</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.13</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-8</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">        0.05</td>
    <td align="right">      199.81</td>
    <td align="right">       59.98</td>
    <td align="right">        0.30</td>
    <td align="right">       1.00</td>
    <td align="right">       4.00</td>
    <td align="right">Interior Fans</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BASEAIRSYS9-9</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [psi]</td>
    <td align="right">Water Flow [gal/min]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-min/gal]</td>
    <td align="right">Motor Efficiency [Btuh/Btuh]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE SECONDARY CHW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       18.12</td>
    <td align="right">   74.391169</td>
    <td align="right">      966.98</td>
    <td align="right">       13.00</td>
    <td align="right">        0.86</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM DEMAND INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASE PRIMARY CHW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       12.55</td>
    <td align="right">   85.549850</td>
    <td align="right">      769.87</td>
    <td align="right">        9.00</td>
    <td align="right">        0.86</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE CW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       27.41</td>
    <td align="right">  126.274358</td>
    <td align="right">     2398.95</td>
    <td align="right">       19.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">   16.313340</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">BASEGASSHWSYSTEM SUPPLY INLET BRANCH</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">   24.748718</td>
    <td align="right">      470.18</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE HW PUMP-2</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       26.18</td>
    <td align="right">   24.748718</td>
    <td align="right">      470.18</td>
    <td align="right">       19.00</td>
    <td align="right">        0.85</td>
    <td align="right">General</td>
    <td align="right">No</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [ft3]</td>
    <td align="right">Input [Btu/h]</td>
    <td align="right">Thermal Efficiency [Btuh/Btuh]</td>
    <td align="right">Recovery Efficiency [Btuh/Btuh]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">BASEGASWATERHEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       52.34</td>
    <td align="right">   395401.59</td>
    <td align="right">        0.80</td>
    <td align="right">        0.44</td>
    <td align="right">       0.34</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[Btu/h]</td>
    <td align="right">TypeReference Efficiency [Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [F]</td>
    <td align="right">Rated Leaving Evaporator Temperature [F]</td>
    <td align="right">Reference Entering Condenser Temperature [F]</td>
    <td align="right">Reference Leaving Evaporator Temperature [F]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [lb/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [lb/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">BASE PRISEC CHLR</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   513418.69</td>
    <td align="right">        4.45</td>
    <td align="right">   513418.69</td>
    <td align="right">        4.45</td>
    <td align="right">        7.34</td>
    <td align="right">        7.45</td>
    <td align="right">       0.15</td>
    <td align="right">Electricity</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">       81.00</td>
    <td align="right">       44.01</td>
    <td align="right">       11.90</td>
    <td align="right">       17.42</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM SUPPLY BRANCH 1</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM DEMAND BRANCH 1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [Btu/h]</td>
    <td align="right">Reference Efficiency[Btuh/Btuh]</td>
    <td align="right">Rated Capacity [Btu/h]</td>
    <td align="right">Rated Efficiency [Btuh/Btuh]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE BLR</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   618862.31</td>
    <td align="right">        0.75</td>
    <td align="right">   618862.31</td>
    <td align="right">        0.75</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
  <tr>
    <td align="right">BASE BLR-2</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   618862.31</td>
    <td align="right">        0.75</td>
    <td align="right">   618862.31</td>
    <td align="right">        0.75</td>
    <td align="right">       0.00</td>
    <td align="right">NaturalGas</td>
    <td align="right">        0.00</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM SUPPLY BRANCH 2</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [F]</td>
    <td align="right">Approach [F]</td>
    <td align="right">Design Fan Power [Btu/h]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [F]</td>
    <td align="right">Design Water Flow Rate [gal/min]</td>
    <td align="right">Leaving Water Setpoint Temperature [F]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">BASE TOWER</td>
    <td align="right">CoolingTower:VariableSpeed</td>
    <td align="right">WATER</td>
    <td align="right">       42.00</td>
    <td align="right">       40.68</td>
    <td align="right">     8409.64</td>
    <td align="right">       72.32</td>
    <td align="right">  126.274358</td>
    <td align="right">       81.00</td>
    <td align="right">BASECWSYSTEM</td>
    <td align="right">BASECWSYSTEM SUPPLY BRANCH 1</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [ft3/min]</td>
    <td align="right">Minimum Loop Flow Rate [ft3/min]</td>
  </tr>
  <tr>
    <td align="right">BASEGASSHWSYSTEM</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        2.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow [ft3/min]</td>
    <td align="right">Supply Cooling Setpoint [F]</td>
    <td align="right">Supply Heating Setpoint [F]</td>
    <td align="right">Heating Capacity [Btu/h]</td>
    <td align="right">Cooling Capacity [ton]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [ft3/min]</td>
    <td align="right">Secondary Air Flow Rate [ft3/min]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [ft3/min]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     3514.78</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       98.58</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     4729.25</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      132.69</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      342.78</td>
    <td align="right">       57.99</td>
    <td align="right">       92.00</td>
    <td align="right">    20804.52</td>
    <td align="right">        4.12</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2283.51</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">Constant-1.0</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">      337.68</td>
    <td align="right">       57.99</td>
    <td align="right">       92.00</td>
    <td align="right">    22697.02</td>
    <td align="right">        2.49</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1339.27</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">Constant-1.0</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.24</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     3309.62</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       92.77</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">       73.93</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    24550.12</td>
    <td align="right">        2.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1359.74</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      250.39</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    59093.17</td>
    <td align="right">        6.63</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3668.35</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      124.85</td>
    <td align="right">       55.00</td>
    <td align="right">       90.00</td>
    <td align="right">    46553.99</td>
    <td align="right">        3.08</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2153.03</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     4336.38</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      121.54</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">    13854.88</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      388.34</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">    12815.47</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      359.21</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">       32.29</td>
    <td align="right">      174.00</td>
    <td align="right">      105.00</td>
    <td align="right">     8662.39</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      242.80</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      107.75</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">    10001.89</td>
    <td align="right">        1.85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1024.90</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">        0.00</td>
    <td align="right">       38.47</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">     5467.02</td>
    <td align="right">        0.82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      453.66</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">      150.09</td>
    <td align="right">       57.99</td>
    <td align="right">       88.00</td>
    <td align="right">      605.45</td>
    <td align="right">        0.69</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      381.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      344.85</td>
    <td align="right">       60.00</td>
    <td align="right">       90.00</td>
    <td align="right">    18139.90</td>
    <td align="right">        5.76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3191.19</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">      450.27</td>
    <td align="right">       57.99</td>
    <td align="right">       88.00</td>
    <td align="right">     1787.36</td>
    <td align="right">        2.06</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1143.36</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">      114.95</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">    18387.02</td>
    <td align="right">        2.51</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1392.65</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">      150.09</td>
    <td align="right">       57.99</td>
    <td align="right">       88.00</td>
    <td align="right">      616.28</td>
    <td align="right">        0.68</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      379.57</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      104.99</td>
    <td align="right">     6781.69</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      190.08</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">       91.99</td>
    <td align="right">     1582.93</td>
    <td align="right">        0.25</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      133.22</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEUNCTRL TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.00</td>
    <td align="right">      104.99</td>
    <td align="right">     7128.74</td>
    <td align="right">        0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      199.81</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">       92.00</td>
    <td align="right">     3746.91</td>
    <td align="right">        0.47</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      252.99</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">        0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [lb/s]</td>
    <td align="right">Outdoor Airflow [lb/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    49446.02</td>
    <td align="right">    49446.02</td>
    <td align="right">       24.04</td>
    <td align="right">    2284.951</td>
    <td align="right">    2284.951</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00948</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     342.780</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    29918.72</td>
    <td align="right">    29918.72</td>
    <td align="right">       17.14</td>
    <td align="right">    1382.575</td>
    <td align="right">    1382.575</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.01026</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     337.679</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      20.240</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">      194.00</td>
    <td align="right">       97.03</td>
    <td align="right">     0.03418</td>
    <td align="right">       81.68</td>
    <td align="right">     0.00883</td>
    <td align="right">      20.240</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    30067.53</td>
    <td align="right">    30067.53</td>
    <td align="right">       24.40</td>
    <td align="right">    1389.452</td>
    <td align="right">    1389.452</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 13:00:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       80.76</td>
    <td align="right">     0.00883</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    79559.20</td>
    <td align="right">    79559.20</td>
    <td align="right">       19.06</td>
    <td align="right">    3676.513</td>
    <td align="right">    3676.513</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:45:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       73.92</td>
    <td align="right">     0.00883</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    36940.61</td>
    <td align="right">    36940.61</td>
    <td align="right">       17.75</td>
    <td align="right">    1707.064</td>
    <td align="right">    1707.064</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 18:15:00</td>
    <td align="right">       75.00</td>
    <td align="right">       75.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       76.59</td>
    <td align="right">     0.00883</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">      32.286</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 19:30:00</td>
    <td align="right">      194.00</td>
    <td align="right">       96.05</td>
    <td align="right">     0.02507</td>
    <td align="right">       73.51</td>
    <td align="right">     0.00883</td>
    <td align="right">      32.286</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    22182.74</td>
    <td align="right">    22182.74</td>
    <td align="right">        6.67</td>
    <td align="right">    1025.087</td>
    <td align="right">    1025.087</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00921</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     9818.47</td>
    <td align="right">     9818.47</td>
    <td align="right">       15.31</td>
    <td align="right">     453.722</td>
    <td align="right">     453.722</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      38.468</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">    12731.88</td>
    <td align="right">    12731.88</td>
    <td align="right">        9.63</td>
    <td align="right">     588.353</td>
    <td align="right">     588.353</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     104.505</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">    13202.93</td>
    <td align="right">    13202.93</td>
    <td align="right">       11.82</td>
    <td align="right">     610.121</td>
    <td align="right">     610.121</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    44597.06</td>
    <td align="right">    44597.06</td>
    <td align="right">       12.12</td>
    <td align="right">    2060.876</td>
    <td align="right">    2060.876</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">    13582.19</td>
    <td align="right">    13582.19</td>
    <td align="right">       11.70</td>
    <td align="right">     627.647</td>
    <td align="right">     627.647</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">    23668.98</td>
    <td align="right">    23668.98</td>
    <td align="right">       12.73</td>
    <td align="right">    1093.768</td>
    <td align="right">    1093.768</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">    15252.68</td>
    <td align="right">    15252.68</td>
    <td align="right">       17.48</td>
    <td align="right">     704.842</td>
    <td align="right">     704.842</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">    17301.20</td>
    <td align="right">    17301.20</td>
    <td align="right">       12.84</td>
    <td align="right">     799.506</td>
    <td align="right">     799.506</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     8249.80</td>
    <td align="right">     8249.80</td>
    <td align="right">       30.28</td>
    <td align="right">     381.232</td>
    <td align="right">     381.232</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00960</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    38695.75</td>
    <td align="right">    38695.75</td>
    <td align="right">       12.75</td>
    <td align="right">    1788.171</td>
    <td align="right">    1788.171</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">    10701.56</td>
    <td align="right">    10701.56</td>
    <td align="right">       12.75</td>
    <td align="right">     494.530</td>
    <td align="right">     494.530</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      66.403</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    69069.29</td>
    <td align="right">    69069.29</td>
    <td align="right">       20.04</td>
    <td align="right">    3191.763</td>
    <td align="right">    3191.763</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       80.00</td>
    <td align="right">       80.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    37767.69</td>
    <td align="right">    37767.69</td>
    <td align="right">       43.29</td>
    <td align="right">    1745.284</td>
    <td align="right">    1745.284</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00882</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     206.988</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    46745.70</td>
    <td align="right">    46745.70</td>
    <td align="right">       28.15</td>
    <td align="right">    2160.167</td>
    <td align="right">    2160.167</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00900</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     394.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    42253.73</td>
    <td align="right">    42253.73</td>
    <td align="right">       37.84</td>
    <td align="right">    1952.588</td>
    <td align="right">    1952.588</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     264.939</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">   136766.84</td>
    <td align="right">   136766.84</td>
    <td align="right">       37.18</td>
    <td align="right">    6320.137</td>
    <td align="right">    6320.137</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     872.699</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    41073.05</td>
    <td align="right">    41073.05</td>
    <td align="right">       35.38</td>
    <td align="right">    1898.028</td>
    <td align="right">    1898.028</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     275.447</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    70720.77</td>
    <td align="right">    70720.77</td>
    <td align="right">       38.04</td>
    <td align="right">    3268.080</td>
    <td align="right">    3268.080</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     441.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    45631.42</td>
    <td align="right">    45631.42</td>
    <td align="right">       52.28</td>
    <td align="right">    2108.675</td>
    <td align="right">    2108.675</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     207.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    51783.72</td>
    <td align="right">    51783.72</td>
    <td align="right">       38.43</td>
    <td align="right">    2392.979</td>
    <td align="right">    2392.979</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     319.731</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">    24745.30</td>
    <td align="right">    24745.30</td>
    <td align="right">       90.82</td>
    <td align="right">    1143.506</td>
    <td align="right">    1143.506</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00960</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     450.275</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">   117445.21</td>
    <td align="right">   117445.21</td>
    <td align="right">       38.71</td>
    <td align="right">    5427.264</td>
    <td align="right">    5427.264</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00886</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     719.898</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">    24670.56</td>
    <td align="right">    24670.56</td>
    <td align="right">       35.84</td>
    <td align="right">    1140.052</td>
    <td align="right">    1140.052</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00889</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     163.311</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    40863.44</td>
    <td align="right">    40863.44</td>
    <td align="right">       61.63</td>
    <td align="right">    1888.342</td>
    <td align="right">    1888.342</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     157.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    30141.51</td>
    <td align="right">    30141.51</td>
    <td align="right">        8.75</td>
    <td align="right">    1392.870</td>
    <td align="right">    1392.870</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00901</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">    14534.35</td>
    <td align="right">    14534.35</td>
    <td align="right">       16.66</td>
    <td align="right">     671.647</td>
    <td align="right">     671.647</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      68.996</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    19439.77</td>
    <td align="right">    19439.77</td>
    <td align="right">       11.70</td>
    <td align="right">     898.332</td>
    <td align="right">     898.332</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     131.346</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    13930.84</td>
    <td align="right">    13930.84</td>
    <td align="right">       12.47</td>
    <td align="right">     643.758</td>
    <td align="right">     643.758</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    44676.01</td>
    <td align="right">    44676.01</td>
    <td align="right">       12.15</td>
    <td align="right">    2064.524</td>
    <td align="right">    2064.524</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       71.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    15347.21</td>
    <td align="right">    15347.21</td>
    <td align="right">       13.22</td>
    <td align="right">     709.211</td>
    <td align="right">     709.211</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    27698.25</td>
    <td align="right">    27698.25</td>
    <td align="right">       14.90</td>
    <td align="right">    1279.965</td>
    <td align="right">    1279.965</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       80.85</td>
    <td align="right">     0.00883</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">    17075.02</td>
    <td align="right">    17075.02</td>
    <td align="right">       19.56</td>
    <td align="right">     789.054</td>
    <td align="right">     789.054</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    20229.35</td>
    <td align="right">    20229.35</td>
    <td align="right">       15.01</td>
    <td align="right">     934.819</td>
    <td align="right">     934.819</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     8214.85</td>
    <td align="right">     8214.85</td>
    <td align="right">       30.15</td>
    <td align="right">     379.617</td>
    <td align="right">     379.617</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       77.99</td>
    <td align="right">     0.00961</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    46506.87</td>
    <td align="right">    46506.87</td>
    <td align="right">       15.33</td>
    <td align="right">    2149.131</td>
    <td align="right">    2149.131</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00880</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     9743.18</td>
    <td align="right">     9743.18</td>
    <td align="right">       14.15</td>
    <td align="right">     450.242</td>
    <td align="right">     450.242</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      54.437</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">    14987.46</td>
    <td align="right">    14987.46</td>
    <td align="right">       22.61</td>
    <td align="right">     692.586</td>
    <td align="right">     692.586</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">      52.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     2952.53</td>
    <td align="right">     2952.53</td>
    <td align="right">       28.72</td>
    <td align="right">     136.439</td>
    <td align="right">     136.439</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     5635.54</td>
    <td align="right">     5635.54</td>
    <td align="right">       20.68</td>
    <td align="right">     260.424</td>
    <td align="right">     260.424</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       78.00</td>
    <td align="right">       78.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       80.58</td>
    <td align="right">     0.00883</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">        32.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">        32.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
    <td align="right">         0.0</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [Btu/h]</td>
    <td align="right">User Design Load [Btu/h]</td>
    <td align="right">User Design Load per Area [Btu/h-ft2]</td>
    <td align="right">Calculated Design Air Flow [ft3/min]</td>
    <td align="right">User Design Air Flow [ft3/min]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [F]</td>
    <td align="right">Indoor Temperature at Peak Load [F]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [F]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [lbWater/lbDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [ft3/min]</td>
    <td align="right">Heat Gain Rate from DOAS [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     3514.78</td>
    <td align="right">     3514.78</td>
    <td align="right">        5.84</td>
    <td align="right">      98.527</td>
    <td align="right">      98.527</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     4729.25</td>
    <td align="right">     4729.25</td>
    <td align="right">        4.58</td>
    <td align="right">     132.571</td>
    <td align="right">     132.571</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">    20804.52</td>
    <td align="right">    20804.52</td>
    <td align="right">       10.11</td>
    <td align="right">     962.275</td>
    <td align="right">     962.275</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00783</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     342.780</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">    22697.02</td>
    <td align="right">    22697.02</td>
    <td align="right">       13.00</td>
    <td align="right">    1049.809</td>
    <td align="right">    1049.809</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00784</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     337.679</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     3309.62</td>
    <td align="right">     3309.62</td>
    <td align="right">        9.81</td>
    <td align="right">      92.776</td>
    <td align="right">      92.776</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      20.240</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">    24550.12</td>
    <td align="right">    24550.12</td>
    <td align="right">       19.92</td>
    <td align="right">    1135.520</td>
    <td align="right">    1135.520</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      73.933</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">    59093.17</td>
    <td align="right">    59093.17</td>
    <td align="right">       14.16</td>
    <td align="right">    2733.246</td>
    <td align="right">    2733.246</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00785</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     250.390</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">    46553.99</td>
    <td align="right">    46553.99</td>
    <td align="right">       22.37</td>
    <td align="right">    2153.269</td>
    <td align="right">    2153.269</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00786</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     124.851</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     4336.38</td>
    <td align="right">     4336.38</td>
    <td align="right">       16.54</td>
    <td align="right">     121.558</td>
    <td align="right">     121.558</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00751</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">    12815.47</td>
    <td align="right">    12815.47</td>
    <td align="right">        9.58</td>
    <td align="right">     359.246</td>
    <td align="right">     359.246</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00757</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     8662.39</td>
    <td align="right">     8662.39</td>
    <td align="right">        9.49</td>
    <td align="right">     242.826</td>
    <td align="right">     242.826</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      32.286</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">    10001.89</td>
    <td align="right">    10001.89</td>
    <td align="right">        3.01</td>
    <td align="right">     462.619</td>
    <td align="right">     462.619</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     107.746</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     5467.02</td>
    <td align="right">     5467.02</td>
    <td align="right">        8.53</td>
    <td align="right">     252.867</td>
    <td align="right">     252.867</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00770</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      38.468</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     6285.52</td>
    <td align="right">     6285.52</td>
    <td align="right">        4.76</td>
    <td align="right">     290.725</td>
    <td align="right">     290.725</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     104.505</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     8152.69</td>
    <td align="right">     8152.69</td>
    <td align="right">        7.30</td>
    <td align="right">     377.087</td>
    <td align="right">     377.087</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">    17342.83</td>
    <td align="right">    17342.83</td>
    <td align="right">        4.71</td>
    <td align="right">     802.161</td>
    <td align="right">     802.161</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00773</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     6138.61</td>
    <td align="right">     6138.61</td>
    <td align="right">        5.29</td>
    <td align="right">     283.930</td>
    <td align="right">     283.930</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00771</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     8683.75</td>
    <td align="right">     8683.75</td>
    <td align="right">        4.67</td>
    <td align="right">     401.651</td>
    <td align="right">     401.651</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     6080.78</td>
    <td align="right">     6080.78</td>
    <td align="right">        6.97</td>
    <td align="right">     281.255</td>
    <td align="right">     281.255</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     8785.03</td>
    <td align="right">     8785.03</td>
    <td align="right">        6.52</td>
    <td align="right">     406.335</td>
    <td align="right">     406.335</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">      605.45</td>
    <td align="right">      605.45</td>
    <td align="right">        2.22</td>
    <td align="right">      28.004</td>
    <td align="right">     150.092</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">    13910.16</td>
    <td align="right">    13910.16</td>
    <td align="right">        4.58</td>
    <td align="right">     643.389</td>
    <td align="right">     643.389</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     5302.67</td>
    <td align="right">     5302.67</td>
    <td align="right">        6.32</td>
    <td align="right">     245.265</td>
    <td align="right">     245.265</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00769</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      66.403</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">    18139.90</td>
    <td align="right">    18139.90</td>
    <td align="right">        5.26</td>
    <td align="right">     839.028</td>
    <td align="right">     839.028</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">       70.00</td>
    <td align="right">       70.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     344.850</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">    18949.15</td>
    <td align="right">    18949.15</td>
    <td align="right">       21.72</td>
    <td align="right">     876.458</td>
    <td align="right">     876.458</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     206.988</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">    22067.08</td>
    <td align="right">    22067.08</td>
    <td align="right">       13.29</td>
    <td align="right">    1020.672</td>
    <td align="right">    1020.672</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     394.039</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">    21704.93</td>
    <td align="right">    21704.93</td>
    <td align="right">       19.44</td>
    <td align="right">    1003.922</td>
    <td align="right">    1003.922</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     264.939</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">    47524.53</td>
    <td align="right">    47524.53</td>
    <td align="right">       12.92</td>
    <td align="right">    2198.160</td>
    <td align="right">    2198.160</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     872.699</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">    17915.96</td>
    <td align="right">    17915.96</td>
    <td align="right">       15.43</td>
    <td align="right">     828.669</td>
    <td align="right">     828.669</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     275.447</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">    26642.95</td>
    <td align="right">    26642.95</td>
    <td align="right">       14.33</td>
    <td align="right">    1232.321</td>
    <td align="right">    1232.321</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00765</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     441.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">    18143.93</td>
    <td align="right">    18143.93</td>
    <td align="right">       20.79</td>
    <td align="right">     839.214</td>
    <td align="right">     839.214</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     207.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">    26072.94</td>
    <td align="right">    26072.94</td>
    <td align="right">       19.35</td>
    <td align="right">    1205.956</td>
    <td align="right">    1205.956</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     319.731</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     1787.36</td>
    <td align="right">     1787.36</td>
    <td align="right">        6.56</td>
    <td align="right">      82.671</td>
    <td align="right">     450.275</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00760</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     450.275</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">    34386.79</td>
    <td align="right">    34386.79</td>
    <td align="right">       11.33</td>
    <td align="right">    1590.497</td>
    <td align="right">    1590.497</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     719.898</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     9134.62</td>
    <td align="right">     9134.62</td>
    <td align="right">       13.27</td>
    <td align="right">     422.505</td>
    <td align="right">     422.505</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00766</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     163.311</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">    17815.76</td>
    <td align="right">    17815.76</td>
    <td align="right">       26.87</td>
    <td align="right">     824.035</td>
    <td align="right">     824.035</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00764</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     157.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">    18387.02</td>
    <td align="right">    18387.02</td>
    <td align="right">        5.34</td>
    <td align="right">     850.458</td>
    <td align="right">     850.458</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00797</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     114.950</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     9570.31</td>
    <td align="right">     9570.31</td>
    <td align="right">       10.97</td>
    <td align="right">     442.657</td>
    <td align="right">     442.657</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      68.996</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">    13445.44</td>
    <td align="right">    13445.44</td>
    <td align="right">        8.10</td>
    <td align="right">     621.894</td>
    <td align="right">     621.894</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00780</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     131.346</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">    11395.23</td>
    <td align="right">    11395.23</td>
    <td align="right">       10.20</td>
    <td align="right">     527.065</td>
    <td align="right">     527.065</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00775</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      88.313</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">    29357.37</td>
    <td align="right">    29357.37</td>
    <td align="right">        7.98</td>
    <td align="right">    1357.871</td>
    <td align="right">    1357.871</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00780</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     290.900</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">    10277.82</td>
    <td align="right">    10277.82</td>
    <td align="right">        8.85</td>
    <td align="right">     475.381</td>
    <td align="right">     475.381</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      91.816</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">    15719.59</td>
    <td align="right">    15719.59</td>
    <td align="right">        8.46</td>
    <td align="right">     727.081</td>
    <td align="right">     727.081</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00779</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     147.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     9292.09</td>
    <td align="right">     9292.09</td>
    <td align="right">       10.65</td>
    <td align="right">     429.789</td>
    <td align="right">     429.789</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      69.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">    13645.06</td>
    <td align="right">    13645.06</td>
    <td align="right">       10.13</td>
    <td align="right">     631.127</td>
    <td align="right">     631.127</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00774</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     106.577</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">      616.28</td>
    <td align="right">      616.28</td>
    <td align="right">        2.26</td>
    <td align="right">      28.505</td>
    <td align="right">     150.092</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:45:00</td>
    <td align="right">       68.00</td>
    <td align="right">       68.00</td>
    <td align="right">     0.00758</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     150.092</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">    22586.02</td>
    <td align="right">    22586.02</td>
    <td align="right">        7.44</td>
    <td align="right">    1044.675</td>
    <td align="right">    1044.675</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">     239.966</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     5533.93</td>
    <td align="right">     5533.93</td>
    <td align="right">        8.04</td>
    <td align="right">     255.962</td>
    <td align="right">     255.962</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00781</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      54.437</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     8417.94</td>
    <td align="right">     8417.94</td>
    <td align="right">       12.70</td>
    <td align="right">     389.356</td>
    <td align="right">     389.356</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00772</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">      52.432</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     6781.69</td>
    <td align="right">     6781.69</td>
    <td align="right">       20.86</td>
    <td align="right">     190.106</td>
    <td align="right">     190.106</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00736</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     1582.93</td>
    <td align="right">     1582.93</td>
    <td align="right">       15.40</td>
    <td align="right">      73.215</td>
    <td align="right">      73.215</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00731</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     7128.74</td>
    <td align="right">     7128.74</td>
    <td align="right">       15.93</td>
    <td align="right">     199.834</td>
    <td align="right">     199.834</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       71.99</td>
    <td align="right">     0.00741</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     3746.91</td>
    <td align="right">     3746.91</td>
    <td align="right">       13.75</td>
    <td align="right">     173.306</td>
    <td align="right">     173.306</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00750</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">    13854.88</td>
    <td align="right">    13854.88</td>
    <td align="right">       21.07</td>
    <td align="right">     388.383</td>
    <td align="right">     388.383</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       72.00</td>
    <td align="right">       72.00</td>
    <td align="right">     0.00755</td>
    <td align="right">       25.52</td>
    <td align="right">     0.00284</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</div>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [ft3/min]</td>
    <td align="right">User cooling [ft3/min]</td>
    <td align="right">Calculated heating [ft3/min]</td>
    <td align="right">User heating [ft3/min]</td>
    <td align="right">Adjusted cooling [ft3/min]</td>
    <td align="right">Adjusted heating [ft3/min]</td>
    <td align="right">Adjusted main [ft3/min]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">     9234.68</td>
    <td align="right">     9234.68</td>
    <td align="right">     7609.60</td>
    <td align="right">     7609.60</td>
    <td align="right">   9234.6833</td>
    <td align="right">   8033.2194</td>
    <td align="right">   9234.6833</td>
    <td align="right">      0.8699</td>
    <td align="right">      0.7435</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">     1860.04</td>
    <td align="right">     1860.04</td>
    <td align="right">      865.58</td>
    <td align="right">      865.58</td>
    <td align="right">   1860.0408</td>
    <td align="right">    865.5776</td>
    <td align="right">   1860.0408</td>
    <td align="right">      0.4654</td>
    <td align="right">      0.4654</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">     4335.27</td>
    <td align="right">     4335.27</td>
    <td align="right">     1289.30</td>
    <td align="right">     1289.30</td>
    <td align="right">   4335.2691</td>
    <td align="right">   1407.6341</td>
    <td align="right">   4335.2691</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">     1772.49</td>
    <td align="right">     1772.49</td>
    <td align="right">     1000.55</td>
    <td align="right">     1000.55</td>
    <td align="right">   1772.4870</td>
    <td align="right">   1000.5492</td>
    <td align="right">   1772.4870</td>
    <td align="right">      0.5645</td>
    <td align="right">      0.5645</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">      396.86</td>
    <td align="right">      396.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    396.8635</td>
    <td align="right">    246.4935</td>
    <td align="right">    396.8635</td>
    <td align="right">      0.6211</td>
    <td align="right">      0.6382</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.53</td>
    <td align="right">       98.53</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">     98.5760</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.57</td>
    <td align="right">      132.57</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">    132.6902</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">       20.24</td>
    <td align="right">       20.24</td>
    <td align="right">       92.78</td>
    <td align="right">       92.78</td>
    <td align="right">     92.7657</td>
    <td align="right">     92.7760</td>
    <td align="right">     92.7760</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.56</td>
    <td align="right">      121.56</td>
    <td align="right">    121.5444</td>
    <td align="right">    121.5583</td>
    <td align="right">    121.5583</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      388.38</td>
    <td align="right">      388.38</td>
    <td align="right">    388.3397</td>
    <td align="right">    388.3829</td>
    <td align="right">    388.3829</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      359.25</td>
    <td align="right">      359.25</td>
    <td align="right">    359.2060</td>
    <td align="right">    359.2460</td>
    <td align="right">    359.2460</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">       32.29</td>
    <td align="right">       32.29</td>
    <td align="right">      242.83</td>
    <td align="right">      242.83</td>
    <td align="right">    242.7979</td>
    <td align="right">    242.8258</td>
    <td align="right">    242.8258</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.11</td>
    <td align="right">      190.11</td>
    <td align="right">    190.0848</td>
    <td align="right">    190.1057</td>
    <td align="right">    190.1057</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      199.83</td>
    <td align="right">      199.83</td>
    <td align="right">    199.8117</td>
    <td align="right">    199.8344</td>
    <td align="right">    199.8344</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Algorithm Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Design Volume Flow Rate [ft3/min]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">   45465.613</td>
    <td align="right">   45465.613</td>
    <td align="right"> 1519.951382</td>
    <td align="right">  0.24700011</td>
    <td align="right">     609.319</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    45465.61</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1519.951382</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -139249.530</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45560.86</td>
    <td align="right">    45560.86</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">   49601.441</td>
    <td align="right">   49601.441</td>
    <td align="right"> 1658.215393</td>
    <td align="right">  0.26946874</td>
    <td align="right">     664.746</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    49601.44</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1658.215393</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -127638.735</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49705.35</td>
    <td align="right">    49705.35</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">   53651.073</td>
    <td align="right">   53651.073</td>
    <td align="right"> 1793.597789</td>
    <td align="right">  0.29146909</td>
    <td align="right">     719.018</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    53651.07</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1793.597789</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -118004.447</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    53763.46</td>
    <td align="right">    53763.46</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">  129140.639</td>
    <td align="right">  129140.639</td>
    <td align="right"> 4317.273683</td>
    <td align="right">  0.70157972</td>
    <td align="right">    1730.711</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   129140.64</td>
    <td align="right">      -999.0</td>
    <td align="right"> 4317.273683</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -49024.577</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   129411.17</td>
    <td align="right">   129411.17</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">  101737.777</td>
    <td align="right">  101737.777</td>
    <td align="right"> 3401.174322</td>
    <td align="right">  0.55270874</td>
    <td align="right">    1363.464</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   101737.78</td>
    <td align="right">      -999.0</td>
    <td align="right"> 3401.174322</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -62229.247</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   101950.90</td>
    <td align="right">   101950.90</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">   21857.793</td>
    <td align="right">   21857.793</td>
    <td align="right">  730.723292</td>
    <td align="right">  0.11874638</td>
    <td align="right">     292.933</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    21857.79</td>
    <td align="right">      -999.0</td>
    <td align="right">  730.723292</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -289647.967</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21903.58</td>
    <td align="right">    21903.58</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">   11947.504</td>
    <td align="right">   11947.504</td>
    <td align="right">  399.414507</td>
    <td align="right">  0.06490696</td>
    <td align="right">     160.117</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    11947.50</td>
    <td align="right">      -999.0</td>
    <td align="right">  399.414507</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -529906.931</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    11972.53</td>
    <td align="right">    11972.53</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   22894.750</td>
    <td align="right">   22894.750</td>
    <td align="right">  765.389583</td>
    <td align="right">  0.12437984</td>
    <td align="right">     306.830</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    22894.75</td>
    <td align="right">      -999.0</td>
    <td align="right">  765.389583</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -276529.130</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    22942.71</td>
    <td align="right">    22942.71</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">   18833.118</td>
    <td align="right">   15068.067</td>
    <td align="right">  676.526575</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    19082.73</td>
    <td align="right">    17686.75</td>
    <td align="right">  676.526575</td>
    <td align="right">       78.46</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00895683</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     15.4472</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898348</td>
    <td align="right">     43.3322</td>
    <td align="right">    12731.88</td>
    <td align="right">        0.00</td>
    <td align="right">    18888.05</td>
    <td align="right">    14949.40</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   22758.255</td>
    <td align="right">   22758.255</td>
    <td align="right">  760.826469</td>
    <td align="right">  0.12363831</td>
    <td align="right">     305.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    22758.26</td>
    <td align="right">      -999.0</td>
    <td align="right">  760.826469</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -278187.634</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    22805.93</td>
    <td align="right">    22805.93</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">   19529.689</td>
    <td align="right">   15625.371</td>
    <td align="right">  701.547786</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    20232.43</td>
    <td align="right">    18949.38</td>
    <td align="right">  701.547786</td>
    <td align="right">       77.07</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887121</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     12.5883</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887893</td>
    <td align="right">     42.8361</td>
    <td align="right">    13202.93</td>
    <td align="right">        0.00</td>
    <td align="right">    19586.65</td>
    <td align="right">    15502.31</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   76505.224</td>
    <td align="right">   76505.224</td>
    <td align="right"> 2557.630138</td>
    <td align="right">  0.41562837</td>
    <td align="right">    1025.304</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    76505.22</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2557.630138</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -82753.371</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    76665.49</td>
    <td align="right">    76665.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">   65967.662</td>
    <td align="right">   52779.675</td>
    <td align="right"> 2369.705806</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    68337.15</td>
    <td align="right">    64090.87</td>
    <td align="right"> 2369.705806</td>
    <td align="right">       77.09</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00886356</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     12.2758</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886981</td>
    <td align="right">     42.7929</td>
    <td align="right">    44597.06</td>
    <td align="right">        0.00</td>
    <td align="right">    66160.07</td>
    <td align="right">    52364.01</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   23460.026</td>
    <td align="right">   23460.026</td>
    <td align="right">  784.287224</td>
    <td align="right">  0.12745081</td>
    <td align="right">     314.405</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    23460.03</td>
    <td align="right">      -999.0</td>
    <td align="right">  784.287224</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -269866.076</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23509.17</td>
    <td align="right">    23509.17</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">   20090.666</td>
    <td align="right">   16074.143</td>
    <td align="right">  721.693540</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    20815.05</td>
    <td align="right">    19478.08</td>
    <td align="right">  721.693540</td>
    <td align="right">       77.06</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887616</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     12.7222</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888483</td>
    <td align="right">     42.8642</td>
    <td align="right">    13582.19</td>
    <td align="right">        0.00</td>
    <td align="right">    20149.26</td>
    <td align="right">    15947.55</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   40236.530</td>
    <td align="right">   40236.530</td>
    <td align="right"> 1345.139005</td>
    <td align="right">  0.21859217</td>
    <td align="right">     539.240</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40236.53</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1345.139005</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -157346.204</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    40320.82</td>
    <td align="right">    40320.82</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">   35012.547</td>
    <td align="right">   28012.989</td>
    <td align="right"> 1257.729778</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    35297.46</td>
    <td align="right">    33300.70</td>
    <td align="right"> 1257.729778</td>
    <td align="right">       78.38</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00884608</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">     11.6883</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884801</td>
    <td align="right">     42.6864</td>
    <td align="right">    23668.98</td>
    <td align="right">        0.00</td>
    <td align="right">    35114.67</td>
    <td align="right">    27792.37</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">   24620.178</td>
    <td align="right">   24620.178</td>
    <td align="right">  823.072018</td>
    <td align="right">  0.13375354</td>
    <td align="right">     329.954</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    24620.18</td>
    <td align="right">      -999.0</td>
    <td align="right">  823.072018</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -257149.449</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    24671.75</td>
    <td align="right">    24671.75</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">   22561.463</td>
    <td align="right">   18051.013</td>
    <td align="right">  810.452644</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    22718.14</td>
    <td align="right">    21694.47</td>
    <td align="right">  810.452644</td>
    <td align="right">       78.25</td>
    <td align="right">       62.68</td>
    <td align="right">  0.00877097</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      8.5162</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876419</td>
    <td align="right">     42.2890</td>
    <td align="right">    15252.68</td>
    <td align="right">        0.00</td>
    <td align="right">    22627.27</td>
    <td align="right">    17908.85</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">   29365.381</td>
    <td align="right">   29365.381</td>
    <td align="right">  981.707907</td>
    <td align="right">  0.15953271</td>
    <td align="right">     393.548</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    29365.38</td>
    <td align="right">      -999.0</td>
    <td align="right">  981.707907</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -215596.222</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    29426.90</td>
    <td align="right">    29426.90</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">   25591.038</td>
    <td align="right">   20474.984</td>
    <td align="right">  919.287511</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    25842.96</td>
    <td align="right">    24334.74</td>
    <td align="right">  919.287511</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885717</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.5934</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886081</td>
    <td align="right">     42.7488</td>
    <td align="right">    17301.20</td>
    <td align="right">        0.00</td>
    <td align="right">    25665.68</td>
    <td align="right">    20313.73</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">    7092.326</td>
    <td align="right">    7092.326</td>
    <td align="right">  237.102052</td>
    <td align="right">  0.03853033</td>
    <td align="right">      95.050</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     7092.33</td>
    <td align="right">      -999.0</td>
    <td align="right">  237.102052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -892664.207</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     7107.18</td>
    <td align="right">     7107.18</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   65756.670</td>
    <td align="right">   65756.670</td>
    <td align="right"> 2198.297485</td>
    <td align="right">  0.35723492</td>
    <td align="right">     881.255</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    65756.67</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2198.297485</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -96280.197</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    65894.42</td>
    <td align="right">    65894.42</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">   57235.124</td>
    <td align="right">   45792.786</td>
    <td align="right"> 2056.000781</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    57803.75</td>
    <td align="right">    54405.39</td>
    <td align="right"> 2056.000781</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00886000</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.6715</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886411</td>
    <td align="right">     42.7646</td>
    <td align="right">    38695.75</td>
    <td align="right">        0.00</td>
    <td align="right">    57402.06</td>
    <td align="right">    45432.15</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   18188.845</td>
    <td align="right">   18188.845</td>
    <td align="right">  608.067469</td>
    <td align="right">  0.09881417</td>
    <td align="right">     243.762</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    18188.84</td>
    <td align="right">      -999.0</td>
    <td align="right">  608.067469</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -348074.065</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    18226.95</td>
    <td align="right">    18226.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">   15830.143</td>
    <td align="right">   12665.479</td>
    <td align="right">  568.657602</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    15986.57</td>
    <td align="right">    15051.75</td>
    <td align="right">  568.657602</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885795</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.6772</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886175</td>
    <td align="right">     42.7531</td>
    <td align="right">    10701.56</td>
    <td align="right">        0.00</td>
    <td align="right">    15876.31</td>
    <td align="right">    12565.73</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">   45238.322</td>
    <td align="right">   45238.322</td>
    <td align="right"> 1512.352879</td>
    <td align="right">  0.24576531</td>
    <td align="right">     606.273</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    45238.32</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1512.352879</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -139949.160</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45333.09</td>
    <td align="right">    45333.09</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   62808.693</td>
    <td align="right">   62808.693</td>
    <td align="right"> 2099.744262</td>
    <td align="right">  0.34121950</td>
    <td align="right">     841.747</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    62808.69</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2099.744262</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -100799.188</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    62940.27</td>
    <td align="right">    62940.27</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">   55863.581</td>
    <td align="right">   44695.577</td>
    <td align="right"> 2006.746272</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    56346.96</td>
    <td align="right">    53362.24</td>
    <td align="right"> 2006.746272</td>
    <td align="right">       78.30</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00882186</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     10.3146</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882031</td>
    <td align="right">     42.5561</td>
    <td align="right">    37767.69</td>
    <td align="right">        0.00</td>
    <td align="right">    56026.52</td>
    <td align="right">    44343.58</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   84560.190</td>
    <td align="right">   84560.190</td>
    <td align="right"> 2826.914008</td>
    <td align="right">  0.45938842</td>
    <td align="right">    1133.255</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    84560.19</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2826.914008</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -74870.518</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    84737.33</td>
    <td align="right">    84737.33</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">   69146.630</td>
    <td align="right">   55323.034</td>
    <td align="right"> 2483.893076</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    70085.74</td>
    <td align="right">    64864.72</td>
    <td align="right"> 2483.893076</td>
    <td align="right">       78.47</td>
    <td align="right">       63.04</td>
    <td align="right">  0.00896610</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     15.8638</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00899569</td>
    <td align="right">     43.3903</td>
    <td align="right">    46745.70</td>
    <td align="right">        0.00</td>
    <td align="right">    69348.31</td>
    <td align="right">    54887.34</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">   71952.713</td>
    <td align="right">   71952.713</td>
    <td align="right"> 2405.436095</td>
    <td align="right">  0.39089604</td>
    <td align="right">     964.292</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    71952.71</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2405.436095</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -87989.249</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    72103.44</td>
    <td align="right">    72103.44</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">   62501.306</td>
    <td align="right">   50006.231</td>
    <td align="right"> 2245.179689</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    64738.94</td>
    <td align="right">    60850.48</td>
    <td align="right"> 2245.179689</td>
    <td align="right">       77.13</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00885115</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     11.8004</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885517</td>
    <td align="right">     42.7231</td>
    <td align="right">    42253.73</td>
    <td align="right">        0.00</td>
    <td align="right">    62683.60</td>
    <td align="right">    49612.41</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">  233655.301</td>
    <td align="right">  233655.301</td>
    <td align="right"> 7811.281457</td>
    <td align="right">  1.26937439</td>
    <td align="right">    3131.390</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   233655.30</td>
    <td align="right">      -999.0</td>
    <td align="right"> 7811.281457</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -27095.748</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   234144.77</td>
    <td align="right">   234144.77</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">  202304.602</td>
    <td align="right">  161860.457</td>
    <td align="right"> 7267.209794</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">   209556.57</td>
    <td align="right">   196786.64</td>
    <td align="right"> 7267.209794</td>
    <td align="right">       77.11</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00885637</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     12.0087</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886131</td>
    <td align="right">     42.7524</td>
    <td align="right">   136766.84</td>
    <td align="right">        0.00</td>
    <td align="right">   202894.66</td>
    <td align="right">   160585.73</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   70835.160</td>
    <td align="right">   70835.160</td>
    <td align="right"> 2368.075394</td>
    <td align="right">  0.38482473</td>
    <td align="right">     949.315</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    70835.16</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2368.075394</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -89377.440</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    70983.55</td>
    <td align="right">    70983.55</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">   60754.878</td>
    <td align="right">   48608.968</td>
    <td align="right"> 2182.446683</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    62943.61</td>
    <td align="right">    58930.22</td>
    <td align="right"> 2182.446683</td>
    <td align="right">       77.07</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887333</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     12.6210</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888145</td>
    <td align="right">     42.8481</td>
    <td align="right">    41073.05</td>
    <td align="right">        0.00</td>
    <td align="right">    60932.08</td>
    <td align="right">    48226.15</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">  120313.006</td>
    <td align="right">  120313.006</td>
    <td align="right"> 4022.158913</td>
    <td align="right">  0.65362201</td>
    <td align="right">    1612.405</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   120313.01</td>
    <td align="right">      -999.0</td>
    <td align="right"> 4022.158913</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -52621.619</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   120565.04</td>
    <td align="right">   120565.04</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">  104614.657</td>
    <td align="right">   83700.410</td>
    <td align="right"> 3757.981030</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">   105470.19</td>
    <td align="right">    99485.50</td>
    <td align="right"> 3757.981030</td>
    <td align="right">       78.38</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00884723</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">     11.7355</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884934</td>
    <td align="right">     42.6928</td>
    <td align="right">    70720.77</td>
    <td align="right">        0.00</td>
    <td align="right">   104919.79</td>
    <td align="right">    83041.23</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   73686.441</td>
    <td align="right">   73686.441</td>
    <td align="right"> 2463.395994</td>
    <td align="right">  0.40031483</td>
    <td align="right">     987.527</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    73686.44</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2463.395994</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -85918.998</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    73840.80</td>
    <td align="right">    73840.80</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">   67497.298</td>
    <td align="right">   54003.374</td>
    <td align="right"> 2424.639682</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    67967.91</td>
    <td align="right">    64895.95</td>
    <td align="right"> 2424.639682</td>
    <td align="right">       78.25</td>
    <td align="right">       62.68</td>
    <td align="right">  0.00877185</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      8.5398</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876514</td>
    <td align="right">     42.2935</td>
    <td align="right">    45631.42</td>
    <td align="right">        0.00</td>
    <td align="right">    67694.17</td>
    <td align="right">    53578.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   87930.750</td>
    <td align="right">   87930.750</td>
    <td align="right"> 2939.594497</td>
    <td align="right">  0.47769959</td>
    <td align="right">    1178.426</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    87930.75</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2939.594497</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -72000.582</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    88114.95</td>
    <td align="right">    88114.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">   76596.220</td>
    <td align="right">   61283.277</td>
    <td align="right"> 2751.493242</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    77351.76</td>
    <td align="right">    72831.13</td>
    <td align="right"> 2751.493242</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885771</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.6202</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886145</td>
    <td align="right">     42.7519</td>
    <td align="right">    51783.72</td>
    <td align="right">        0.00</td>
    <td align="right">    76819.63</td>
    <td align="right">    60800.65</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">   21276.917</td>
    <td align="right">   21276.917</td>
    <td align="right">  711.304152</td>
    <td align="right">  0.11559067</td>
    <td align="right">     285.148</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    21276.92</td>
    <td align="right">      -999.0</td>
    <td align="right">  711.304152</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -297555.575</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21321.49</td>
    <td align="right">    21321.49</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">  199161.733</td>
    <td align="right">  199161.733</td>
    <td align="right"> 6658.134200</td>
    <td align="right">  1.08198188</td>
    <td align="right">    2669.116</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   199161.73</td>
    <td align="right">      -999.0</td>
    <td align="right"> 6658.134200</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -31788.563</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   199578.94</td>
    <td align="right">   199578.94</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">  173715.789</td>
    <td align="right">  138987.185</td>
    <td align="right"> 6240.254287</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   175419.50</td>
    <td align="right">   165207.15</td>
    <td align="right"> 6240.254287</td>
    <td align="right">       78.34</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00885621</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.5364</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885969</td>
    <td align="right">     42.7435</td>
    <td align="right">   117445.21</td>
    <td align="right">        0.00</td>
    <td align="right">   174222.46</td>
    <td align="right">   137892.59</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   42442.338</td>
    <td align="right">   42442.338</td>
    <td align="right"> 1418.880925</td>
    <td align="right">  0.23057562</td>
    <td align="right">     568.802</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    42442.34</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1418.880925</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -149168.624</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    42531.25</td>
    <td align="right">    42531.25</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">   36493.685</td>
    <td align="right">   29198.007</td>
    <td align="right"> 1310.933847</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    36879.66</td>
    <td align="right">    34609.94</td>
    <td align="right"> 1310.933847</td>
    <td align="right">       78.37</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00887830</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     12.4576</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888580</td>
    <td align="right">     42.8675</td>
    <td align="right">    24670.56</td>
    <td align="right">        0.00</td>
    <td align="right">    36600.13</td>
    <td align="right">    28968.06</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   64525.522</td>
    <td align="right">   64525.522</td>
    <td align="right"> 2157.139204</td>
    <td align="right">  0.35054648</td>
    <td align="right">     864.755</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    64525.52</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2157.139204</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -98117.226</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    64660.69</td>
    <td align="right">    64660.69</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">   60443.891</td>
    <td align="right">   48360.079</td>
    <td align="right"> 2171.267930</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    60790.08</td>
    <td align="right">    58400.23</td>
    <td align="right"> 2171.267930</td>
    <td align="right">       78.21</td>
    <td align="right">       62.61</td>
    <td align="right">  0.00873466</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      7.2444</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00872569</td>
    <td align="right">     42.1056</td>
    <td align="right">    40863.44</td>
    <td align="right">        0.00</td>
    <td align="right">    60620.19</td>
    <td align="right">    47979.22</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">   40182.432</td>
    <td align="right">   40182.432</td>
    <td align="right"> 1343.330474</td>
    <td align="right">  0.21829828</td>
    <td align="right">     538.515</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    40182.43</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1343.330474</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -157558.039</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    40266.61</td>
    <td align="right">    40266.61</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">   23625.819</td>
    <td align="right">   23625.819</td>
    <td align="right">  789.829819</td>
    <td align="right">  0.12835151</td>
    <td align="right">     316.627</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    23625.82</td>
    <td align="right">      -999.0</td>
    <td align="right">  789.829819</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -267972.303</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23675.31</td>
    <td align="right">    23675.31</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">   21498.108</td>
    <td align="right">   17200.233</td>
    <td align="right">  772.253903</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    21656.08</td>
    <td align="right">    20639.29</td>
    <td align="right">  772.253903</td>
    <td align="right">       78.26</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00878305</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      8.9344</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877728</td>
    <td align="right">     42.3512</td>
    <td align="right">    14534.35</td>
    <td align="right">        0.00</td>
    <td align="right">    21560.81</td>
    <td align="right">    17064.78</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">   33574.406</td>
    <td align="right">   33574.406</td>
    <td align="right"> 1122.418950</td>
    <td align="right">  0.18239899</td>
    <td align="right">     449.956</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    33574.41</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1122.418950</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -188568.195</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    33644.74</td>
    <td align="right">    33644.74</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">   28755.706</td>
    <td align="right">   23006.939</td>
    <td align="right"> 1032.964837</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    29067.22</td>
    <td align="right">    27244.58</td>
    <td align="right"> 1032.964837</td>
    <td align="right">       78.38</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00888602</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     12.7155</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889502</td>
    <td align="right">     42.9114</td>
    <td align="right">    19439.77</td>
    <td align="right">        0.00</td>
    <td align="right">    28839.58</td>
    <td align="right">    22825.75</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">   23771.113</td>
    <td align="right">   23771.113</td>
    <td align="right">  794.687112</td>
    <td align="right">  0.12914084</td>
    <td align="right">     318.575</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    23771.11</td>
    <td align="right">      -999.0</td>
    <td align="right">  794.687112</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -266334.401</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23820.91</td>
    <td align="right">    23820.91</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">   20607.345</td>
    <td align="right">   16487.634</td>
    <td align="right">  740.264469</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    20815.87</td>
    <td align="right">    19576.47</td>
    <td align="right">  740.264469</td>
    <td align="right">       78.35</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00886499</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.9299</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887000</td>
    <td align="right">     42.7923</td>
    <td align="right">    13930.84</td>
    <td align="right">        0.00</td>
    <td align="right">    20667.45</td>
    <td align="right">    16357.78</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">   76613.720</td>
    <td align="right">   76613.720</td>
    <td align="right"> 2561.257228</td>
    <td align="right">  0.41621779</td>
    <td align="right">    1026.758</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    76613.72</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2561.257228</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -82636.181</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    76774.21</td>
    <td align="right">    76774.21</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">   66084.357</td>
    <td align="right">   52872.919</td>
    <td align="right"> 2373.885340</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">    68461.99</td>
    <td align="right">    64188.13</td>
    <td align="right"> 2373.885340</td>
    <td align="right">       77.09</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00886539</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">     12.2542</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887193</td>
    <td align="right">     42.8029</td>
    <td align="right">    44676.01</td>
    <td align="right">        0.00</td>
    <td align="right">    66277.10</td>
    <td align="right">    52456.52</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">   25913.624</td>
    <td align="right">   25913.624</td>
    <td align="right">  866.312950</td>
    <td align="right">  0.14078042</td>
    <td align="right">     347.288</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    25913.62</td>
    <td align="right">      -999.0</td>
    <td align="right">  866.312950</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -244314.154</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    25967.91</td>
    <td align="right">    25967.91</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">   22702.858</td>
    <td align="right">   18164.172</td>
    <td align="right">  815.535078</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    22918.80</td>
    <td align="right">    21616.26</td>
    <td align="right">  815.535078</td>
    <td align="right">       78.33</td>
    <td align="right">       62.82</td>
    <td align="right">  0.00884712</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     11.2583</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884915</td>
    <td align="right">     42.6931</td>
    <td align="right">    15347.21</td>
    <td align="right">        0.00</td>
    <td align="right">    22769.07</td>
    <td align="right">    18021.12</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">   45822.198</td>
    <td align="right">   45822.198</td>
    <td align="right"> 1531.872307</td>
    <td align="right">  0.24893732</td>
    <td align="right">     614.098</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    45822.20</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1531.872307</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -138165.900</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45918.19</td>
    <td align="right">    45918.19</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">   40973.699</td>
    <td align="right">   32782.297</td>
    <td align="right"> 1471.855906</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">    41243.69</td>
    <td align="right">    39191.03</td>
    <td align="right"> 1471.855906</td>
    <td align="right">       78.33</td>
    <td align="right">       62.75</td>
    <td align="right">  0.00880166</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">      9.9878</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879750</td>
    <td align="right">     42.4458</td>
    <td align="right">    27698.25</td>
    <td align="right">        0.00</td>
    <td align="right">    41093.21</td>
    <td align="right">    32524.13</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">   27133.874</td>
    <td align="right">   27133.874</td>
    <td align="right">  907.106851</td>
    <td align="right">  0.14740964</td>
    <td align="right">     363.641</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    27133.87</td>
    <td align="right">      -999.0</td>
    <td align="right">  907.106851</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -233326.995</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    27190.71</td>
    <td align="right">    27190.71</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">   25256.952</td>
    <td align="right">   20207.652</td>
    <td align="right">  907.282849</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    25410.75</td>
    <td align="right">    24367.69</td>
    <td align="right">  907.282849</td>
    <td align="right">       78.22</td>
    <td align="right">       62.63</td>
    <td align="right">  0.00874556</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      7.6073</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00873714</td>
    <td align="right">     42.1601</td>
    <td align="right">    17075.02</td>
    <td align="right">        0.00</td>
    <td align="right">    25330.62</td>
    <td align="right">    20048.51</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">   33423.213</td>
    <td align="right">   33423.213</td>
    <td align="right"> 1117.364424</td>
    <td align="right">  0.18157761</td>
    <td align="right">     447.930</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    33423.21</td>
    <td align="right">      -999.0</td>
    <td align="right"> 1117.364424</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -189421.205</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    33493.23</td>
    <td align="right">    33493.23</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">   29922.058</td>
    <td align="right">   23940.191</td>
    <td align="right"> 1074.870165</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    30169.73</td>
    <td align="right">    28623.61</td>
    <td align="right"> 1074.870165</td>
    <td align="right">       78.29</td>
    <td align="right">       62.75</td>
    <td align="right">  0.00881069</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      9.9153</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880776</td>
    <td align="right">     42.4963</td>
    <td align="right">    20229.35</td>
    <td align="right">        0.00</td>
    <td align="right">    30009.33</td>
    <td align="right">    23751.65</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">    7092.326</td>
    <td align="right">    7092.326</td>
    <td align="right">  237.102052</td>
    <td align="right">  0.03853033</td>
    <td align="right">      95.050</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     7092.33</td>
    <td align="right">      -999.0</td>
    <td align="right">  237.102052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -892664.207</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     7107.18</td>
    <td align="right">     7107.18</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">   76579.721</td>
    <td align="right">   76579.721</td>
    <td align="right"> 2560.120629</td>
    <td align="right">  0.41603309</td>
    <td align="right">    1026.302</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    76579.72</td>
    <td align="right">      -999.0</td>
    <td align="right"> 2560.120629</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">  -82672.868</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    76740.14</td>
    <td align="right">    76740.14</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">   68788.345</td>
    <td align="right">   55036.394</td>
    <td align="right"> 2471.024511</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    69343.59</td>
    <td align="right">    65856.36</td>
    <td align="right"> 2471.024511</td>
    <td align="right">       78.29</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00880450</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      9.7112</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880086</td>
    <td align="right">     42.4635</td>
    <td align="right">    46506.87</td>
    <td align="right">        0.00</td>
    <td align="right">    68988.98</td>
    <td align="right">    54602.96</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">   16256.625</td>
    <td align="right">   16256.625</td>
    <td align="right">  543.471834</td>
    <td align="right">  0.08831704</td>
    <td align="right">     217.867</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    16256.63</td>
    <td align="right">      -999.0</td>
    <td align="right">  543.471834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -389445.234</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    16290.68</td>
    <td align="right">    16290.68</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">   14412.702</td>
    <td align="right">   11531.420</td>
    <td align="right">  517.741278</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    14540.10</td>
    <td align="right">    13757.68</td>
    <td align="right">  517.741278</td>
    <td align="right">       78.31</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00882734</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     10.5143</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882650</td>
    <td align="right">     42.5853</td>
    <td align="right">     9743.18</td>
    <td align="right">        0.00</td>
    <td align="right">    14454.74</td>
    <td align="right">    11440.60</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">   23389.829</td>
    <td align="right">   23389.829</td>
    <td align="right">  781.940480</td>
    <td align="right">  0.12706945</td>
    <td align="right">     313.465</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    23389.83</td>
    <td align="right">      -999.0</td>
    <td align="right">  781.940480</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -270675.993</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23438.83</td>
    <td align="right">    23438.83</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">   22168.780</td>
    <td align="right">   17736.918</td>
    <td align="right">  796.355216</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    22281.76</td>
    <td align="right">    21473.01</td>
    <td align="right">  796.355216</td>
    <td align="right">       78.19</td>
    <td align="right">       62.57</td>
    <td align="right">  0.00871582</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      6.5840</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00870618</td>
    <td align="right">     42.0127</td>
    <td align="right">    14987.46</td>
    <td align="right">        0.00</td>
    <td align="right">    22233.44</td>
    <td align="right">    17597.23</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">    3459.266</td>
    <td align="right">    3459.266</td>
    <td align="right">  115.646011</td>
    <td align="right">  0.01879309</td>
    <td align="right">      46.360</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     3459.27</td>
    <td align="right">      -999.0</td>
    <td align="right">  115.646011</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">-1830175.668</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.51</td>
    <td align="right">     3466.51</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">    8188.370</td>
    <td align="right">    8188.370</td>
    <td align="right">  273.743687</td>
    <td align="right">  0.04448479</td>
    <td align="right">     109.739</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     8188.37</td>
    <td align="right">      -999.0</td>
    <td align="right">  273.743687</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right"> -773177.705</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     8205.52</td>
    <td align="right">     8205.52</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">  271263.286</td>
    <td align="right">     -999.00</td>
    <td align="right"> 9094.206105</td>
    <td align="right">  8.09313452</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   271263.29</td>
    <td align="right">   243527.63</td>
    <td align="right"> 9094.206105</td>
    <td align="right">       76.96</td>
    <td align="right">       62.76</td>
    <td align="right">  0.00912161</td>
    <td align="right">       52.60</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">     12.4214</td>
    <td align="right">       76.16</td>
    <td align="right">  0.00916209</td>
    <td align="right">     46.9569</td>
    <td align="right">   199837.20</td>
    <td align="right">        0.00</td>
    <td align="right">   269387.45</td>
    <td align="right">   223693.55</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">    7389.093</td>
    <td align="right">    7389.093</td>
    <td align="right">  247.023231</td>
    <td align="right">  0.04014258</td>
    <td align="right">      99.027</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">     7389.09</td>
    <td align="right">     7389.09</td>
    <td align="right">  247.023231</td>
    <td align="right">       62.46</td>
    <td align="right">       53.78</td>
    <td align="right">  0.00694766</td>
    <td align="right">       60.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">    457.2979</td>
    <td align="right">       66.01</td>
    <td align="right">  0.00774379</td>
    <td align="right">     56.1569</td>
    <td align="right">    34997.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7404.57</td>
    <td align="right">     7404.57</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">   54157.458</td>
    <td align="right">     -999.00</td>
    <td align="right"> 1859.742661</td>
    <td align="right">  1.54553585</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    54157.46</td>
    <td align="right">    48985.52</td>
    <td align="right"> 1859.742661</td>
    <td align="right">       79.46</td>
    <td align="right">       63.63</td>
    <td align="right">  0.00913448</td>
    <td align="right">       55.41</td>
    <td align="right">       53.67</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     15.9326</td>
    <td align="right">       79.10</td>
    <td align="right">  0.00919152</td>
    <td align="right">     42.7453</td>
    <td align="right">    40251.01</td>
    <td align="right">        0.00</td>
    <td align="right">    54560.66</td>
    <td align="right">    46982.11</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">    9064.834</td>
    <td align="right">    9064.834</td>
    <td align="right">  303.044559</td>
    <td align="right">  0.04924634</td>
    <td align="right">     121.485</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     9064.83</td>
    <td align="right">     8175.47</td>
    <td align="right">  303.044559</td>
    <td align="right">       54.26</td>
    <td align="right">       48.42</td>
    <td align="right">  0.00597410</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     97.7762</td>
    <td align="right">       69.58</td>
    <td align="right">  0.00759010</td>
    <td align="right">     48.6835</td>
    <td align="right">     4209.58</td>
    <td align="right">        0.00</td>
    <td align="right">     9083.82</td>
    <td align="right">     9083.82</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">  127873.370</td>
    <td align="right">     -999.00</td>
    <td align="right"> 4334.566748</td>
    <td align="right">  3.61778121</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">   127873.37</td>
    <td align="right">   114099.20</td>
    <td align="right"> 4334.566748</td>
    <td align="right">       79.80</td>
    <td align="right">       63.88</td>
    <td align="right">  0.00923431</td>
    <td align="right">       55.84</td>
    <td align="right">       53.85</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     18.3438</td>
    <td align="right">       79.47</td>
    <td align="right">  0.00932434</td>
    <td align="right">     42.8313</td>
    <td align="right">    93814.59</td>
    <td align="right">        0.00</td>
    <td align="right">   128824.20</td>
    <td align="right">   110259.58</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">   27017.478</td>
    <td align="right">   27017.478</td>
    <td align="right">  903.215668</td>
    <td align="right">  0.14677730</td>
    <td align="right">     362.082</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">    27017.48</td>
    <td align="right">    27017.48</td>
    <td align="right">  903.215668</td>
    <td align="right">       44.39</td>
    <td align="right">       41.47</td>
    <td align="right">  0.00493121</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     88.0327</td>
    <td align="right">       68.81</td>
    <td align="right">  0.00774482</td>
    <td align="right">     50.9818</td>
    <td align="right">     1584.58</td>
    <td align="right">        0.00</td>
    <td align="right">    27074.08</td>
    <td align="right">    27074.08</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">   48504.722</td>
    <td align="right">     -999.00</td>
    <td align="right"> 1772.222419</td>
    <td align="right">  1.41681583</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    48504.72</td>
    <td align="right">    44019.37</td>
    <td align="right"> 1772.222419</td>
    <td align="right">       78.51</td>
    <td align="right">       63.24</td>
    <td align="right">  0.00909101</td>
    <td align="right">       55.88</td>
    <td align="right">       53.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">     14.9553</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00913629</td>
    <td align="right">     44.0614</td>
    <td align="right">    38356.36</td>
    <td align="right">        0.00</td>
    <td align="right">    48860.59</td>
    <td align="right">    42218.95</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">    7721.159</td>
    <td align="right">    7721.159</td>
    <td align="right">  258.124467</td>
    <td align="right">  0.04194659</td>
    <td align="right">     103.477</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     7721.16</td>
    <td align="right">     5777.44</td>
    <td align="right">  258.124467</td>
    <td align="right">       57.66</td>
    <td align="right">       50.82</td>
    <td align="right">  0.00643814</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">    102.6798</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00788063</td>
    <td align="right">     50.2810</td>
    <td align="right">     3807.63</td>
    <td align="right">        0.00</td>
    <td align="right">     7737.33</td>
    <td align="right">     7737.33</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">   10426.048</td>
    <td align="right">     -999.00</td>
    <td align="right">  386.216941</td>
    <td align="right">  0.30081856</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">    10426.05</td>
    <td align="right">    10261.46</td>
    <td align="right">  386.216941</td>
    <td align="right">       78.16</td>
    <td align="right">       62.38</td>
    <td align="right">  0.00859179</td>
    <td align="right">       54.29</td>
    <td align="right">       53.21</td>
    <td align="right">  0.00850000</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00859179</td>
    <td align="right">     41.4671</td>
    <td align="right">     8588.07</td>
    <td align="right">        0.00</td>
    <td align="right">    10217.54</td>
    <td align="right">     9212.11</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">    6387.075</td>
    <td align="right">    6387.075</td>
    <td align="right">  213.524963</td>
    <td align="right">  0.03469893</td>
    <td align="right">      85.598</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">     6387.07</td>
    <td align="right">     6387.07</td>
    <td align="right">  213.524963</td>
    <td align="right">       32.00</td>
    <td align="right">       20.62</td>
    <td align="right">  0.00000000</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       20.62</td>
    <td align="right">      0.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6400.45</td>
    <td align="right">     6400.45</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">    4331.930</td>
    <td align="right">    4331.930</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">     4331.93</td>
    <td align="right">     3516.53</td>
    <td align="right">   98.576010</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     3514.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">    8074.105</td>
    <td align="right">    8074.105</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">     8074.10</td>
    <td align="right">     4733.49</td>
    <td align="right">  132.690207</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     4729.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">   10481.265</td>
    <td align="right">   10481.265</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    10481.26</td>
    <td align="right">     4337.17</td>
    <td align="right">   92.776035</td>
    <td align="right">       61.75</td>
    <td align="right">       53.09</td>
    <td align="right">  0.00672738</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     21.8161</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781310</td>
    <td align="right">     46.1343</td>
    <td align="right">     3309.62</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">    7205.011</td>
    <td align="right">    7205.011</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     7205.01</td>
    <td align="right">     4354.71</td>
    <td align="right">  121.558260</td>
    <td align="right">       71.86</td>
    <td align="right">       58.41</td>
    <td align="right">  0.00750876</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00750876</td>
    <td align="right">     44.3632</td>
    <td align="right">     4336.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">   17138.789</td>
    <td align="right">   17138.789</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    17138.79</td>
    <td align="right">    13914.24</td>
    <td align="right">  388.382890</td>
    <td align="right">       71.86</td>
    <td align="right">       58.49</td>
    <td align="right">  0.00755494</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00755494</td>
    <td align="right">     44.6335</td>
    <td align="right">    13854.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">   19847.276</td>
    <td align="right">   19847.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    19847.28</td>
    <td align="right">    12868.47</td>
    <td align="right">  359.245989</td>
    <td align="right">       71.86</td>
    <td align="right">       58.52</td>
    <td align="right">  0.00757214</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00757214</td>
    <td align="right">     44.7310</td>
    <td align="right">    12815.47</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">   14291.407</td>
    <td align="right">   14291.407</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">    14291.41</td>
    <td align="right">    10315.47</td>
    <td align="right">  242.825837</td>
    <td align="right">       65.70</td>
    <td align="right">       55.26</td>
    <td align="right">  0.00704554</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">     13.2961</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00769101</td>
    <td align="right">     45.4232</td>
    <td align="right">     8662.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">    8390.462</td>
    <td align="right">    8390.462</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8390.46</td>
    <td align="right">     6811.87</td>
    <td align="right">  190.105715</td>
    <td align="right">       71.85</td>
    <td align="right">       58.17</td>
    <td align="right">  0.00736008</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00736008</td>
    <td align="right">     43.5004</td>
    <td align="right">     6781.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">    8818.934</td>
    <td align="right">    8818.934</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">     8818.93</td>
    <td align="right">     7159.73</td>
    <td align="right">  199.834378</td>
    <td align="right">       71.86</td>
    <td align="right">       58.26</td>
    <td align="right">  0.00741303</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00741303</td>
    <td align="right">     43.8072</td>
    <td align="right">     7128.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [Btu/h]</td>
    <td align="right">Coil Final Gross Sensible Capacity [Btu/h]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [ft3/min]</td>
    <td align="right">Coil U-value Times Area Value [Btu/h-F]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Dry Air Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [lb/ft3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [ft3/min]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [Btu/lbm-R]</td>
    <td align="right">Plant Fluid Density [lb/ft3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [lb/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [F]</td>
    <td align="right">Plant Design Fluid Supply Temperature [F]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaF]</td>
    <td align="right">Plant Design Capacity [Btu/h]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak []</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [Btu/lb]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [lb/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [F]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaF]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [F]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [ft3/min]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [F]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [lbWater/lbDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [Btu/h]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [Btu/h]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [lb/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [Btu/lb]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [F]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [lbWater/lbDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [Btu/lb]</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   45465.613</td>
    <td align="right">   45465.613</td>
    <td align="right"> 1519.951382</td>
    <td align="right">  0.24700011</td>
    <td align="right">     609.319</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      3.6600</td>
    <td align="right">    3.733710</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    45465.61</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.87402026</td>
    <td align="right"> 1519.951382</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.25699501</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    48874.20</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -139249.530</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45560.86</td>
    <td align="right">    45560.86</td>
    <td align="right">  1.87402026</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   49601.441</td>
    <td align="right">   49601.441</td>
    <td align="right"> 1658.215393</td>
    <td align="right">  0.26946874</td>
    <td align="right">     664.746</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      3.9930</td>
    <td align="right">    4.073351</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    49601.44</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.04449252</td>
    <td align="right"> 1658.215393</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.28037284</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    53010.03</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -127638.735</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    49705.35</td>
    <td align="right">    49705.35</td>
    <td align="right">  2.04449252</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   53651.073</td>
    <td align="right">   53651.073</td>
    <td align="right"> 1793.597789</td>
    <td align="right">  0.29146909</td>
    <td align="right">     719.018</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      4.3190</td>
    <td align="right">    4.405913</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    53651.07</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.21141191</td>
    <td align="right"> 1793.597789</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.30326344</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    57059.66</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -118004.447</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    53763.46</td>
    <td align="right">    53763.46</td>
    <td align="right">  2.21141191</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  129140.639</td>
    <td align="right">  129140.639</td>
    <td align="right"> 4317.273683</td>
    <td align="right">  0.70157972</td>
    <td align="right">    1730.711</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">     10.3960</td>
    <td align="right">   10.605238</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   129140.64</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.32297180</td>
    <td align="right"> 4317.273683</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.72996928</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   132549.23</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -49024.577</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   129411.17</td>
    <td align="right">   129411.17</td>
    <td align="right">  5.32297180</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  101737.777</td>
    <td align="right">  101737.777</td>
    <td align="right"> 3401.174322</td>
    <td align="right">  0.55270874</td>
    <td align="right">    1363.464</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      8.1900</td>
    <td align="right">    8.354871</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   101737.78</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.19346938</td>
    <td align="right"> 3401.174322</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.57507421</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   105146.36</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -62229.247</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   101950.90</td>
    <td align="right">   101950.90</td>
    <td align="right">  4.19346938</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21857.793</td>
    <td align="right">   21857.793</td>
    <td align="right">  730.723292</td>
    <td align="right">  0.11874638</td>
    <td align="right">     292.933</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.7596</td>
    <td align="right">    1.794997</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    21857.79</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.90094346</td>
    <td align="right">  730.723292</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.12355148</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    25266.38</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -289647.967</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21903.58</td>
    <td align="right">    21903.58</td>
    <td align="right">  0.90094346</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11947.504</td>
    <td align="right">   11947.504</td>
    <td align="right">  399.414507</td>
    <td align="right">  0.06490696</td>
    <td align="right">     160.117</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.9618</td>
    <td align="right">    0.981148</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    11947.50</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49245712</td>
    <td align="right">  399.414507</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.06753343</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    15356.09</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -529906.931</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    11972.53</td>
    <td align="right">    11972.53</td>
    <td align="right">  0.49245712</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22894.750</td>
    <td align="right">   22894.750</td>
    <td align="right">  765.389583</td>
    <td align="right">  0.12437984</td>
    <td align="right">     306.830</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  676.526575</td>
    <td align="right">  0.83412175</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.8431</td>
    <td align="right">    1.880154</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    22894.75</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.94368517</td>
    <td align="right">  765.389583</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.12941289</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    26303.34</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -276529.130</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    22942.71</td>
    <td align="right">    22942.71</td>
    <td align="right">  0.94368517</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18833.118</td>
    <td align="right">   15068.067</td>
    <td align="right">  676.526575</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  676.526575</td>
    <td align="right">  0.83412175</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19082.73</td>
    <td align="right">    17686.75</td>
    <td align="right">      1.0133</td>
    <td align="right">  0.83412175</td>
    <td align="right">  676.526575</td>
    <td align="right">       78.46</td>
    <td align="right">       63.02</td>
    <td align="right">  0.00895683</td>
    <td align="right">        28.6</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     692.904</td>
    <td align="right">    18389.82</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.104504E+03</td>
    <td align="right">     15.4472</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898348</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00898348</td>
    <td align="right">     43.3322</td>
    <td align="right">    12731.88</td>
    <td align="right">        0.00</td>
    <td align="right">    18888.05</td>
    <td align="right">    14949.40</td>
    <td align="right">  0.80118025</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22758.255</td>
    <td align="right">   22758.255</td>
    <td align="right">  760.826469</td>
    <td align="right">  0.12363831</td>
    <td align="right">     305.000</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  701.547786</td>
    <td align="right">  0.86497159</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.8321</td>
    <td align="right">    1.868945</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    22758.26</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.93805909</td>
    <td align="right">  760.826469</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.12864136</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    26166.84</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -278187.634</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    22805.93</td>
    <td align="right">    22805.93</td>
    <td align="right">  0.93805909</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19529.689</td>
    <td align="right">   15625.371</td>
    <td align="right">  701.547786</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  701.547786</td>
    <td align="right">  0.86497159</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20232.43</td>
    <td align="right">    18949.38</td>
    <td align="right">      1.0360</td>
    <td align="right">  0.86497159</td>
    <td align="right">  701.547786</td>
    <td align="right">       77.07</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887121</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     718.531</td>
    <td align="right">    19513.90</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right"> 88.31305416</td>
    <td align="right">     12.5883</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887893</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887893</td>
    <td align="right">     42.8361</td>
    <td align="right">    13202.93</td>
    <td align="right">        0.00</td>
    <td align="right">    19586.65</td>
    <td align="right">    15502.31</td>
    <td align="right">  0.83081175</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   76505.224</td>
    <td align="right">   76505.224</td>
    <td align="right"> 2557.630138</td>
    <td align="right">  0.41562837</td>
    <td align="right">    1025.304</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2369.705806</td>
    <td align="right">  2.92172285</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      6.1588</td>
    <td align="right">    6.282733</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    76505.22</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.15342369</td>
    <td align="right"> 2557.630138</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.43244685</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    79913.81</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -82753.371</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    76665.49</td>
    <td align="right">    76665.49</td>
    <td align="right">  3.15342369</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65967.662</td>
    <td align="right">   52779.675</td>
    <td align="right"> 2369.705806</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2369.705806</td>
    <td align="right">  2.92172285</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    68337.15</td>
    <td align="right">    64090.87</td>
    <td align="right">      1.0359</td>
    <td align="right">  2.92172285</td>
    <td align="right"> 2369.705806</td>
    <td align="right">       77.09</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00886356</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2427.072</td>
    <td align="right">    65910.08</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">0.290900E+03</td>
    <td align="right">     12.2758</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886981</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886981</td>
    <td align="right">     42.7929</td>
    <td align="right">    44597.06</td>
    <td align="right">        0.00</td>
    <td align="right">    66160.07</td>
    <td align="right">    52364.01</td>
    <td align="right">  2.80633689</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23460.026</td>
    <td align="right">   23460.026</td>
    <td align="right">  784.287224</td>
    <td align="right">  0.12745081</td>
    <td align="right">     314.405</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  721.693540</td>
    <td align="right">  0.88981025</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.8886</td>
    <td align="right">    1.926575</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    23460.03</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.96698497</td>
    <td align="right">  784.287224</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.13260813</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    26868.61</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -269866.076</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23509.17</td>
    <td align="right">    23509.17</td>
    <td align="right">  0.96698497</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20090.666</td>
    <td align="right">   16074.143</td>
    <td align="right">  721.693540</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  721.693540</td>
    <td align="right">  0.88981025</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20815.05</td>
    <td align="right">    19478.08</td>
    <td align="right">      1.0361</td>
    <td align="right">  0.88981025</td>
    <td align="right">  721.693540</td>
    <td align="right">       77.06</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887616</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     739.164</td>
    <td align="right">    20075.89</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right"> 91.81556367</td>
    <td align="right">     12.7222</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888483</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888483</td>
    <td align="right">     42.8642</td>
    <td align="right">    13582.19</td>
    <td align="right">        0.00</td>
    <td align="right">    20149.26</td>
    <td align="right">    15947.55</td>
    <td align="right">  0.85466947</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993923</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   40236.530</td>
    <td align="right">   40236.530</td>
    <td align="right"> 1345.139005</td>
    <td align="right">  0.21859217</td>
    <td align="right">     539.240</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1257.729778</td>
    <td align="right">  1.55071479</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      3.2391</td>
    <td align="right">    3.304289</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    40236.53</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.65848577</td>
    <td align="right"> 1345.139005</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.22743755</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    43645.12</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -157346.204</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    40320.82</td>
    <td align="right">    40320.82</td>
    <td align="right">  1.65848577</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35012.547</td>
    <td align="right">   28012.989</td>
    <td align="right"> 1257.729778</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1257.729778</td>
    <td align="right">  1.55071479</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    35297.46</td>
    <td align="right">    33300.70</td>
    <td align="right">      1.0081</td>
    <td align="right">  1.55071479</td>
    <td align="right"> 1257.729778</td>
    <td align="right">       78.38</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00884608</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1288.177</td>
    <td align="right">    34009.28</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">0.147007E+03</td>
    <td align="right">     11.6883</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884801</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884801</td>
    <td align="right">     42.6864</td>
    <td align="right">    23668.98</td>
    <td align="right">        0.00</td>
    <td align="right">    35114.67</td>
    <td align="right">    27792.37</td>
    <td align="right">  1.48947328</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993927</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   24620.178</td>
    <td align="right">   24620.178</td>
    <td align="right">  823.072018</td>
    <td align="right">  0.13375354</td>
    <td align="right">     329.954</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  810.452644</td>
    <td align="right">  0.99924556</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.9820</td>
    <td align="right">    2.021849</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    24620.18</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01480459</td>
    <td align="right">  823.072018</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.13916590</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    28028.77</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -257149.449</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    24671.75</td>
    <td align="right">    24671.75</td>
    <td align="right">  1.01480459</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22561.463</td>
    <td align="right">   18051.013</td>
    <td align="right">  810.452644</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  810.452644</td>
    <td align="right">  0.99924556</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    22718.14</td>
    <td align="right">    21694.47</td>
    <td align="right">      1.0069</td>
    <td align="right">  0.99924556</td>
    <td align="right">  810.452644</td>
    <td align="right">       78.25</td>
    <td align="right">       62.68</td>
    <td align="right">  0.00877097</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     830.072</td>
    <td align="right">    21888.06</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 69.01990511</td>
    <td align="right">      8.5162</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876419</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876419</td>
    <td align="right">     42.2890</td>
    <td align="right">    15252.68</td>
    <td align="right">        0.00</td>
    <td align="right">    22627.27</td>
    <td align="right">    17908.85</td>
    <td align="right">  0.95978292</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993924</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29365.381</td>
    <td align="right">   29365.381</td>
    <td align="right">  981.707907</td>
    <td align="right">  0.15953271</td>
    <td align="right">     393.548</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  919.287511</td>
    <td align="right">  1.13343324</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      2.3640</td>
    <td align="right">    2.411533</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    29365.38</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.21039431</td>
    <td align="right">  981.707907</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.16598823</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    32773.97</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -215596.222</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    29426.90</td>
    <td align="right">    29426.90</td>
    <td align="right">  1.21039431</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25591.038</td>
    <td align="right">   20474.984</td>
    <td align="right">  919.287511</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  919.287511</td>
    <td align="right">  1.13343324</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    25842.96</td>
    <td align="right">    24334.74</td>
    <td align="right">      1.0098</td>
    <td align="right">  1.13343324</td>
    <td align="right">  919.287511</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885717</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     941.542</td>
    <td align="right">    24901.42</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.106577E+03</td>
    <td align="right">     11.5934</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886081</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886081</td>
    <td align="right">     42.7488</td>
    <td align="right">    17301.20</td>
    <td align="right">        0.00</td>
    <td align="right">    25665.68</td>
    <td align="right">    20313.73</td>
    <td align="right">  1.08867119</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7092.326</td>
    <td align="right">    7092.326</td>
    <td align="right">  237.102052</td>
    <td align="right">  0.03853033</td>
    <td align="right">      95.050</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.5709</td>
    <td align="right">    0.582433</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     7092.33</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29233438</td>
    <td align="right">  237.102052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.04008947</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    10500.91</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -892664.207</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     7107.18</td>
    <td align="right">     7107.18</td>
    <td align="right">  0.29233438</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   65756.670</td>
    <td align="right">   65756.670</td>
    <td align="right"> 2198.297485</td>
    <td align="right">  0.35723492</td>
    <td align="right">     881.255</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2056.000781</td>
    <td align="right">  2.53494102</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      5.2935</td>
    <td align="right">    5.400044</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    65756.67</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.71038539</td>
    <td align="right"> 2198.297485</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.37169050</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    69165.26</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -96280.197</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    65894.42</td>
    <td align="right">    65894.42</td>
    <td align="right">  2.71038539</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
