    <td align="right">   57235.124</td>
    <td align="right">   45792.786</td>
    <td align="right"> 2056.000781</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2056.000781</td>
    <td align="right">  2.53494102</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    57803.75</td>
    <td align="right">    54405.39</td>
    <td align="right">      1.0099</td>
    <td align="right">  2.53494102</td>
    <td align="right"> 2056.000781</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00886000</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2105.773</td>
    <td align="right">    55697.98</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.239966E+03</td>
    <td align="right">     11.6715</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886411</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886411</td>
    <td align="right">     42.7646</td>
    <td align="right">    38695.75</td>
    <td align="right">        0.00</td>
    <td align="right">    57402.06</td>
    <td align="right">    45432.15</td>
    <td align="right">  2.43483002</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993924</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18188.845</td>
    <td align="right">   18188.845</td>
    <td align="right">  608.067469</td>
    <td align="right">  0.09881417</td>
    <td align="right">     243.762</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  568.657602</td>
    <td align="right">  0.70112497</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.4642</td>
    <td align="right">    1.493697</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    18188.84</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.74971527</td>
    <td align="right">  608.067469</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.10281270</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    21597.43</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -348074.065</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    18226.95</td>
    <td align="right">    18226.95</td>
    <td align="right">  0.74971527</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15830.143</td>
    <td align="right">   12665.479</td>
    <td align="right">  568.657602</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  568.657602</td>
    <td align="right">  0.70112497</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    15986.57</td>
    <td align="right">    15051.75</td>
    <td align="right">      1.0099</td>
    <td align="right">  0.70112497</td>
    <td align="right">  568.657602</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885795</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     582.424</td>
    <td align="right">    15404.15</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 66.40339682</td>
    <td align="right">     11.6772</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886175</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886175</td>
    <td align="right">     42.7531</td>
    <td align="right">    10701.56</td>
    <td align="right">        0.00</td>
    <td align="right">    15876.31</td>
    <td align="right">    12565.73</td>
    <td align="right">  0.67343583</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993928</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   45238.322</td>
    <td align="right">   45238.322</td>
    <td align="right"> 1512.352879</td>
    <td align="right">  0.24576531</td>
    <td align="right">     606.273</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      3.6418</td>
    <td align="right">    3.715044</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    45238.32</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86465170</td>
    <td align="right"> 1512.352879</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.25571025</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    48646.91</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -139949.160</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45333.09</td>
    <td align="right">    45333.09</td>
    <td align="right">  1.86465170</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   62808.693</td>
    <td align="right">   62808.693</td>
    <td align="right"> 2099.744262</td>
    <td align="right">  0.34121950</td>
    <td align="right">     841.747</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2006.746272</td>
    <td align="right">  2.47421280</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      5.0562</td>
    <td align="right">    5.157952</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    62808.69</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.58887444</td>
    <td align="right"> 2099.744262</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.35502702</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    66217.28</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -100799.188</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    62940.27</td>
    <td align="right">    62940.27</td>
    <td align="right">  2.58887444</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   55863.581</td>
    <td align="right">   44695.577</td>
    <td align="right"> 2006.746272</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2006.746272</td>
    <td align="right">  2.47421280</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    56346.96</td>
    <td align="right">    53362.24</td>
    <td align="right">      1.0087</td>
    <td align="right">  2.47421280</td>
    <td align="right"> 2006.746272</td>
    <td align="right">       78.30</td>
    <td align="right">       62.77</td>
    <td align="right">  0.00882186</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2055.326</td>
    <td align="right">    54291.63</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.206988E+03</td>
    <td align="right">     10.3146</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882031</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882031</td>
    <td align="right">     42.5561</td>
    <td align="right">    37767.69</td>
    <td align="right">        0.00</td>
    <td align="right">    56026.52</td>
    <td align="right">    44343.58</td>
    <td align="right">  2.37650010</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993927</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   84560.190</td>
    <td align="right">   84560.190</td>
    <td align="right"> 2826.914008</td>
    <td align="right">  0.45938842</td>
    <td align="right">    1133.255</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2483.893076</td>
    <td align="right">  3.06250976</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      6.8072</td>
    <td align="right">    6.944220</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    84560.19</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.48543656</td>
    <td align="right"> 2826.914008</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.47797766</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    87968.78</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -74870.518</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    84737.33</td>
    <td align="right">    84737.33</td>
    <td align="right">  3.48543656</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   69146.630</td>
    <td align="right">   55323.034</td>
    <td align="right"> 2483.893076</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2483.893076</td>
    <td align="right">  3.06250976</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    70085.74</td>
    <td align="right">    64864.72</td>
    <td align="right">      1.0136</td>
    <td align="right">  3.06250976</td>
    <td align="right"> 2483.893076</td>
    <td align="right">       78.47</td>
    <td align="right">       63.04</td>
    <td align="right">  0.00896610</td>
    <td align="right">        28.6</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2544.024</td>
    <td align="right">    67541.72</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.394039E+03</td>
    <td align="right">     15.8638</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00899569</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00899569</td>
    <td align="right">     43.3903</td>
    <td align="right">    46745.70</td>
    <td align="right">        0.00</td>
    <td align="right">    69348.31</td>
    <td align="right">    54887.34</td>
    <td align="right">  2.94156378</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   71952.713</td>
    <td align="right">   71952.713</td>
    <td align="right"> 2405.436095</td>
    <td align="right">  0.39089604</td>
    <td align="right">     964.292</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2245.179689</td>
    <td align="right">  2.76818869</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      5.7923</td>
    <td align="right">    5.908873</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    71952.71</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.96577642</td>
    <td align="right"> 2405.436095</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.40671372</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    75361.30</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -87989.249</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    72103.44</td>
    <td align="right">    72103.44</td>
    <td align="right">  2.96577642</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   62501.306</td>
    <td align="right">   50006.231</td>
    <td align="right"> 2245.179689</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2245.179689</td>
    <td align="right">  2.76818869</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    64738.94</td>
    <td align="right">    60850.48</td>
    <td align="right">      1.0358</td>
    <td align="right">  2.76818869</td>
    <td align="right"> 2245.179689</td>
    <td align="right">       77.13</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00885115</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2299.531</td>
    <td align="right">    62439.41</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">0.264939E+03</td>
    <td align="right">     11.8004</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885517</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885517</td>
    <td align="right">     42.7231</td>
    <td align="right">    42253.73</td>
    <td align="right">        0.00</td>
    <td align="right">    62683.60</td>
    <td align="right">    49612.41</td>
    <td align="right">  2.65886616</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  233655.301</td>
    <td align="right">  233655.301</td>
    <td align="right"> 7811.281457</td>
    <td align="right">  1.26937439</td>
    <td align="right">    3131.390</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 7267.209794</td>
    <td align="right">  8.96008815</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">     18.8096</td>
    <td align="right">   19.188152</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   233655.30</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.63089995</td>
    <td align="right"> 7811.281457</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  1.32073987</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   237063.89</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -27095.748</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   234144.77</td>
    <td align="right">   234144.77</td>
    <td align="right">  9.63089995</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  202304.602</td>
    <td align="right">  161860.457</td>
    <td align="right"> 7267.209794</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 7267.209794</td>
    <td align="right">  8.96008815</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   209556.57</td>
    <td align="right">   196786.64</td>
    <td align="right">      1.0358</td>
    <td align="right">  8.96008815</td>
    <td align="right"> 7267.209794</td>
    <td align="right">       77.11</td>
    <td align="right">       62.41</td>
    <td align="right">  0.00885637</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    7443.135</td>
    <td align="right">   202113.43</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">0.872700E+03</td>
    <td align="right">     12.0087</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886131</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886131</td>
    <td align="right">     42.7524</td>
    <td align="right">   136766.84</td>
    <td align="right">        0.00</td>
    <td align="right">   202894.66</td>
    <td align="right">   160585.73</td>
    <td align="right">  8.60623240</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   70835.160</td>
    <td align="right">   70835.160</td>
    <td align="right"> 2368.075394</td>
    <td align="right">  0.38482473</td>
    <td align="right">     949.315</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2182.446683</td>
    <td align="right">  2.69084218</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      5.7023</td>
    <td align="right">    5.817098</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    70835.16</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.91971264</td>
    <td align="right"> 2368.075394</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.40039673</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    74243.75</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -89377.440</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    70983.55</td>
    <td align="right">    70983.55</td>
    <td align="right">  2.91971264</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60754.878</td>
    <td align="right">   48608.968</td>
    <td align="right"> 2182.446683</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2182.446683</td>
    <td align="right">  2.69084218</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    62943.61</td>
    <td align="right">    58930.22</td>
    <td align="right">      1.0360</td>
    <td align="right">  2.69084218</td>
    <td align="right"> 2182.446683</td>
    <td align="right">       77.07</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00887333</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2235.280</td>
    <td align="right">    60708.33</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">0.275446E+03</td>
    <td align="right">     12.6210</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888145</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888145</td>
    <td align="right">     42.8481</td>
    <td align="right">    41073.05</td>
    <td align="right">        0.00</td>
    <td align="right">    60932.08</td>
    <td align="right">    48226.15</td>
    <td align="right">  2.58457426</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  120313.006</td>
    <td align="right">  120313.006</td>
    <td align="right"> 4022.158913</td>
    <td align="right">  0.65362201</td>
    <td align="right">    1612.405</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3757.981030</td>
    <td align="right">  4.63339332</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      9.6854</td>
    <td align="right">    9.880299</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   120313.01</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.95911078</td>
    <td align="right"> 4022.158913</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.68007095</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   123721.59</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -52621.619</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   120565.04</td>
    <td align="right">   120565.04</td>
    <td align="right">  4.95911078</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  104614.657</td>
    <td align="right">   83700.410</td>
    <td align="right"> 3757.981030</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 3757.981030</td>
    <td align="right">  4.63339332</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">   105470.19</td>
    <td align="right">    99485.50</td>
    <td align="right">      1.0082</td>
    <td align="right">  4.63339332</td>
    <td align="right"> 3757.981030</td>
    <td align="right">       78.38</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00884723</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    3848.955</td>
    <td align="right">   101621.23</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">0.441019E+03</td>
    <td align="right">     11.7355</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884934</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884934</td>
    <td align="right">     42.6928</td>
    <td align="right">    70720.77</td>
    <td align="right">        0.00</td>
    <td align="right">   104919.79</td>
    <td align="right">    83041.23</td>
    <td align="right">  4.45040931</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   73686.441</td>
    <td align="right">   73686.441</td>
    <td align="right"> 2463.395994</td>
    <td align="right">  0.40031483</td>
    <td align="right">     987.527</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2424.639682</td>
    <td align="right">  2.98945344</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      5.9319</td>
    <td align="right">    6.051250</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    73686.44</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.03723793</td>
    <td align="right"> 2463.395994</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.41651364</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    77095.03</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -85918.998</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    73840.80</td>
    <td align="right">    73840.80</td>
    <td align="right">  3.03723793</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   67497.298</td>
    <td align="right">   54003.374</td>
    <td align="right"> 2424.639682</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2424.639682</td>
    <td align="right">  2.98945344</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    67967.91</td>
    <td align="right">    64895.95</td>
    <td align="right">      1.0070</td>
    <td align="right">  2.98945344</td>
    <td align="right"> 2424.639682</td>
    <td align="right">       78.25</td>
    <td align="right">       62.68</td>
    <td align="right">  0.00877185</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2483.336</td>
    <td align="right">    65484.57</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.207060E+03</td>
    <td align="right">      8.5398</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876514</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00876514</td>
    <td align="right">     42.2935</td>
    <td align="right">    45631.42</td>
    <td align="right">        0.00</td>
    <td align="right">    67694.17</td>
    <td align="right">    53578.08</td>
    <td align="right">  2.87139262</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   87930.750</td>
    <td align="right">   87930.750</td>
    <td align="right"> 2939.594497</td>
    <td align="right">  0.47769959</td>
    <td align="right">    1178.426</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2751.493242</td>
    <td align="right">  3.39244672</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      7.0786</td>
    <td align="right">    7.221016</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    87930.75</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.62436569</td>
    <td align="right"> 2939.594497</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.49702980</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    91339.34</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -72000.582</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    88114.95</td>
    <td align="right">    88114.95</td>
    <td align="right">  3.62436569</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   76596.220</td>
    <td align="right">   61283.277</td>
    <td align="right"> 2751.493242</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2751.493242</td>
    <td align="right">  3.39244672</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    77351.76</td>
    <td align="right">    72831.13</td>
    <td align="right">      1.0099</td>
    <td align="right">  3.39244672</td>
    <td align="right"> 2751.493242</td>
    <td align="right">       78.34</td>
    <td align="right">       62.84</td>
    <td align="right">  0.00885771</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2818.102</td>
    <td align="right">    74533.66</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.319730E+03</td>
    <td align="right">     11.6202</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886145</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00886145</td>
    <td align="right">     42.7519</td>
    <td align="right">    51783.72</td>
    <td align="right">        0.00</td>
    <td align="right">    76819.63</td>
    <td align="right">    60800.65</td>
    <td align="right">  3.25847072</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   21276.917</td>
    <td align="right">   21276.917</td>
    <td align="right">  711.304152</td>
    <td align="right">  0.11559067</td>
    <td align="right">     285.148</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.7128</td>
    <td align="right">    1.747295</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    21276.92</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87700068</td>
    <td align="right">  711.304152</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.12026807</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    24685.50</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -297555.575</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    21321.49</td>
    <td align="right">    21321.49</td>
    <td align="right">  0.87700068</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  199161.733</td>
    <td align="right">  199161.733</td>
    <td align="right"> 6658.134200</td>
    <td align="right">  1.08198188</td>
    <td align="right">    2669.116</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 6240.254287</td>
    <td align="right">  7.69390593</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">     16.0328</td>
    <td align="right">   16.355484</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">   199161.73</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  8.20912992</td>
    <td align="right"> 6658.134200</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  1.12576449</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   202570.32</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -31788.563</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">   199578.94</td>
    <td align="right">   199578.94</td>
    <td align="right">  8.20912992</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  173715.789</td>
    <td align="right">  138987.185</td>
    <td align="right"> 6240.254287</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 6240.254287</td>
    <td align="right">  7.69390593</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   175419.50</td>
    <td align="right">   165207.15</td>
    <td align="right">      1.0098</td>
    <td align="right">  7.69390593</td>
    <td align="right"> 6240.254287</td>
    <td align="right">       78.34</td>
    <td align="right">       62.83</td>
    <td align="right">  0.00885621</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    6391.319</td>
    <td align="right">   169028.18</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.719898E+03</td>
    <td align="right">     11.5364</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885969</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00885969</td>
    <td align="right">     42.7435</td>
    <td align="right">   117445.21</td>
    <td align="right">        0.00</td>
    <td align="right">   174222.46</td>
    <td align="right">   137892.59</td>
    <td align="right">  7.39005480</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   42442.338</td>
    <td align="right">   42442.338</td>
    <td align="right"> 1418.880925</td>
    <td align="right">  0.23057562</td>
    <td align="right">     568.802</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1310.933847</td>
    <td align="right">  1.61631261</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      3.4167</td>
    <td align="right">    3.485434</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    42442.34</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74940569</td>
    <td align="right"> 1418.880925</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.23990591</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    45850.93</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -149168.624</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    42531.25</td>
    <td align="right">    42531.25</td>
    <td align="right">  1.74940569</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36493.685</td>
    <td align="right">   29198.007</td>
    <td align="right"> 1310.933847</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1310.933847</td>
    <td align="right">  1.61631261</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    36879.66</td>
    <td align="right">    34609.94</td>
    <td align="right">      1.0106</td>
    <td align="right">  1.61631261</td>
    <td align="right"> 1310.933847</td>
    <td align="right">       78.37</td>
    <td align="right">       62.88</td>
    <td align="right">  0.00887830</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1342.669</td>
    <td align="right">    35536.99</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.163311E+03</td>
    <td align="right">     12.4576</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888580</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00888580</td>
    <td align="right">     42.8675</td>
    <td align="right">    24670.56</td>
    <td align="right">        0.00</td>
    <td align="right">    36600.13</td>
    <td align="right">    28968.06</td>
    <td align="right">  1.55248048</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   64525.522</td>
    <td align="right">   64525.522</td>
    <td align="right"> 2157.139204</td>
    <td align="right">  0.35054648</td>
    <td align="right">     864.755</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2171.267930</td>
    <td align="right">  2.67705937</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      5.1944</td>
    <td align="right">    5.298940</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    64525.52</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.65963939</td>
    <td align="right"> 2157.139204</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.36473142</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    67934.11</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -98117.226</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    64660.69</td>
    <td align="right">    64660.69</td>
    <td align="right">  2.65963939</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   60443.891</td>
    <td align="right">   48360.079</td>
    <td align="right"> 2171.267930</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2171.267930</td>
    <td align="right">  2.67705937</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    60790.08</td>
    <td align="right">    58400.23</td>
    <td align="right">      1.0057</td>
    <td align="right">  2.67705937</td>
    <td align="right"> 2171.267930</td>
    <td align="right">       78.21</td>
    <td align="right">       62.61</td>
    <td align="right">  0.00873466</td>
    <td align="right">        28.3</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2223.830</td>
    <td align="right">    58566.25</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.157295E+03</td>
    <td align="right">      7.2444</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00872569</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00872569</td>
    <td align="right">     42.1056</td>
    <td align="right">    40863.44</td>
    <td align="right">        0.00</td>
    <td align="right">    60620.19</td>
    <td align="right">    47979.22</td>
    <td align="right">  2.57133576</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   40182.432</td>
    <td align="right">   40182.432</td>
    <td align="right"> 1343.330474</td>
    <td align="right">  0.21829828</td>
    <td align="right">     538.515</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      3.2347</td>
    <td align="right">    3.299846</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    40182.43</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.65625595</td>
    <td align="right"> 1343.330474</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.22713176</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    43591.02</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -157558.039</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    40266.61</td>
    <td align="right">    40266.61</td>
    <td align="right">  1.65625595</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23625.819</td>
    <td align="right">   23625.819</td>
    <td align="right">  789.829819</td>
    <td align="right">  0.12835151</td>
    <td align="right">     316.627</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  772.253903</td>
    <td align="right">  0.95214852</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.9019</td>
    <td align="right">    1.940191</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    23625.82</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97381870</td>
    <td align="right">  789.829819</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.13354527</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    27034.41</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -267972.303</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23675.31</td>
    <td align="right">    23675.31</td>
    <td align="right">  0.97381870</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21498.108</td>
    <td align="right">   17200.233</td>
    <td align="right">  772.253903</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  772.253903</td>
    <td align="right">  0.95214852</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    21656.08</td>
    <td align="right">    20639.29</td>
    <td align="right">      1.0073</td>
    <td align="right">  0.95214852</td>
    <td align="right">  772.253903</td>
    <td align="right">       78.26</td>
    <td align="right">       62.70</td>
    <td align="right">  0.00878305</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     790.949</td>
    <td align="right">    20865.13</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 68.99610776</td>
    <td align="right">      8.9344</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877728</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00877728</td>
    <td align="right">     42.3512</td>
    <td align="right">    14534.35</td>
    <td align="right">        0.00</td>
    <td align="right">    21560.81</td>
    <td align="right">    17064.78</td>
    <td align="right">  0.91454585</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993924</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   33574.406</td>
    <td align="right">   33574.406</td>
    <td align="right"> 1122.418950</td>
    <td align="right">  0.18239899</td>
    <td align="right">     449.956</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1032.964837</td>
    <td align="right">  1.27359141</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      2.7028</td>
    <td align="right">    2.757185</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    33574.41</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.38388364</td>
    <td align="right"> 1122.418950</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.18977980</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    36982.99</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -188568.195</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    33644.74</td>
    <td align="right">    33644.74</td>
    <td align="right">  1.38388364</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   28755.706</td>
    <td align="right">   23006.939</td>
    <td align="right"> 1032.964837</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1032.964837</td>
    <td align="right">  1.27359141</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    29067.22</td>
    <td align="right">    27244.58</td>
    <td align="right">      1.0108</td>
    <td align="right">  1.27359141</td>
    <td align="right"> 1032.964837</td>
    <td align="right">       78.38</td>
    <td align="right">       62.89</td>
    <td align="right">  0.00888602</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1057.971</td>
    <td align="right">    28009.24</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.131346E+03</td>
    <td align="right">     12.7155</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889502</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00889502</td>
    <td align="right">     42.9114</td>
    <td align="right">    19439.77</td>
    <td align="right">        0.00</td>
    <td align="right">    28839.58</td>
    <td align="right">    22825.75</td>
    <td align="right">  1.22329418</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23771.113</td>
    <td align="right">   23771.113</td>
    <td align="right">  794.687112</td>
    <td align="right">  0.12914084</td>
    <td align="right">     318.575</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  740.264469</td>
    <td align="right">  0.91270723</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.9136</td>
    <td align="right">    1.952122</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    23771.11</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97980749</td>
    <td align="right">  794.687112</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.13436655</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    27179.70</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -266334.401</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23820.91</td>
    <td align="right">    23820.91</td>
    <td align="right">  0.97980749</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20607.345</td>
    <td align="right">   16487.634</td>
    <td align="right">  740.264469</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  740.264469</td>
    <td align="right">  0.91270723</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    20815.87</td>
    <td align="right">    19576.47</td>
    <td align="right">      1.0101</td>
    <td align="right">  0.91270723</td>
    <td align="right">  740.264469</td>
    <td align="right">       78.35</td>
    <td align="right">       62.85</td>
    <td align="right">  0.00886499</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     758.185</td>
    <td align="right">    20057.69</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 88.31305416</td>
    <td align="right">     11.9299</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887000</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887000</td>
    <td align="right">     42.7923</td>
    <td align="right">    13930.84</td>
    <td align="right">        0.00</td>
    <td align="right">    20667.45</td>
    <td align="right">    16357.78</td>
    <td align="right">  0.87666219</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993928</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   76613.720</td>
    <td align="right">   76613.720</td>
    <td align="right"> 2561.257228</td>
    <td align="right">  0.41621779</td>
    <td align="right">    1026.758</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2373.885340</td>
    <td align="right">  2.92687600</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      6.1675</td>
    <td align="right">    6.291643</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    76613.72</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.15789570</td>
    <td align="right"> 2561.257228</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.43306013</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    80022.31</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -82636.181</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    76774.21</td>
    <td align="right">    76774.21</td>
    <td align="right">  3.15789570</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   66084.357</td>
    <td align="right">   52872.919</td>
    <td align="right"> 2373.885340</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2373.885340</td>
    <td align="right">  2.92687600</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 09:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    68461.99</td>
    <td align="right">    64188.13</td>
    <td align="right">      1.0360</td>
    <td align="right">  2.92687600</td>
    <td align="right"> 2373.885340</td>
    <td align="right">       77.09</td>
    <td align="right">       62.42</td>
    <td align="right">  0.00886539</td>
    <td align="right">        28.2</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2431.353</td>
    <td align="right">    66030.64</td>
    <td align="right">       71.58</td>
    <td align="right">  0.00882555</td>
    <td align="right">       60.42</td>
    <td align="right">0.290900E+03</td>
    <td align="right">     12.2542</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887193</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00887193</td>
    <td align="right">     42.8029</td>
    <td align="right">    44676.01</td>
    <td align="right">        0.00</td>
    <td align="right">    66277.10</td>
    <td align="right">    52456.52</td>
    <td align="right">  2.81128652</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   25913.624</td>
    <td align="right">   25913.624</td>
    <td align="right">  866.312950</td>
    <td align="right">  0.14078042</td>
    <td align="right">     347.288</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  815.535078</td>
    <td align="right">  1.00551194</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      2.0861</td>
    <td align="right">    2.128069</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    25913.62</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.06811839</td>
    <td align="right">  866.312950</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.14647712</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    29322.21</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -244314.154</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    25967.91</td>
    <td align="right">    25967.91</td>
    <td align="right">  1.06811839</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22702.858</td>
    <td align="right">   18164.172</td>
    <td align="right">  815.535078</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  815.535078</td>
    <td align="right">  1.00551194</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    22918.80</td>
    <td align="right">    21616.26</td>
    <td align="right">      1.0095</td>
    <td align="right">  1.00551194</td>
    <td align="right">  815.535078</td>
    <td align="right">       78.33</td>
    <td align="right">       62.82</td>
    <td align="right">  0.00884712</td>
    <td align="right">        28.5</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     835.278</td>
    <td align="right">    22083.52</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 91.81556367</td>
    <td align="right">     11.2583</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884915</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00884915</td>
    <td align="right">     42.6931</td>
    <td align="right">    15347.21</td>
    <td align="right">        0.00</td>
    <td align="right">    22769.07</td>
    <td align="right">    18021.12</td>
    <td align="right">  0.96580182</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   45822.198</td>
    <td align="right">   45822.198</td>
    <td align="right"> 1531.872307</td>
    <td align="right">  0.24893732</td>
    <td align="right">     614.098</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1471.855906</td>
    <td align="right">  1.81472106</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      3.6888</td>
    <td align="right">    3.762993</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    45822.20</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.88871813</td>
    <td align="right"> 1531.872307</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.25901062</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    49230.79</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -138165.900</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    45918.19</td>
    <td align="right">    45918.19</td>
    <td align="right">  1.88871813</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   40973.699</td>
    <td align="right">   32782.297</td>
    <td align="right"> 1471.855906</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1471.855906</td>
    <td align="right">  1.81472106</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    41243.69</td>
    <td align="right">    39191.03</td>
    <td align="right">      1.0066</td>
    <td align="right">  1.81472106</td>
    <td align="right"> 1471.855906</td>
    <td align="right">       78.33</td>
    <td align="right">       62.75</td>
    <td align="right">  0.00880166</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1507.487</td>
    <td align="right">    39736.20</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">0.147007E+03</td>
    <td align="right">      9.9878</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879750</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00879750</td>
    <td align="right">     42.4458</td>
    <td align="right">    27698.25</td>
    <td align="right">        0.00</td>
    <td align="right">    41093.21</td>
    <td align="right">    32524.13</td>
    <td align="right">  1.74305330</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993924</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   27133.874</td>
    <td align="right">   27133.874</td>
    <td align="right">  907.106851</td>
    <td align="right">  0.14740964</td>
    <td align="right">     363.641</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  907.282849</td>
    <td align="right">  1.11863212</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      2.1843</td>
    <td align="right">    2.228278</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    27133.87</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.11841512</td>
    <td align="right">  907.106851</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.15337460</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    30542.46</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -233326.995</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    27190.71</td>
    <td align="right">    27190.71</td>
    <td align="right">  1.11841512</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25256.952</td>
    <td align="right">   20207.652</td>
    <td align="right">  907.282849</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  907.282849</td>
    <td align="right">  1.11863212</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    25410.75</td>
    <td align="right">    24367.69</td>
    <td align="right">      1.0061</td>
    <td align="right">  1.11863212</td>
    <td align="right">  907.282849</td>
    <td align="right">       78.22</td>
    <td align="right">       62.63</td>
    <td align="right">  0.00874556</td>
    <td align="right">        28.3</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     929.246</td>
    <td align="right">    24481.51</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 69.01990511</td>
    <td align="right">      7.6073</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00873714</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00873714</td>
    <td align="right">     42.1601</td>
    <td align="right">    17075.02</td>
    <td align="right">        0.00</td>
    <td align="right">    25330.62</td>
    <td align="right">    20048.51</td>
    <td align="right">  1.07445461</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993925</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   33423.213</td>
    <td align="right">   33423.213</td>
    <td align="right"> 1117.364424</td>
    <td align="right">  0.18157761</td>
    <td align="right">     447.930</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1074.870165</td>
    <td align="right">  1.32525848</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      2.6906</td>
    <td align="right">    2.744768</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    33423.21</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37765167</td>
    <td align="right"> 1117.364424</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.18892518</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    36831.80</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -189421.205</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    33493.23</td>
    <td align="right">    33493.23</td>
    <td align="right">  1.37765167</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29922.058</td>
    <td align="right">   23940.191</td>
    <td align="right"> 1074.870165</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 1074.870165</td>
    <td align="right">  1.32525848</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    30169.73</td>
    <td align="right">    28623.61</td>
    <td align="right">      1.0083</td>
    <td align="right">  1.32525848</td>
    <td align="right"> 1074.870165</td>
    <td align="right">       78.29</td>
    <td align="right">       62.75</td>
    <td align="right">  0.00881069</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    1100.891</td>
    <td align="right">    29068.84</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.106577E+03</td>
    <td align="right">      9.9153</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880776</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880776</td>
    <td align="right">     42.4963</td>
    <td align="right">    20229.35</td>
    <td align="right">        0.00</td>
    <td align="right">    30009.33</td>
    <td align="right">    23751.65</td>
    <td align="right">  1.27292079</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993927</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7092.326</td>
    <td align="right">    7092.326</td>
    <td align="right">  237.102052</td>
    <td align="right">  0.03853033</td>
    <td align="right">      95.050</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.5709</td>
    <td align="right">    0.582433</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     7092.33</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29233438</td>
    <td align="right">  237.102052</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.04008947</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    10500.91</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -892664.207</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     7107.18</td>
    <td align="right">     7107.18</td>
    <td align="right">  0.29233438</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   76579.721</td>
    <td align="right">   76579.721</td>
    <td align="right"> 2560.120629</td>
    <td align="right">  0.41603309</td>
    <td align="right">    1026.302</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2471.024511</td>
    <td align="right">  3.04664349</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      6.1648</td>
    <td align="right">    6.288851</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    76579.72</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.15649433</td>
    <td align="right"> 2560.120629</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.43286795</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    79988.31</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">  -82672.868</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    76740.14</td>
    <td align="right">    76740.14</td>
    <td align="right">  3.15649433</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   68788.345</td>
    <td align="right">   55036.394</td>
    <td align="right"> 2471.024511</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right"> 2471.024511</td>
    <td align="right">  3.04664349</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    69343.59</td>
    <td align="right">    65856.36</td>
    <td align="right">      1.0081</td>
    <td align="right">  3.04664349</td>
    <td align="right"> 2471.024511</td>
    <td align="right">       78.29</td>
    <td align="right">       62.74</td>
    <td align="right">  0.00880450</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    2530.843</td>
    <td align="right">    66812.75</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.239966E+03</td>
    <td align="right">      9.7112</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880086</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00880086</td>
    <td align="right">     42.4635</td>
    <td align="right">    46506.87</td>
    <td align="right">        0.00</td>
    <td align="right">    68988.98</td>
    <td align="right">    54602.96</td>
    <td align="right">  2.92632411</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993926</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   16256.625</td>
    <td align="right">   16256.625</td>
    <td align="right">  543.471834</td>
    <td align="right">  0.08831704</td>
    <td align="right">     217.867</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  517.741278</td>
    <td align="right">  0.63834781</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.3087</td>
    <td align="right">    1.335020</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    16256.63</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.67007224</td>
    <td align="right">  543.471834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.09189080</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    19665.21</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -389445.234</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    16290.68</td>
    <td align="right">    16290.68</td>
    <td align="right">  0.67007224</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14412.702</td>
    <td align="right">   11531.420</td>
    <td align="right">  517.741278</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  517.741278</td>
    <td align="right">  0.63834781</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14540.10</td>
    <td align="right">    13757.68</td>
    <td align="right">      1.0088</td>
    <td align="right">  0.63834781</td>
    <td align="right">  517.741278</td>
    <td align="right">       78.31</td>
    <td align="right">       62.78</td>
    <td align="right">  0.00882734</td>
    <td align="right">        28.4</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     530.275</td>
    <td align="right">    14009.82</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 54.43693094</td>
    <td align="right">     10.5143</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882650</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00882650</td>
    <td align="right">     42.5853</td>
    <td align="right">     9743.18</td>
    <td align="right">        0.00</td>
    <td align="right">    14454.74</td>
    <td align="right">    11440.60</td>
    <td align="right">  0.61313790</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993929</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   23389.829</td>
    <td align="right">   23389.829</td>
    <td align="right">  781.940480</td>
    <td align="right">  0.12706945</td>
    <td align="right">     313.465</td>
    <td align="right">  -999.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  796.355216</td>
    <td align="right">  0.98186417</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      1.8829</td>
    <td align="right">    1.920811</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">    23389.83</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.96409156</td>
    <td align="right">  781.940480</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.13221134</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    26798.42</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -270675.993</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">    23438.83</td>
    <td align="right">    23438.83</td>
    <td align="right">  0.96409156</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22168.780</td>
    <td align="right">   17736.918</td>
    <td align="right">  796.355216</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2439</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  796.355216</td>
    <td align="right">  0.98186417</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    22281.76</td>
    <td align="right">    21473.01</td>
    <td align="right">      1.0051</td>
    <td align="right">  0.98186417</td>
    <td align="right">  796.355216</td>
    <td align="right">       78.19</td>
    <td align="right">       62.57</td>
    <td align="right">  0.00871582</td>
    <td align="right">        28.3</td>
    <td align="right">       57.05</td>
    <td align="right">       54.34</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.9</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     815.633</td>
    <td align="right">    21466.12</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right"> 52.43185448</td>
    <td align="right">      6.5840</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00870618</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00870618</td>
    <td align="right">     42.0127</td>
    <td align="right">    14987.46</td>
    <td align="right">        0.00</td>
    <td align="right">    22233.44</td>
    <td align="right">    17597.23</td>
    <td align="right">  0.94308796</td>
    <td align="right">       80.00</td>
    <td align="right">       67.00</td>
    <td align="right">  0.01118466</td>
    <td align="right">        31.4</td>
    <td align="right">       58.79</td>
    <td align="right">       57.76</td>
    <td align="right">  0.00993928</td>
    <td align="right">        24.9</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3459.266</td>
    <td align="right">    3459.266</td>
    <td align="right">  115.646011</td>
    <td align="right">  0.01879309</td>
    <td align="right">      46.360</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.2785</td>
    <td align="right">    0.284081</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     3459.27</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14258546</td>
    <td align="right">  115.646011</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.01955355</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     6867.85</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">-1830175.668</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.51</td>
    <td align="right">     3466.51</td>
    <td align="right">  0.14258546</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    8188.370</td>
    <td align="right">    8188.370</td>
    <td align="right">  273.743687</td>
    <td align="right">  0.04448479</td>
    <td align="right">     109.739</td>
    <td align="right">     1.0000</td>
    <td align="right"> -999.00000</td>
    <td align="right"> -999.00000</td>
    <td align="right">    -999.000</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.6592</td>
    <td align="right">    0.672442</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     8188.37</td>
    <td align="right">      -999.0</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33751159</td>
    <td align="right">  273.743687</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">  0.04628488</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    11596.96</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right"> -773177.705</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">      -999.0</td>
    <td align="right">        0.00</td>
    <td align="right">     8205.52</td>
    <td align="right">     8205.52</td>
    <td align="right">  0.33751159</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1; THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1; THERMAL ZONE: L01-106_COMLCOMLSPHP; THERMAL ZONE: L01-107_COMLCOMLSPHP; THERMAL ZONE: L01-108_COMLCOMLSPHP;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">  271263.286</td>
    <td align="right">     -999.00</td>
    <td align="right"> 9094.206105</td>
    <td align="right">  8.09313452</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 9094.206105</td>
    <td align="right"> 11.21267869</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 11.89654056</td>
    <td align="right">       56.00</td>
    <td align="right">       44.00</td>
    <td align="right">       12.00</td>
    <td align="right">   515280.66</td>
    <td align="right">     52.6438</td>
    <td align="right">   70.782130</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 15:45:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   271263.29</td>
    <td align="right">   243527.63</td>
    <td align="right">      1.0000</td>
    <td align="right"> 11.21267869</td>
    <td align="right"> 9094.206105</td>
    <td align="right">       76.96</td>
    <td align="right">       62.76</td>
    <td align="right">  0.00912161</td>
    <td align="right">        28.4</td>
    <td align="right">       52.60</td>
    <td align="right">       52.51</td>
    <td align="right">  0.00850000</td>
    <td align="right">        21.8</td>
    <td align="right">  8.42062477</td>
    <td align="right">       44.00</td>
    <td align="right">       56.00</td>
    <td align="right">       12.00</td>
    <td align="right">   45031.461</td>
    <td align="right">   226231.82</td>
    <td align="right">       80.85</td>
    <td align="right">  0.00883369</td>
    <td align="right">       63.65</td>
    <td align="right">0.112963E+04</td>
    <td align="right">     12.4214</td>
    <td align="right">       76.41</td>
    <td align="right">  0.00916209</td>
    <td align="right">       76.16</td>
    <td align="right">  0.00916209</td>
    <td align="right">     46.9569</td>
    <td align="right">   199837.20</td>
    <td align="right">        0.00</td>
    <td align="right">   269387.45</td>
    <td align="right">   223693.55</td>
    <td align="right"> 11.21267869</td>
    <td align="right">       76.96</td>
    <td align="right">       63.06</td>
    <td align="right">  0.00912161</td>
    <td align="right">        28.4</td>
    <td align="right">       54.25</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00807835</td>
    <td align="right">        21.8</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1; THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1; THERMAL ZONE: L01-106_COMLCOMLSPHP; THERMAL ZONE: L01-107_COMLCOMLSPHP; THERMAL ZONE: L01-108_COMLCOMLSPHP;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7389.093</td>
    <td align="right">    7389.093</td>
    <td align="right">  247.023231</td>
    <td align="right">  0.04014258</td>
    <td align="right">      99.027</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 9094.206105</td>
    <td align="right"> 11.21267869</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.5948</td>
    <td align="right">    0.606804</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 01:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7389.09</td>
    <td align="right">     7389.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30456667</td>
    <td align="right">  247.023231</td>
    <td align="right">       62.46</td>
    <td align="right">       53.78</td>
    <td align="right">  0.00694766</td>
    <td align="right">        22.5</td>
    <td align="right">       60.00</td>
    <td align="right">       54.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">        23.1</td>
    <td align="right">  0.04176695</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7389.09</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">0.112963E+04</td>
    <td align="right">    457.2979</td>
    <td align="right">       69.74</td>
    <td align="right">  0.00775720</td>
    <td align="right">       66.01</td>
    <td align="right">  0.00774379</td>
    <td align="right">     56.1569</td>
    <td align="right">    34997.15</td>
    <td align="right">        0.00</td>
    <td align="right">     7404.57</td>
    <td align="right">     7404.57</td>
    <td align="right">  0.30456667</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP; THERMAL ZONE: L02-201_OFCERACCPTHPHRV3; THERMAL ZONE: L02-210_LNDYRACCBBRD;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">   54157.458</td>
    <td align="right">     -999.00</td>
    <td align="right"> 1859.742661</td>
    <td align="right">  1.54553585</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1859.742661</td>
    <td align="right">  2.29296507</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 11.89654056</td>
    <td align="right">       56.00</td>
    <td align="right">       44.00</td>
    <td align="right">       12.00</td>
    <td align="right">   515280.66</td>
    <td align="right">     10.5103</td>
    <td align="right">   13.517175</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    54157.46</td>
    <td align="right">    48985.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.29296507</td>
    <td align="right"> 1859.742661</td>
    <td align="right">       79.46</td>
    <td align="right">       63.63</td>
    <td align="right">  0.00913448</td>
    <td align="right">        29.1</td>
    <td align="right">       55.41</td>
    <td align="right">       53.67</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.5</td>
    <td align="right">  1.60807626</td>
    <td align="right">       44.00</td>
    <td align="right">       56.00</td>
    <td align="right">       12.00</td>
    <td align="right">    9618.130</td>
    <td align="right">    44539.33</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.296305E+03</td>
    <td align="right">     15.9326</td>
    <td align="right">       79.25</td>
    <td align="right">  0.00919152</td>
    <td align="right">       79.10</td>
    <td align="right">  0.00919152</td>
    <td align="right">     42.7453</td>
    <td align="right">    40251.01</td>
    <td align="right">        0.00</td>
    <td align="right">    54560.66</td>
    <td align="right">    46982.11</td>
    <td align="right">  2.29296507</td>
    <td align="right">       79.46</td>
    <td align="right">       63.94</td>
    <td align="right">  0.00913448</td>
    <td align="right">        29.1</td>
    <td align="right">       56.14</td>
    <td align="right">       53.86</td>
    <td align="right">  0.00828901</td>
    <td align="right">        22.5</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP; THERMAL ZONE: L02-201_OFCERACCPTHPHRV3; THERMAL ZONE: L02-210_LNDYRACCBBRD;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    9064.834</td>
    <td align="right">    9064.834</td>
    <td align="right">  303.044559</td>
    <td align="right">  0.04924634</td>
    <td align="right">     121.485</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1859.742661</td>
    <td align="right">  2.29296507</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.7297</td>
    <td align="right">    0.744419</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     9064.83</td>
    <td align="right">     8175.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37363803</td>
    <td align="right">  303.044559</td>
    <td align="right">       54.26</td>
    <td align="right">       48.42</td>
    <td align="right">  0.00597410</td>
    <td align="right">        19.5</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">        23.8</td>
    <td align="right">  0.05123910</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9064.83</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">0.296305E+03</td>
    <td align="right">     97.7762</td>
    <td align="right">       69.22</td>
    <td align="right">  0.00760709</td>
    <td align="right">       69.58</td>
    <td align="right">  0.00759010</td>
    <td align="right">     48.6835</td>
    <td align="right">     4209.58</td>
    <td align="right">        0.00</td>
    <td align="right">     9083.82</td>
    <td align="right">     9083.82</td>
    <td align="right">  0.37363803</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP; THERMAL ZONE: L03-310_LNDYRACCBBRD;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">  127873.370</td>
    <td align="right">     -999.00</td>
    <td align="right"> 4334.566748</td>
    <td align="right">  3.61778121</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2441</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4334.566748</td>
    <td align="right">  5.34429324</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 11.89654056</td>
    <td align="right">       56.00</td>
    <td align="right">       44.00</td>
    <td align="right">       12.00</td>
    <td align="right">   515280.66</td>
    <td align="right">     24.8163</td>
    <td align="right">   31.640925</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   127873.37</td>
    <td align="right">   114099.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.34429324</td>
    <td align="right"> 4334.566748</td>
    <td align="right">       79.80</td>
    <td align="right">       63.88</td>
    <td align="right">  0.00923431</td>
    <td align="right">        29.3</td>
    <td align="right">       55.84</td>
    <td align="right">       53.85</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.6</td>
    <td align="right">  3.76417543</td>
    <td align="right">       44.00</td>
    <td align="right">       56.00</td>
    <td align="right">       12.00</td>
    <td align="right">   18445.912</td>
    <td align="right">   109427.46</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.795125E+03</td>
    <td align="right">     18.3438</td>
    <td align="right">       79.62</td>
    <td align="right">  0.00932434</td>
    <td align="right">       79.47</td>
    <td align="right">  0.00932434</td>
    <td align="right">     42.8313</td>
    <td align="right">    93814.59</td>
    <td align="right">        0.00</td>
    <td align="right">   128824.20</td>
    <td align="right">   110259.58</td>
    <td align="right">  5.34429324</td>
    <td align="right">       79.80</td>
    <td align="right">       64.19</td>
    <td align="right">  0.00923431</td>
    <td align="right">        29.3</td>
    <td align="right">       56.32</td>
    <td align="right">       54.03</td>
    <td align="right">  0.00834577</td>
    <td align="right">        22.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP; THERMAL ZONE: L03-310_LNDYRACCBBRD;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   27017.478</td>
    <td align="right">   27017.478</td>
    <td align="right">  903.215668</td>
    <td align="right">  0.14677730</td>
    <td align="right">     362.082</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 4334.566748</td>
    <td align="right">  5.34429324</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      2.1749</td>
    <td align="right">    2.218719</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">    27017.48</td>
    <td align="right">    27017.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.11361750</td>
    <td align="right">  903.215668</td>
    <td align="right">       44.39</td>
    <td align="right">       41.47</td>
    <td align="right">  0.00493121</td>
    <td align="right">        16.0</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">        23.8</td>
    <td align="right">  0.15271668</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">       0.000</td>
    <td align="right">    27017.48</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">0.795125E+03</td>
    <td align="right">     88.0327</td>
    <td align="right">       68.87</td>
    <td align="right">  0.00764955</td>
    <td align="right">       68.81</td>
    <td align="right">  0.00774482</td>
    <td align="right">     50.9818</td>
    <td align="right">     1584.58</td>
    <td align="right">        0.00</td>
    <td align="right">    27074.08</td>
    <td align="right">    27074.08</td>
    <td align="right">  1.11361750</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP; THERMAL ZONE: L06-610_LNDYRACCBBRD;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">   48504.722</td>
    <td align="right">     -999.00</td>
    <td align="right"> 1772.222419</td>
    <td align="right">  1.41681583</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2440</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1772.222419</td>
    <td align="right">  2.18505720</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 11.89654056</td>
    <td align="right">       56.00</td>
    <td align="right">       44.00</td>
    <td align="right">       12.00</td>
    <td align="right">   515280.66</td>
    <td align="right">      9.4133</td>
    <td align="right">   12.391397</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    48504.72</td>
    <td align="right">    44019.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.18505720</td>
    <td align="right"> 1772.222419</td>
    <td align="right">       78.51</td>
    <td align="right">       63.24</td>
    <td align="right">  0.00909101</td>
    <td align="right">        28.8</td>
    <td align="right">       55.88</td>
    <td align="right">       53.86</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.6</td>
    <td align="right">  1.47414755</td>
    <td align="right">       44.00</td>
    <td align="right">       56.00</td>
    <td align="right">       12.00</td>
    <td align="right">    7541.267</td>
    <td align="right">    40963.45</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">0.265042E+03</td>
    <td align="right">     14.9553</td>
    <td align="right">       78.15</td>
    <td align="right">  0.00913629</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00913629</td>
    <td align="right">     44.0614</td>
    <td align="right">    38356.36</td>
    <td align="right">        0.00</td>
    <td align="right">    48860.59</td>
    <td align="right">    42218.95</td>
    <td align="right">  2.18505720</td>
    <td align="right">       78.51</td>
    <td align="right">       63.55</td>
    <td align="right">  0.00909101</td>
    <td align="right">        28.8</td>
    <td align="right">       56.52</td>
    <td align="right">       54.05</td>
    <td align="right">  0.00831359</td>
    <td align="right">        22.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP; THERMAL ZONE: L06-610_LNDYRACCBBRD;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7721.159</td>
    <td align="right">    7721.159</td>
    <td align="right">  258.124467</td>
    <td align="right">  0.04194659</td>
    <td align="right">     103.477</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right"> 1772.222419</td>
    <td align="right">  2.18505720</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.6216</td>
    <td align="right">    0.634074</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7721.16</td>
    <td align="right">     5777.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31825392</td>
    <td align="right">  258.124467</td>
    <td align="right">       57.66</td>
    <td align="right">       50.82</td>
    <td align="right">  0.00643814</td>
    <td align="right">        20.8</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">        23.8</td>
    <td align="right">  0.04364396</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7721.16</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">0.265042E+03</td>
    <td align="right">    102.6798</td>
    <td align="right">       69.24</td>
    <td align="right">  0.00773592</td>
    <td align="right">       69.72</td>
    <td align="right">  0.00788063</td>
    <td align="right">     50.2810</td>
    <td align="right">     3807.63</td>
    <td align="right">        0.00</td>
    <td align="right">     7737.33</td>
    <td align="right">     7737.33</td>
    <td align="right">  0.31825392</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC; THERMAL ZONE: R01-706_MECHRACCPTAC;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">   10426.048</td>
    <td align="right">     -999.00</td>
    <td align="right">  386.216941</td>
    <td align="right">  0.30081856</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2438</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  386.216941</td>
    <td align="right">  0.47618521</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right"> 11.89654056</td>
    <td align="right">       56.00</td>
    <td align="right">       44.00</td>
    <td align="right">       12.00</td>
    <td align="right">   515280.66</td>
    <td align="right">      2.0234</td>
    <td align="right">    2.630943</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN CLG 1% CONDNS DB=&gt;MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10426.05</td>
    <td align="right">    10261.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47618521</td>
    <td align="right">  386.216941</td>
    <td align="right">       78.16</td>
    <td align="right">       62.38</td>
    <td align="right">  0.00859179</td>
    <td align="right">        28.1</td>
    <td align="right">       54.29</td>
    <td align="right">       53.21</td>
    <td align="right">  0.00850000</td>
    <td align="right">        22.2</td>
    <td align="right">  0.31299124</td>
    <td align="right">       44.00</td>
    <td align="right">       56.00</td>
    <td align="right">       12.00</td>
    <td align="right">    1591.856</td>
    <td align="right">     8834.19</td>
    <td align="right">       80.58</td>
    <td align="right">  0.00883344</td>
    <td align="right">       63.56</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       78.16</td>
    <td align="right">  0.00859179</td>
    <td align="right">       78.00</td>
    <td align="right">  0.00859179</td>
    <td align="right">     41.4671</td>
    <td align="right">     8588.07</td>
    <td align="right">        0.00</td>
    <td align="right">    10217.54</td>
    <td align="right">     9212.11</td>
    <td align="right">  0.47618521</td>
    <td align="right">       78.16</td>
    <td align="right">       62.68</td>
    <td align="right">  0.00859179</td>
    <td align="right">        28.1</td>
    <td align="right">       56.12</td>
    <td align="right">       53.42</td>
    <td align="right">  0.00805168</td>
    <td align="right">        22.2</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC; THERMAL ZONE: R01-706_MECHRACCPTAC;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6387.075</td>
    <td align="right">    6387.075</td>
    <td align="right">  213.524963</td>
    <td align="right">  0.03469893</td>
    <td align="right">      85.598</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  386.216941</td>
    <td align="right">  0.47618521</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0027</td>
    <td align="right">     62.4216</td>
    <td align="right">  6.88310099</td>
    <td align="right">      130.00</td>
    <td align="right">      180.00</td>
    <td align="right">       50.00</td>
    <td align="right">  1242212.95</td>
    <td align="right">      0.5142</td>
    <td align="right">    0.524517</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">Sensible</td>
    <td align="right">     6387.07</td>
    <td align="right">     6387.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.26326507</td>
    <td align="right">  213.524963</td>
    <td align="right">       32.00</td>
    <td align="right">       20.62</td>
    <td align="right">  0.00000000</td>
    <td align="right">         7.7</td>
    <td align="right">       63.00</td>
    <td align="right">       55.84</td>
    <td align="right">  0.00800000</td>
    <td align="right">        23.8</td>
    <td align="right">  0.03610303</td>
    <td align="right">      140.00</td>
    <td align="right">       90.00</td>
    <td align="right">       50.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6387.07</td>
    <td align="right">       32.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       20.62</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       32.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">    -999.000</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6400.45</td>
    <td align="right">     6400.45</td>
    <td align="right">  0.26326507</td>
    <td align="right">       61.88</td>
    <td align="right">       39.33</td>
    <td align="right">  0.00000000</td>
    <td align="right">        14.8</td>
    <td align="right">       90.02</td>
    <td align="right">       52.68</td>
    <td align="right">  0.00000000</td>
    <td align="right">        21.6</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4331.930</td>
    <td align="right">    4331.930</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   98.576010</td>
    <td align="right">  0.12153905</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     4331.93</td>
    <td align="right">     3516.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12153905</td>
    <td align="right">   98.576010</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">        26.0</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     4331.93</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     3514.78</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8074.105</td>
    <td align="right">    8074.105</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  132.690207</td>
    <td align="right">  0.16360006</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8074.10</td>
    <td align="right">     4733.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16360006</td>
    <td align="right">  132.690207</td>
    <td align="right">       72.00</td>
    <td align="right">       59.26</td>
    <td align="right">  0.00800000</td>
    <td align="right">        26.0</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8074.10</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     47.2224</td>
    <td align="right">     4729.25</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10481.265</td>
    <td align="right">   10481.265</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">   92.765658</td>
    <td align="right">  0.11437519</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    10481.26</td>
    <td align="right">     4337.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11438798</td>
    <td align="right">   92.776035</td>
    <td align="right">       61.75</td>
    <td align="right">       53.09</td>
    <td align="right">  0.00672738</td>
    <td align="right">        22.1</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    10481.26</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right"> 20.24011747</td>
    <td align="right">     21.8161</td>
    <td align="right">       71.87</td>
    <td align="right">  0.00781310</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00781310</td>
    <td align="right">     46.1343</td>
    <td align="right">     3309.62</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7205.011</td>
    <td align="right">    7205.011</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  121.544449</td>
    <td align="right">  0.14985792</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     7205.01</td>
    <td align="right">     4354.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.14987495</td>
    <td align="right">  121.558260</td>
    <td align="right">       71.86</td>
    <td align="right">       58.41</td>
    <td align="right">  0.00750876</td>
    <td align="right">        25.4</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     7205.01</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.86</td>
    <td align="right">  0.00750876</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00750876</td>
    <td align="right">     44.3632</td>
    <td align="right">     4336.38</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17138.789</td>
    <td align="right">   17138.789</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  388.339705</td>
    <td align="right">  0.47880247</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    17138.79</td>
    <td align="right">    13914.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47885571</td>
    <td align="right">  388.382890</td>
    <td align="right">       71.86</td>
    <td align="right">       58.49</td>
    <td align="right">  0.00755494</td>
    <td align="right">        25.5</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    17138.79</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.86</td>
    <td align="right">  0.00755494</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00755494</td>
    <td align="right">     44.6335</td>
    <td align="right">    13854.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19847.276</td>
    <td align="right">   19847.276</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  359.205953</td>
    <td align="right">  0.44288208</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    19847.28</td>
    <td align="right">    12868.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44293144</td>
    <td align="right">  359.245989</td>
    <td align="right">       71.86</td>
    <td align="right">       58.52</td>
    <td align="right">  0.00757214</td>
    <td align="right">        25.5</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    19847.28</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.86</td>
    <td align="right">  0.00757214</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00757214</td>
    <td align="right">     44.7310</td>
    <td align="right">    12815.47</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14291.407</td>
    <td align="right">   14291.407</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  242.797931</td>
    <td align="right">  0.29935710</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    14291.41</td>
    <td align="right">    10315.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29939151</td>
    <td align="right">  242.825837</td>
    <td align="right">       65.70</td>
    <td align="right">       55.26</td>
    <td align="right">  0.00704554</td>
    <td align="right">        23.4</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">    14291.41</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right"> 32.28624731</td>
    <td align="right">     13.2961</td>
    <td align="right">       71.86</td>
    <td align="right">  0.00769101</td>
    <td align="right">       72.00</td>
    <td align="right">  0.00769101</td>
    <td align="right">     45.4232</td>
    <td align="right">     8662.39</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8390.462</td>
    <td align="right">    8390.462</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  190.084808</td>
    <td align="right">  0.23436459</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8390.46</td>
    <td align="right">     6811.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23439037</td>
    <td align="right">  190.105715</td>
    <td align="right">       71.85</td>
    <td align="right">       58.17</td>
    <td align="right">  0.00736008</td>
    <td align="right">        25.3</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8390.46</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.85</td>
    <td align="right">  0.00736008</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00736008</td>
    <td align="right">     43.5004</td>
    <td align="right">     6781.69</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8818.934</td>
    <td align="right">    8818.934</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">     -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">      0.2436</td>
    <td align="right">      0.2400</td>
    <td align="right">      0.0740</td>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">  199.811723</td>
    <td align="right">  0.24635736</td>
    <td align="right">&nbsp;</td>
    <td align="right">    -999.000</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">       -999.</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">SEATTLE TACOMA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">     8818.93</td>
    <td align="right">     7159.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24638530</td>
    <td align="right">  199.834378</td>
    <td align="right">       71.86</td>
    <td align="right">       58.26</td>
    <td align="right">  0.00741303</td>
    <td align="right">        25.3</td>
    <td align="right">      105.00</td>
    <td align="right">       70.08</td>
    <td align="right">  0.00800000</td>
    <td align="right">        34.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       0.000</td>
    <td align="right">     8818.93</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00283641</td>
    <td align="right">       25.52</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       71.86</td>
    <td align="right">  0.00741303</td>
    <td align="right">       71.99</td>
    <td align="right">  0.00741303</td>
    <td align="right">     43.8072</td>
    <td align="right">     7128.74</td>
    <td align="right">        0.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">       -999.</td>
    <td align="right">       -999.</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">BASEVAVBOX COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">BASEVAVBOX COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-2</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">BASEVAVBOX COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-3</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">BASEVAVBOX COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-4</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">BASEVAVBOX COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-5</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">BASEVAVBOX COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-6</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">BASEVAVBOX COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-7</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">BASESYS1 COILHTG</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">BASESYS1 COILCLG</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">BASESYS1 COILHTG-2</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">BASESYS1 COILCLG-2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-2</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-2</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">BASESYS1 COILHTG-3</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">BASESYS1 COILCLG-3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-3</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-3</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">BASESYS1 COILHTG-4</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">BASESYS1 COILCLG-4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-4</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-4</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">BASESYS1 COILHTG-5</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">BASESYS1 COILCLG-5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-5</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">BASESYS1 COILHTG-6</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">BASESYS1 COILCLG-6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-6</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">BASESYS1 COILHTG-7</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">BASESYS1 COILCLG-7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-7</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">BASEVAVBOX COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-8</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">BASESYS1 COILHTG-8</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">BASESYS1 COILCLG-8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-8</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">BASESYS1 COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">BASESYS1 COILCLG-9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-9</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">BASEVAVBOX COILHTG-9</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-9</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">BASESYS1 COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">BASESYS1 COILCLG-10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-10</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">BASESYS1 COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">BASESYS1 COILCLG-11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-11</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">BASESYS1 COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">BASESYS1 COILCLG-12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-12</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">BASESYS1 COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">BASESYS1 COILCLG-13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-13</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">BASESYS1 COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">BASESYS1 COILCLG-14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-14</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">BASESYS1 COILHTG-15</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">BASESYS1 COILCLG-15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-15</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">BASESYS1 COILHTG-16</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">BASESYS1 COILCLG-16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-16</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">BASESYS1 COILHTG-17</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">BASESYS1 COILCLG-17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-17</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-17</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">BASEVAVBOX COILHTG-10</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-10</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">BASESYS1 COILHTG-18</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">BASESYS1 COILCLG-18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-18</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-18</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">BASESYS1 COILHTG-19</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">BASESYS1 COILCLG-19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-19</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-19</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">BASESYS1 COILHTG-20</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">BASESYS1 COILCLG-20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-20</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-20</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">BASEVAVBOX COILHTG-11</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-11</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">BASESYS1 COILHTG-21</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">BASESYS1 COILCLG-21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-21</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-21</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">BASESYS1 COILHTG-22</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">BASESYS1 COILCLG-22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-22</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-22</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">BASESYS1 COILHTG-23</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">BASESYS1 COILCLG-23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-23</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-23</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">BASESYS1 COILHTG-24</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">BASESYS1 COILCLG-24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-24</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-24</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">BASESYS1 COILHTG-25</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">BASESYS1 COILCLG-25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-25</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-25</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">BASESYS1 COILHTG-26</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">BASESYS1 COILCLG-26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-26</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-26</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">BASESYS1 COILHTG-27</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">BASESYS1 COILCLG-27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-27</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-27</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">BASESYS1 COILHTG-28</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">BASESYS1 COILCLG-28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-28</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">BASEVAVBOX COILHTG-12</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-12</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">BASESYS1 COILHTG-29</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">BASESYS1 COILCLG-29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-29</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-29</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">BASESYS1 COILHTG-30</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">BASESYS1 COILCLG-30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-30</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-30</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">BASESYS1 COILHTG-31</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">BASESYS1 COILCLG-31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALAIRCONDITIONER</td>
    <td align="right">BASEZNSYS1-31</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">BASESYS1 FAN-31</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">N/A</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">BASEVAVBOX COILHTG-13</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-13</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">BASEVAVBOX COILHTG-14</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ADU BASEVAVBOX TRMLUNIT-14</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1; THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1; THERMAL ZONE: L01-106_COMLCOMLSPHP; THERMAL ZONE: L01-107_COMLCOMLSPHP; THERMAL ZONE: L01-108_COMLCOMLSPHP;</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1; THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1; THERMAL ZONE: L01-106_COMLCOMLSPHP; THERMAL ZONE: L01-107_COMLCOMLSPHP; THERMAL ZONE: L01-108_COMLCOMLSPHP;</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP; THERMAL ZONE: L02-201_OFCERACCPTHPHRV3; THERMAL ZONE: L02-210_LNDYRACCBBRD;</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP; THERMAL ZONE: L02-201_OFCERACCPTHPHRV3; THERMAL ZONE: L02-210_LNDYRACCBBRD;</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP; THERMAL ZONE: L03-310_LNDYRACCBBRD;</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP; THERMAL ZONE: L03-310_LNDYRACCBBRD;</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP; THERMAL ZONE: L06-610_LNDYRACCBBRD;</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP; THERMAL ZONE: L06-610_LNDYRACCBBRD;</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC; THERMAL ZONE: R01-706_MECHRACCPTAC;</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
    <td align="right">BASEPRISECCHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC; THERMAL ZONE: R01-706_MECHRACCPTAC;</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">BASEHWSYSTEM</td>
    <td align="right">BASEHWSYSTEM</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">BASESYS9 COILHTG-5</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASESYS9 FAN-5</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">BASESYS9 COILHTG-6</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASESYS9 FAN-6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">BASESYS9 COILHTG-7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASESYS9 FAN-7</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">BASESYS9 COILHTG-8</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASESYS9 FAN-8</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">BASESYS9 COILHTG-9</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASESYS9 FAN-9</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">BASEAIRSYS9-9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [ft3/min]</td>
    <td align="right">Maximum Outdoor Air [ft3/min]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [F]</td>
    <td align="right">Outdoor Air Enthalpy Limit [F]</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     9094.21</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-2</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     1859.74</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-3</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     4334.57</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-4</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">     1772.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BASESYS7 OACTRL-5</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">      386.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [ft3/min-person]</td>
    <td align="right">Outdoor Air Per Area [ft3/min-ft2]</td>
    <td align="right">Outdoor Air Per Zone [ft3/min]</td>
    <td align="right">Outdoor Air ACH [ACH]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
    <td align="right">Type</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">BASESYS9 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">BASESYS9 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">BASESYS7 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.166675</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">BASESYS7 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.193461</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">BASESYS9 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.060000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">BASESYS7 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.060000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">BASESYS7 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.060000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">BASESYS7 OACTRL MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.060000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">BASESYS9 OACTRL-4 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">BASESYS9 OACTRL-6 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">BASESYS9 OACTRL-7 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.035381</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">BASESYS7 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.032402</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">BASESYS7 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.060000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">BASESYS7 OACTRL-2 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.550999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">BASESYS7 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.033364</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">BASESYS7 OACTRL-3 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.550999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">BASESYS7 OACTRL-4 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.033364</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">BASESYS7 OACTRL-4 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.550999</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">BASESYS9 OACTRL-8 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">BASESYS7 OACTRL-5 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">BASESYS9 OACTRL-9 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">BASESYS7 OACTRL-5 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">BASESYS9 OACTRL-5 MECH VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Maximum</td>
    <td align="right">Constant-1.0</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Sum</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">     3673.25</td>
    <td align="right">     5911.75</td>
    <td align="right">     1360.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">     1781.50</td>
    <td align="right">     8311.50</td>
    <td align="right">     1536.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">     2414.75</td>
    <td align="right">     7189.50</td>
    <td align="right">     1159.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">     3724.50</td>
    <td align="right">     5610.50</td>
    <td align="right">     3501.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">     3709.25</td>
    <td align="right">     5804.75</td>
    <td align="right">     3653.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">     4153.75</td>
    <td align="right">     5918.25</td>
    <td align="right">     4150.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">     3962.00</td>
    <td align="right">     7612.25</td>
    <td align="right">     3083.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">     4489.75</td>
    <td align="right">     7402.25</td>
    <td align="right">     3368.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">     2671.25</td>
    <td align="right">     7641.00</td>
    <td align="right">     1771.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">     2096.50</td>
    <td align="right">     6288.75</td>
    <td align="right">      249.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">     1362.00</td>
    <td align="right">     5131.50</td>
    <td align="right">      760.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">     2450.25</td>
    <td align="right">     7258.75</td>
    <td align="right">     1217.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">     3497.00</td>
    <td align="right">     7419.75</td>
    <td align="right">     2353.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">     3017.25</td>
    <td align="right">     7131.25</td>
    <td align="right">     1667.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">     2921.25</td>
    <td align="right">     7059.00</td>
    <td align="right">     1506.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">     3083.25</td>
    <td align="right">     6812.75</td>
    <td align="right">     1447.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">     3565.75</td>
    <td align="right">     7070.50</td>
    <td align="right">     2185.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">     3380.25</td>
    <td align="right">     7251.25</td>
    <td align="right">     2103.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">     4608.75</td>
    <td align="right">     4837.25</td>
    <td align="right">     1800.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">     2964.75</td>
    <td align="right">     7049.25</td>
    <td align="right">     1521.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">     2848.25</td>
    <td align="right">     7114.00</td>
    <td align="right">     1464.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">     4225.00</td>
    <td align="right">     4072.75</td>
    <td align="right">      424.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">     3286.25</td>
    <td align="right">     7216.25</td>
    <td align="right">     1996.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">     2394.50</td>
    <td align="right">     7083.25</td>
    <td align="right">     1006.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">     3065.00</td>
    <td align="right">     7204.75</td>
    <td align="right">     1762.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">     2852.75</td>
    <td align="right">     6858.25</td>
    <td align="right">     1258.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">     2843.50</td>
    <td align="right">     6957.75</td>
    <td align="right">     1336.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">     3050.00</td>
    <td align="right">     6789.25</td>
    <td align="right">     1397.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">     3463.50</td>
    <td align="right">     7027.25</td>
    <td align="right">     2050.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">     3237.25</td>
    <td align="right">     7195.25</td>
    <td align="right">     1914.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">     5178.75</td>
    <td align="right">     5267.50</td>
    <td align="right">     2395.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">     2643.25</td>
    <td align="right">     6538.50</td>
    <td align="right">      809.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">     2466.75</td>
    <td align="right">     6429.75</td>
    <td align="right">      561.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">     3371.50</td>
    <td align="right">     7020.25</td>
    <td align="right">     1954.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">      774.00</td>
    <td align="right">     7947.25</td>
    <td align="right">      227.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">     3443.25</td>
    <td align="right">     7556.25</td>
    <td align="right">     2428.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">     2808.25</td>
    <td align="right">     7540.50</td>
    <td align="right">     1774.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">     3204.25</td>
    <td align="right">     7580.50</td>
    <td align="right">     2216.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">     3029.75</td>
    <td align="right">     7526.00</td>
    <td align="right">     1987.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">     3024.25</td>
    <td align="right">     7475.75</td>
    <td align="right">     1939.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">     3173.75</td>
    <td align="right">     7399.00</td>
    <td align="right">     2036.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">     3512.50</td>
    <td align="right">     7475.75</td>
    <td align="right">     2436.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">     3366.50</td>
    <td align="right">     7548.00</td>
    <td align="right">     2346.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">     4109.25</td>
    <td align="right">     5204.50</td>
    <td align="right">     1641.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">     2960.75</td>
    <td align="right">     7397.00</td>
    <td align="right">     1808.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">     2646.00</td>
    <td align="right">     7353.25</td>
    <td align="right">     1469.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">     3449.50</td>
    <td align="right">     7471.75</td>
    <td align="right">     2382.50</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">     4055.25</td>
    <td align="right">     8225.00</td>
    <td align="right">     3628.25</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">     3792.50</td>
    <td align="right">     7675.00</td>
    <td align="right">     2989.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">     3430.75</td>
    <td align="right">     8157.00</td>
    <td align="right">     2948.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">     2948.75</td>
    <td align="right">     7964.50</td>
    <td align="right">     2358.75</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">       56.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-115_TRXFUNCD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      101.25</td>
    <td align="right">        0.00</td>
    <td align="right">       40.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Aggregated over the RunPeriods for Weather</div>
<br><br>
<b>Thermostat Schedules</b><br><br>
<!-- FullName:System Summary_Entire Facility_Thermostat Schedules-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Thermostat Name 1</td>
    <td align="right">Control Type Schedule</td>
    <td align="right">Control Type</td>
    <td align="right">Control Type Name</td>
    <td align="right">Heating Schedule</td>
    <td align="right">Cooling Schedule</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: B01-002_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: B01-003_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-101_MPRPRACCVRFSHRV1 THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">C407RESIDENTIALCOMMONCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1 THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-102_LBBYRACCVRFSHRV1 THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">C407RESIDENTIALCOMMONCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-103_CORRRACCBBRDHRV1 DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-106_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">OFFICECLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-107_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">OFFICECLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-108_COMLCOMLSPHP THERMOSTAT</td>
    <td align="right">OFFICEHTGSETPT</td>
    <td align="right">OFFICECLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-109_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-113_MECHRACCBBRD DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-114_CORRRACCBBRDHRV2 DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-200_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">SLAVERESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">SLAVERESIDENTIALCOMMONCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3 THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3 THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-201_OFCERACCPTHPHRV3 THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">C407RESIDENTIALCOMMONCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-202_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-203_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-205_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-206_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-207_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-208_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-209_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-210_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">SUPPORTEDHTGSETPT</td>
    <td align="right">NOCLG</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-213_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L02-217_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-300_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">SLAVERESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">SLAVERESIDENTIALCOMMONCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-301_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-302_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-303_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-305_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-306_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-307_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-308_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-309_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-310_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">SUPPORTEDHTGSETPT</td>
    <td align="right">NOCLG</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-313_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-317_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L03-319_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-600_CORRRACCSPHP THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">C407RESIDENTIALCOMMONCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-601_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-602_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-603_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-605_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-606_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-607_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-608_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-609_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-610_LNDYRACCBBRD THERMOSTAT</td>
    <td align="right">SUPPORTEDHTGSETPT</td>
    <td align="right">NOCLG</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-613_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-617_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L06-619_MFAMRESIPTHP THERMOSTAT</td>
    <td align="right">ESMFHRHTGSETPT</td>
    <td align="right">ESMFHRCLGSETPT</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: R01-701_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC THERMOSTAT</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: R01-703_MECHRACCPTAC THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">NOCLG</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: R01-704_STRSRACCBBRD DEFAULT COOLING SCHEDULE</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC THERMOSTAT</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: R01-706_MECHRACCPTAC THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">NOCLG</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD THERMOSTAT</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD THERMOSTAT SCHEDULE</td>
    <td align="right">DualSetPointWithDeadBand</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD THERMOSTAT</td>
    <td align="right">C407RESIDENTIALCOMMONHTGSETPT</td>
    <td align="right">THERMAL ZONE: L01-112_ASTORACCBBRD DEFAULT COOLING SCHEDULE</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACTopology::EntireFacility></a>
<p>Report:<b> HVAC Topology</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-10-27
    16:10:19</b></p>
<b>Air Loop Supply Side Component Arrangement</b><br><br>
<!-- FullName:HVAC Topology_Entire Facility_Air Loop Supply Side Component Arrangement-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Airloop Name</td>
    <td align="right">Splitter Name</td>
    <td align="right">Supply Branch Name</td>
    <td align="right">Supply Branch Type</td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Sub-Component Type</td>
    <td align="right">Sub-Component Name</td>
    <td align="right">Sub-Sub-Component Type</td>
    <td align="right">Sub-Sub-Component Name</td>
    <td align="right">Mixer Name</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS7 OACTRL OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">BASESYS7 COILCLG</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASESYS7 COILHTG</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BASEAIRSYS7</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS7 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-2 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-2 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS7 OACTRL-2 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">BASESYS7 COILCLG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASESYS7 COILHTG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BASEAIRSYS7-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS7 FAN-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-3 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-3 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS7 OACTRL-3 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">BASESYS7 COILCLG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASESYS7 COILHTG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">BASEAIRSYS7-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS7 FAN-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-4 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-4 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS7 OACTRL-4 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">BASESYS7 COILCLG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASESYS7 COILHTG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">BASEAIRSYS7-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS7 FAN-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-5 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS7 OACTRL-5 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS7 OACTRL-5 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:COOLING:WATER</td>
    <td align="right">BASESYS7 COILCLG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">BASESYS7 COILHTG-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">BASEAIRSYS7-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS7-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS7 FAN-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS9 OACTRL OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS9 COILHTG</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">BASEAIRSYS9</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS9 FAN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-2 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-2 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS9 OACTRL-2 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS9 COILHTG-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">BASEAIRSYS9-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-2 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS9 FAN-2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:VARIABLEVOLUME</td>
    <td align="right">BASESYS RETFAN-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-3 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-3 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS9 OACTRL-3 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS9 COILHTG-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">BASEAIRSYS9-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-3 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS9 FAN-3</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-4 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-4 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
    <td align="right">BASESYS9 OACTRL-4 OA SYSTEM OUTDOOR AIR MIXER</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">BASESYS9 COILHTG-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">BASEAIRSYS9-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-4 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">FAN:CONSTANTVOLUME</td>
    <td align="right">BASESYS9 FAN-4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-5 OA SYSTEM</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">BASEAIRSYS9-5</td>
    <td align="right">&nbsp;</td>
    <td align="right">BASEAIRSYS9-5 MAIN BRANCH</td>
    <td align="right">Main</td>
    <td align="right">AIRLOOPHVAC:OUTDOORAIRSYSTEM</td>
    <td align="right">BASESYS9 OACTRL-5 OA SYSTEM</td>
    <td align="right">OUTDOORAIR:MIXER</td>
